date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-10-17,1999,1,3,290,149.55,0.83,5,Dry,24,4,2,2,20,52,0.35,97.55,0.65,97.55,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000159,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1999-10-18,1999,1,3,291,148.18,0.83,5,Dry,24,4,2,2,20,52,0.35,96.18,0.65,96.18,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0723,0.156,0.00613,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
1999-10-19,1999,1,3,292,147.91,0.83,5,Dry,24,4,2,2,20,52,0.35,95.91,0.65,95.91,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.0039,0.000153,0.0839,0.00329,1,0.072,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1999-10-20,1999,1,3,293,145.99,0.84,5,Dry,24,4,2,2,20,52,0.36,93.99,0.64,93.99,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00374,0.000147,0.083,0.00326,1,0.0694,0.152,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1999-10-21,1999,1,3,294,144.63,0.85,5,Dry,24,4,2,2,20,52,0.36,92.63,0.64,92.63,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0676,0.15,0.00588,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1999-10-22,1999,1,4,295,143.26,0.85,5,Dry,24,4,2,2,20,52,0.36,91.26,0.64,91.26,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0818,0.00321,1,0.0657,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1999-10-23,1999,1,4,296,141.89,0.86,5,Dry,24,4,2,2,20,52,0.37,89.89,0.63,89.89,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
1999-10-24,1999,1,4,297,141.62,0.86,5,Dry,24,4,2,2,20,52,0.37,89.62,0.63,89.62,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1999-10-25,1999,1,4,298,140.8,0.86,5,Dry,24,4,2,2,20,52,0.37,88.8,0.63,88.8,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1999-10-26,1999,1,4,299,139.98,0.86,5,Dry,24,4,2,2,20,52,0.37,87.98,0.63,87.98,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1999-10-27,1999,1,4,300,139.16,0.87,5,Dry,24,4,2,2,20,52,0.37,87.16,0.63,87.16,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1999-10-28,1999,1,4,301,138.88,0.87,5,Dry,24,4,2,2,20,52,0.37,86.88,0.63,86.88,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0598,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1999-10-29,1999,1,5,302,138.61,0.87,5,Dry,24,4,2,2,20,52,0.38,86.61,0.63,86.61,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00311,0.000122,0.0798,0.00313,1,0.0594,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1999-10-30,1999,1,5,303,138.34,0.87,5,Dry,24,4,2,2,20,52,0.38,86.34,0.62,86.34,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00312,1,0.0591,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1999-10-31,1999,1,5,304,138.06,0.87,5,Dry,24,4,2,2,20,52,0.38,86.06,0.62,86.06,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1999-11-01,1999,2,5,305,137.24,0.87,5,Dry,23,4,2,2,19,50,0.36,87.24,0.64,87.24,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0797,0.00313,1,0.0603,0.14,0.00549,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
1999-11-02,1999,2,5,306,139.7,0.87,5,Dry,23,4,2,2,19,50,0.36,89.7,0.64,89.7,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0636,0.144,0.00566,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1999-11-03,1999,2,5,307,141.07,0.86,5,Dry,23,4,2,2,19,50,0.35,91.07,0.65,91.07,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0654,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1999-11-04,1999,2,5,308,140.8,0.86,5,Dry,23,4,2,2,19,50,0.35,90.8,0.65,90.8,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
1999-11-05,1999,2,6,309,140.52,0.86,5,Dry,23,4,2,2,19,50,0.36,90.52,0.64,90.52,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00344,0.000135,0.0812,0.00318,1,0.0647,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
1999-11-06,1999,2,6,310,141.35,0.86,5,Dry,23,4,2,2,19,50,0.35,91.35,0.65,91.35,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0658,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
1999-11-07,1999,2,6,311,142.17,0.86,5,Dry,23,4,2,2,19,50,0.35,92.17,0.65,92.17,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00358,0.000141,0.0819,0.00321,1,0.0669,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1999-11-08,1999,2,6,312,141.89,0.86,5,Dry,23,4,2,2,19,50,0.35,91.89,0.65,91.89,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00356,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1999-11-09,1999,2,6,313,142.71,0.85,5,Dry,23,4,2,2,19,50,0.35,92.71,0.65,92.71,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0677,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
1999-11-10,1999,2,6,314,145.72,0.84,5,Dry,23,4,2,2,19,50,0.34,95.72,0.66,95.72,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00389,0.000152,0.0834,0.00327,1,0.0717,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
1999-11-11,1999,2,6,315,149.82,0.83,5,Dry,23,4,2,2,19,50,0.33,99.82,0.67,99.82,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0773,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1999-11-12,1999,2,7,316,151.19,0.82,5,Dry,23,4,2,2,19,50,0.33,101.2,0.67,101.2,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00435,0.000171,0.0858,0.00337,1,0.0791,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1999-11-13,1999,2,7,317,150.37,0.82,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00428,0.000168,0.0855,0.00335,1,0.078,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,528
1999-11-14,1999,2,7,318,151.19,0.82,5,Dry,23,4,2,2,19,50,0.33,101.2,0.67,101.2,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00435,0.000171,0.0858,0.00337,1,0.0791,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1999-11-15,1999,2,7,319,151.46,0.82,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0816,0.00437,0.000172,0.0859,0.00337,1,0.0795,0.165,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1999-11-16,1999,2,7,320,149.55,0.83,5,Dry,23,4,2,2,19,50,0.33,99.55,0.67,99.55,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1999-11-17,1999,2,7,321,148.18,0.83,5,Dry,23,4,2,2,19,50,0.34,98.18,0.66,98.18,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.075,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
1999-11-18,1999,2,7,322,147.91,0.83,5,Dry,23,4,2,2,19,50,0.34,97.91,0.66,97.91,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00407,0.00016,0.0844,0.00331,1,0.0747,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1999-11-19,1999,2,8,323,148.18,0.83,5,Dry,23,4,2,2,19,50,0.34,98.18,0.66,98.18,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.075,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
1999-11-20,1999,2,8,324,147.36,0.84,5,Dry,23,4,2,2,19,50,0.34,97.36,0.66,97.36,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.0739,0.158,0.0062,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1999-11-21,1999,2,8,325,147.09,0.84,5,Dry,23,4,2,2,19,50,0.34,97.09,0.66,97.09,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.0033,1,0.0736,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1999-11-22,1999,2,8,326,146.81,0.84,5,Dry,23,4,2,2,19,50,0.34,96.81,0.66,96.81,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,511
1999-11-23,1999,2,8,327,144.9,0.85,5,Dry,23,4,2,2,19,50,0.34,94.9,0.66,94.9,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0706,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1999-11-24,1999,2,8,328,144.08,0.85,5,Dry,23,4,2,2,19,50,0.35,94.08,0.65,94.08,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1999-11-25,1999,2,8,329,148.18,0.83,5,Dry,23,4,2,2,19,50,0.34,98.18,0.66,98.18,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.075,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
1999-11-26,1999,2,9,330,151.74,0.82,5,Dry,23,4,2,2,19,50,0.33,101.7,0.67,101.7,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000172,0.0861,0.00337,1,0.0798,0.166,0.00651,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1999-11-27,1999,2,9,331,153.65,0.81,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00456,0.000179,0.0869,0.00341,1,0.0824,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1999-11-28,1999,2,9,332,155.02,0.81,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
1999-11-29,1999,2,9,333,158.57,0.8,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0891,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,576
1999-11-30,1999,2,9,334,159.94,0.79,5,Dry,23,4,2,2,19,50,0.31,109.9,0.69,109.9,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00509,0.0002,0.0897,0.00351,1,0.0909,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1999-12-01,1999,3,9,335,160.76,0.79,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0799,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1999-12-02,1999,3,9,336,161.03,0.79,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00658,25.4,0.912,0.97,0.885,23.1,22.4,22.4,539
1999-12-03,1999,3,10,337,159.12,0.79,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0777,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,22,22,527
1999-12-04,1999,3,10,338,158.85,0.8,5,Dry,26,4,3,2,24,59,0.37,99.85,0.63,99.85,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0773,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1999-12-05,1999,3,10,339,157.48,0.8,5,Dry,26,4,3,2,24,59,0.38,98.48,0.63,98.48,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00412,0.000162,0.0861,0.00337,1,0.0754,0.162,0.00633,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1999-12-06,1999,3,10,340,157.2,0.8,5,Dry,26,4,3,2,24,59,0.38,98.2,0.63,98.2,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.0041,0.000161,0.0859,0.00337,1,0.0751,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1999-12-07,1999,3,10,341,156.38,0.8,5,Dry,26,4,3,2,24,59,0.38,97.38,0.62,97.38,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00403,0.000158,0.0856,0.00335,1,0.074,0.16,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1999-12-08,1999,3,10,342,159.39,0.79,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.00341,1,0.078,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
1999-12-09,1999,3,10,343,160.76,0.79,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0799,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1999-12-10,1999,3,11,344,162.13,0.79,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1999-12-11,1999,3,11,345,166.77,0.77,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.088,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1999-12-12,1999,3,11,346,168.14,0.77,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0907,0.00355,1,0.0898,0.181,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
1999-12-13,1999,3,11,347,167.87,0.77,5,Dry,26,4,3,2,24,59,0.35,108.9,0.65,108.9,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0895,0.18,0.00705,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1999-12-14,1999,3,11,348,169.24,0.76,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00512,0.0002,0.0912,0.00357,1,0.0913,0.183,0.00715,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1999-12-15,1999,3,11,349,172.79,0.75,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00542,0.000212,0.0928,0.00363,1,0.0961,0.189,0.00739,25.4,0.921,0.97,0.893,26,25.3,25.3,606
1999-12-16,1999,3,11,350,174.7,0.74,5,Dry,26,4,3,2,24,59,0.34,115.7,0.66,115.7,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00558,0.000219,0.0936,0.00366,1,0.0987,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1999-12-17,1999,3,12,351,173.34,0.75,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-12-18,1999,3,12,352,171.97,0.75,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1999-12-19,1999,3,12,353,170.06,0.76,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00359,1,0.0924,0.184,0.0072,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1999-12-20,1999,3,12,354,171.97,0.75,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1999-12-21,1999,3,12,355,175.52,0.74,5,Dry,26,4,3,2,24,59,0.34,116.5,0.66,116.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00565,0.000221,0.094,0.00368,1,0.0998,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1999-12-22,1999,3,12,356,176.35,0.74,5,Dry,26,4,3,2,24,59,0.34,117.3,0.67,117.3,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00572,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1999-12-23,1999,3,12,357,173.34,0.75,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-12-24,1999,3,13,358,173.61,0.75,5,Dry,26,4,3,2,24,59,0.34,114.6,0.66,114.6,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00549,0.000215,0.0931,0.00364,1,0.0972,0.19,0.00745,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
1999-12-25,1999,3,13,359,175.52,0.74,5,Dry,26,4,3,2,24,59,0.34,116.5,0.66,116.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00565,0.000221,0.094,0.00368,1,0.0998,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1999-12-26,1999,3,13,360,174.16,0.74,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00365,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,614
1999-12-27,1999,3,13,361,171.7,0.75,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1999-12-28,1999,3,13,362,169.24,0.76,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00512,0.0002,0.0912,0.00357,1,0.0913,0.183,0.00715,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1999-12-29,1999,3,13,363,171.15,0.75,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.092,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1999-12-30,1999,3,13,364,172.52,0.75,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0872,0.0054,0.000211,0.0926,0.00363,1,0.0958,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1999-12-31,1999,3,14,365,169.51,0.76,5,Dry,26,4,3,2,24,59,0.35,110.5,0.65,110.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00514,0.000201,0.0913,0.00358,1,0.0917,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
2000-01-01,1999,4,14,1,168.14,0.77,5,Dry,29,5,4,2,33,73,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
2000-01-02,1999,4,14,2,168.42,0.76,5,Dry,29,5,4,2,33,73,0.43,95.42,0.57,95.42,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2000-01-03,1999,4,14,3,170.88,0.76,5,Dry,29,5,4,2,33,73,0.43,97.88,0.57,97.88,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0876,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2000-01-04,1999,4,14,4,176.07,0.74,5,Dry,29,5,4,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2000-01-05,1999,4,14,5,179.63,0.73,5,Dry,29,5,4,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2000-01-06,1999,4,14,6,183.18,0.72,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2000-01-07,1999,4,15,7,186.74,0.71,5,Dry,29,5,4,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2000-01-08,1999,4,15,8,190.84,0.69,5,Dry,29,5,4,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00577,0.000225,0.0963,0.00376,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2000-01-09,1999,4,15,9,194.39,0.68,5,Dry,29,5,4,2,33,73,0.38,121.4,0.62,121.4,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2000-01-10,1999,4,15,10,195.76,0.67,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00618,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-01-11,1999,4,15,11,194.39,0.68,5,Dry,29,5,4,2,33,73,0.38,121.4,0.62,121.4,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2000-01-12,1999,4,15,12,191.38,0.69,5,Dry,29,5,4,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2000-01-13,1999,4,15,13,190.56,0.69,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2000-01-14,1999,4,16,14,193.57,0.68,5,Dry,29,5,4,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,647
2000-01-15,1999,4,16,15,194.94,0.68,5,Dry,29,5,4,2,33,73,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2000-01-16,1999,4,16,16,196.85,0.67,5,Dry,29,5,4,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2000-01-17,1999,4,16,17,199.31,0.66,5,Dry,29,5,4,2,33,73,0.37,126.3,0.63,126.3,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2000-01-18,1999,4,16,18,202.32,0.65,5,Dry,29,5,4,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000264,0.101,0.00396,1,0.117,0.218,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
2000-01-19,1999,4,16,19,205.33,0.64,5,Dry,29,5,4,2,33,73,0.36,132.3,0.64,132.3,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.007,0.000274,0.103,0.00401,1,0.121,0.224,0.00875,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2000-01-20,1999,4,16,20,209.43,0.63,5,Dry,29,5,4,2,33,73,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2000-01-21,1999,4,17,21,211.89,0.63,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2000-01-22,1999,4,17,22,215.99,0.62,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
2000-01-23,1999,4,17,23,217.36,0.61,5,Dry,29,5,4,2,33,73,0.34,144.4,0.66,144.4,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00802,0.000315,0.108,0.00423,1,0.137,0.245,0.00962,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2000-01-24,1999,4,17,24,218.18,0.61,5,Dry,29,5,4,2,33,73,0.34,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00809,0.000317,0.108,0.00425,1,0.138,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2000-01-25,1999,4,17,25,221.19,0.6,5,Dry,29,5,4,2,33,73,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2000-01-26,1999,4,17,26,226.38,0.59,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000345,0.112,0.0044,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2000-01-27,1999,4,17,27,229.94,0.58,5,Dry,29,5,4,2,33,73,0.32,156.9,0.68,156.9,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00909,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2000-01-28,1999,4,18,28,234.04,0.57,5,Dry,29,5,4,2,33,73,0.31,161,0.69,161,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00944,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
2000-01-29,1999,4,18,29,237.6,0.56,5,Dry,29,5,4,2,33,73,0.31,164.6,0.69,164.6,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2000-01-30,1999,4,18,30,239.51,0.56,5,Dry,29,5,4,2,33,73,0.3,166.5,0.69,166.5,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2000-01-31,1999,4,18,31,240.33,0.56,5,Dry,29,5,4,2,33,73,0.3,167.3,0.7,167.3,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00997,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
2000-02-01,1999,5,18,32,244.43,0.55,5,Dry,31,6,4,3,41,85,0.35,159.4,0.65,159.4,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.0093,0.000367,0.116,0.00456,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,36.9,35.8,35.8,859
2000-02-02,1999,5,18,33,247.44,0.54,5,Dry,31,6,4,3,41,85,0.34,162.4,0.66,162.4,0,0,0,0,-3,3,31,6,4,0,44,203,990,964.7,25.3,0.107,0.00956,0.000378,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.915,37.6,36.5,36.5,876
2000-02-03,1999,5,18,34,249.9,0.54,5,Dry,31,6,4,3,41,85,0.34,164.9,0.66,164.9,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00977,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,891
2000-02-04,1999,5,19,35,254,0.53,5,Dry,31,6,4,3,41,85,0.34,169,0.67,169,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.0004,0.12,0.00474,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,915
2000-02-05,1999,5,19,36,256.46,0.53,5,Dry,31,6,4,3,41,85,0.33,171.5,0.67,171.5,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.111,0.0103,0.000408,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.923,39.7,38.7,38.7,930
2000-02-06,1999,5,19,37,262.2,0.52,5,Dry,31,6,4,3,41,85,0.32,177.2,0.68,177.2,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000428,0.123,0.00489,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2000-02-07,1999,5,19,38,269.04,0.51,5,Dry,31,6,4,3,41,85,0.32,184,0.68,184,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000452,0.126,0.00501,1,0.191,0.317,0.0126,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2000-02-08,1999,5,19,39,272.6,0.5,5,Dry,31,6,4,3,41,85,0.31,187.6,0.69,187.6,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000464,0.128,0.00507,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2000-02-09,1999,5,19,40,275.6,0.5,5,Dry,31,6,4,3,41,85,0.31,190.6,0.69,190.6,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000474,0.129,0.00513,1,0.2,0.329,0.0131,24.9,0.952,0.98,0.933,44.2,43.4,43.4,1040
2000-02-10,1999,5,19,41,281.35,0.49,5,Dry,31,6,4,3,41,85,0.3,196.3,0.7,196.3,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000494,0.132,0.00523,1,0.208,0.339,0.0135,24.8,0.954,0.98,0.934,45.6,44.7,44.7,1070
2000-02-11,1999,5,20,42,287.63,0.48,5,Dry,31,6,4,3,41,85,0.3,202.6,0.7,202.6,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000516,0.134,0.00535,1,0.216,0.351,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
2000-02-12,1999,5,20,43,291.19,0.48,5,Dry,31,6,4,3,41,85,0.29,206.2,0.71,206.2,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000528,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2000-02-13,1999,5,20,44,293.65,0.47,5,Dry,31,6,4,3,41,85,0.29,208.7,0.71,208.7,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000537,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2000-02-14,1999,5,20,45,298.85,0.47,5,Dry,31,6,4,3,41,85,0.28,213.8,0.72,213.8,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000555,0.139,0.00555,1,0.231,0.371,0.0148,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
2000-02-15,1999,5,20,46,307.32,0.46,5,Dry,31,6,4,3,41,85,0.28,222.3,0.72,222.3,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2000-02-16,1999,5,20,47,314.7,0.45,5,Dry,31,6,4,3,41,85,0.27,229.7,0.73,229.7,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00585,2,0.0975,0.244,0.00975,24.8,0.923,0.97,0.895,25.8,25,50,1200
2000-02-17,1999,5,20,48,319.9,0.44,5,Dry,31,6,4,3,41,85,0.27,234.9,0.73,234.9,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00594,2,0.101,0.25,0.00999,24.8,0.925,0.97,0.897,26.4,25.6,51.1,1230
2000-02-18,1999,5,21,49,324.55,0.44,5,Dry,31,6,4,3,41,85,0.26,239.6,0.74,239.6,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0161,0.000645,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.2,1250
2000-02-19,1999,5,21,50,331.93,0.43,5,Dry,31,6,4,3,41,85,0.26,246.9,0.74,246.9,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.901,27.7,26.9,53.8,1290
2000-02-20,1999,5,21,51,335.49,0.42,5,Dry,31,6,4,3,41,85,0.25,250.5,0.75,250.5,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0172,0.000691,0.156,0.00624,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.6,1310
2000-02-21,1999,5,21,52,339.59,0.42,5,Dry,31,6,4,3,41,85,0.25,254.6,0.75,254.6,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.00077,0.159,0.00639,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
2000-02-22,1999,5,21,53,346.97,0.41,5,Dry,31,6,4,3,41,85,0.24,262,0.76,262,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000911,0.165,0.00664,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2000-02-23,1999,5,21,54,353.81,0.4,5,Dry,31,6,4,3,41,85,0.24,268.8,0.76,268.8,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0259,0.00104,0.171,0.00688,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.6,1410
2000-02-24,1999,5,21,55,358.45,0.4,5,Dry,31,6,4,3,41,85,0.24,273.4,0.76,273.4,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.147,0.0281,0.00113,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2000-02-25,1999,5,22,56,359.82,0.4,5,Dry,31,6,4,3,41,85,0.24,274.8,0.76,274.8,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0287,0.00116,0.176,0.00708,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2000-02-26,1999,5,22,57,359,0.4,5,Dry,31,6,4,3,41,85,0.24,274,0.76,274,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00706,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
2000-02-27,1999,5,22,58,359.82,0.4,5,Dry,31,6,4,3,41,85,0.24,274.8,0.76,274.8,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0287,0.00116,0.176,0.00708,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2000-02-28,1999,5,22,59,363.92,0.39,5,Dry,31,6,4,3,41,85,0.23,278.9,0.77,278.9,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00723,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
2000-02-29,1999,5,22,60,370.21,0.39,5,Dry,31,6,4,3,41,85,0.23,285.2,0.77,285.2,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00745,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2000-03-01,1999,6,22,61,375.95,0.38,5,Dry,36,8,6,4,53,107,0.28,268.9,0.71,268.9,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.0259,0.00105,0.174,0.00704,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
2000-03-02,1999,6,22,62,381.7,0.38,5,Dry,36,8,6,4,53,107,0.28,274.7,0.72,274.7,0,0,0,0,-4,4,36,8,6,0,57,325,990,965.3,24.7,0.15,0.0287,0.00116,0.179,0.00724,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
2000-03-03,1999,6,23,63,386.35,0.37,5,Dry,36,8,6,4,53,107,0.28,279.4,0.72,279.4,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0309,0.00125,0.183,0.0074,2,0.131,0.314,0.0127,24.4,0.936,0.97,0.908,31.2,30.3,60.6,1450
2000-03-04,1999,6,23,64,392.63,0.37,5,Dry,36,8,6,4,53,107,0.27,285.6,0.73,285.6,0,0,0,0,-4,4,36,8,6,0,57,336,990,965.4,24.6,0.154,0.0338,0.00137,0.188,0.00762,2,0.135,0.323,0.0131,24.3,0.937,0.97,0.909,31.9,31,61.9,1490
2000-03-05,1999,6,23,65,398.38,0.36,5,Dry,36,8,6,4,53,107,0.27,291.4,0.73,291.4,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0365,0.00148,0.193,0.00782,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.91,32.6,31.6,63.2,1520
2000-03-06,1999,6,23,66,404.12,0.36,5,Dry,36,8,6,4,53,107,0.27,297.1,0.73,297.1,0,0,0,0,-4,4,36,8,6,0,57,347,990,965.4,24.6,0.158,0.0392,0.0016,0.197,0.00803,2,0.143,0.34,0.0138,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
2000-03-07,1999,6,23,67,409.86,0.35,5,Dry,36,8,6,4,53,107,0.26,302.9,0.74,302.9,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0419,0.00171,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
2000-03-08,1999,6,23,68,416.15,0.35,5,Dry,36,8,6,4,53,107,0.26,309.1,0.74,309.1,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.0449,0.00183,0.207,0.00845,2,0.151,0.358,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,67,1610
2000-03-09,1999,6,23,69,423.53,0.34,5,Dry,36,8,6,4,53,107,0.25,316.5,0.75,316.5,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0484,0.00198,0.213,0.00871,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2000-03-10,1999,6,24,70,431.46,0.33,5,Dry,36,8,6,4,53,107,0.25,324.5,0.75,324.5,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.168,0.0521,0.00213,0.22,0.00899,2,0.162,0.381,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.2,1680
2000-03-11,1999,6,24,71,440.49,0.32,5,Dry,36,8,6,4,53,107,0.24,333.5,0.76,333.5,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0564,0.00231,0.227,0.00931,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36,72.1,1730
2000-03-12,1999,6,24,72,450.6,0.31,5,Dry,36,8,6,4,53,107,0.24,343.6,0.76,343.6,0,0,0,0,-4,4,36,8,6,0,57,394,990,965.6,24.4,0.174,0.0612,0.00251,0.236,0.00967,2,0.174,0.41,0.0168,24,0.947,0.972,0.921,38.3,37.2,74.4,1790
2000-03-13,1999,6,24,73,462.91,0.31,5,Dry,36,8,6,4,53,107,0.23,355.9,0.77,355.9,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.067,0.00275,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.2,1850
2000-03-14,1999,6,24,74,476.31,0.3,5,Dry,36,8,6,4,53,107,0.23,369.3,0.78,369.3,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.184,0.0733,0.00302,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1930
2000-03-15,1999,6,24,75,492.44,0.29,5,Dry,36,8,6,4,53,107,0.22,385.4,0.78,385.4,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0809,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.7,2010
2000-03-16,1999,6,24,76,511.85,0.28,5,Dry,36,8,6,4,53,107,0.21,404.9,0.79,404.9,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0901,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.7,43.8,87.7,2100
2000-03-17,1999,6,25,77,532.91,0.27,5,Dry,36,8,6,4,53,107,0.2,425.9,0.8,425.9,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.203,0.1,0.00417,0.304,0.0126,2,0.23,0.534,0.0222,23.5,0.957,0.98,0.938,46.9,46,91.9,2210
2000-03-18,1999,6,25,78,555.06,0.25,5,Dry,36,8,6,4,53,107,0.19,448.1,0.81,448.1,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00462,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.3,2310
2000-03-19,1999,6,25,79,582.67,0.24,5,Dry,36,8,6,4,53,107,0.18,475.7,0.82,475.7,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.225,0.124,0.00519,0.349,0.0147,2,0.264,0.612,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-03-20,1999,6,25,80,616.85,0.22,5,Dry,36,8,6,4,53,107,0.17,509.9,0.83,509.9,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2000-03-21,1999,6,25,81,656.5,0.21,5,Dry,36,8,6,4,53,107,0.16,549.5,0.84,549.5,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0185,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
2000-03-22,1999,6,25,82,700.52,0.19,5,Dry,36,8,6,4,53,107,0.15,593.5,0.85,593.5,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.197,0.00848,0.49,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2000-03-23,1999,6,25,83,749.47,0.17,5,Dry,36,8,6,4,53,107,0.14,642.5,0.86,642.5,0,0,0,0,-4,4,36,8,6,0,57,692,990,966.9,23.1,0.32,0.23,0.00996,0.55,0.0238,3,0.232,0.782,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2000-03-24,1999,6,26,84,790.72,0.15,5,Dry,36,8,6,4,53,107,0.14,683.7,0.86,683.7,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.343,0.258,0.0112,0.601,0.0262,3,0.25,0.851,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2000-03-25,1999,6,26,85,841.47,0.14,5,Dry,36,8,6,4,53,107,0.13,734.5,0.87,734.5,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.373,0.292,0.0128,0.665,0.0292,3,0.273,0.938,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2000-03-26,1999,6,26,86,906.24,0.13,5,Dry,36,8,6,4,53,107,0.12,799.2,0.88,799.2,0,0,0,0,-4,4,36,8,6,0,57,849,990,967.5,22.5,0.432,0.326,0.0145,0.758,0.0337,4,0.212,0.97,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
2000-03-27,1999,6,26,87,983.31,0.11,5,Dry,36,8,6,4,53,107,0.11,876.3,0.89,876.3,0,0,0,0,-4,4,36,8,6,0,57,926,990,967.8,22.2,0.503,0.363,0.0164,0.866,0.0391,4,0.238,1.1,0.0498,21.1,0.955,0.98,0.936,43.2,42.4,169,4070
2000-03-28,1999,6,26,88,1066.9,0.1,5,Dry,36,8,6,4,53,107,0.1,959.9,0.9,959.9,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.579,0.404,0.0184,0.983,0.0449,4,0.266,1.25,0.0571,20.6,0.956,0.98,0.937,46.4,45.5,182,4370
2000-03-29,1999,6,26,89,1144.8,0.091,5,Dry,36,8,6,4,53,107,0.093,1038,0.91,1038,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.681,0.508,0.0235,1.19,0.0549,4,0.288,1.48,0.0682,20.2,0.955,0.98,0.936,49,48,192,4610
2000-03-30,1999,6,26,90,1220.6,0.082,5,Dry,36,8,6,4,53,107,0.088,1114,0.91,1100,14,3,0,0,-4,15,39,8,6,0,68,1150,990,968.6,21.4,0.776,0.648,0.0303,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2000-03-31,1999,6,27,91,1287.5,0.074,5,Dry,36,8,6,4,53,107,0.083,1180,0.92,1100,80,18,2,2,-2,60,54,10,8,2,113,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2000-04-01,1999,7,27,92,1338.1,0.068,4,Mod_Dry,45,11,10,10,72,148,0.11,1190,0.89,1100,90,20,3,3,-7,71,65,14,13,3,143,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2000-04-02,1999,7,27,93,1383.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.11,1236,0.89,1100,136,31,4,4,-6,103,76,15,14,4,175,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2000-04-03,1999,7,27,94,1405.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1257,0.9,1100,157,35,5,5,-5,117,80,16,15,5,189,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.8,47.9,191,4600
2000-04-04,1999,7,27,95,1420.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-04-05,1999,7,27,96,1429.9,0.055,4,Mod_Dry,45,11,10,10,72,148,0.1,1282,0.9,1100,182,41,5,6,-5,135,86,16,16,5,207,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2000-04-06,1999,7,27,97,1439.2,0.053,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-04-07,1999,7,28,98,1442.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-04-08,1999,7,28,99,1445.5,0.052,4,Mod_Dry,45,11,10,10,72,148,0.1,1297,0.9,1100,197,45,6,6,-4,144,90,17,16,6,216,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-04-09,1999,7,28,100,1442.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-04-10,1999,7,28,101,1439.2,0.053,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-04-11,1999,7,28,102,1429.9,0.055,4,Mod_Dry,45,11,10,10,72,148,0.1,1282,0.9,1100,182,41,5,6,-5,135,86,16,16,5,207,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2000-04-12,1999,7,28,103,1420.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-04-13,1999,7,28,104,1411.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1263,0.9,1100,163,37,5,5,-5,121,82,16,15,5,193,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2000-04-14,1999,7,29,105,1402,0.06,4,Mod_Dry,45,11,10,10,72,148,0.11,1254,0.89,1100,154,35,5,5,-5,114,80,16,15,5,186,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-04-15,1999,7,29,106,1386.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2000-04-16,1999,7,29,107,1359.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.11,1211,0.89,1100,111,25,3,3,-7,87,70,14,13,3,159,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2000-04-17,1999,7,29,108,1326.1,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1178,0.89,1100,78,18,2,2,-8,64,63,13,12,2,136,1190,990,968.9,21.1,0.827,0.648,0.0307,1.48,0.07,4,0.3,1.78,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-04-18,1999,7,29,109,1293.4,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1145,0.89,1100,45,10,1,1,-9,42,55,12,11,1,114,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2000-04-19,1999,7,29,110,1261.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.12,1113,0.88,1100,13,3,0,0,-10,20,48,11,10,0,92,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-04-20,1999,7,29,111,1229.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.12,1081,0.88,1081,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.768,0.606,0.0283,1.37,0.0642,4,0.296,1.67,0.0781,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2000-04-21,1999,7,30,112,1197.8,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1050,0.88,1050,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.722,0.535,0.0249,1.26,0.0585,4,0.29,1.55,0.072,19.9,0.955,0.98,0.936,49,48,192,4610
2000-04-22,1999,7,30,113,1166.9,0.088,4,Mod_Dry,45,11,10,10,72,148,0.13,1019,0.87,1019,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.676,0.466,0.0216,1.14,0.0529,4,0.284,1.43,0.0661,20.1,0.955,0.98,0.936,48.1,47.1,189,4520
2000-04-23,1999,7,30,114,1136.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,988.5,0.87,988.5,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.632,0.417,0.0193,1.05,0.0484,4,0.276,1.33,0.0612,20.3,0.956,0.98,0.936,47.1,46.2,185,4430
2000-04-24,1999,7,30,115,1106.7,0.096,4,Mod_Dry,45,11,10,10,72,148,0.13,958.7,0.87,958.7,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.593,0.403,0.0185,0.996,0.0458,4,0.266,1.26,0.058,20.5,0.955,0.98,0.936,46,45.1,180,4330
2000-04-25,1999,7,30,116,1082.7,0.099,4,Mod_Dry,45,11,10,10,72,148,0.14,934.7,0.86,934.7,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.571,0.391,0.0179,0.962,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2000-04-26,1999,7,30,117,1059,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,911,0.86,911,0,0,0,0,-10,10,45,11,10,0,82,977,990,968.1,21.9,0.549,0.38,0.0173,0.929,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.2,43.4,173,4160
2000-04-27,1999,7,30,118,1035.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,887.8,0.86,887.8,0,0,0,0,-10,10,45,11,10,0,82,954,990,968,22,0.528,0.369,0.0168,0.897,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.3,42.5,170,4080
2000-04-28,1999,7,31,119,1013,0.11,4,Mod_Dry,45,11,10,10,72,148,0.15,865,0.85,865,0,0,0,0,-10,10,45,11,10,0,82,931,990,967.9,22.1,0.507,0.358,0.0162,0.865,0.0392,4,0.234,1.1,0.0498,21,0.955,0.98,0.936,42.4,41.6,166,3990
2000-04-29,1999,7,31,120,990.65,0.11,4,Mod_Dry,45,11,10,10,72,148,0.15,842.6,0.85,842.6,0,0,0,0,-10,10,45,11,10,0,82,909,990,967.9,22.1,0.487,0.347,0.0157,0.834,0.0377,4,0.227,1.06,0.0479,21.1,0.954,0.979,0.934,41.5,40.7,163,3910
2000-04-30,1999,7,31,121,968.77,0.11,4,Mod_Dry,45,11,10,10,72,148,0.15,820.8,0.85,820.8,0,0,0,0,-10,10,45,11,10,0,82,887,990,967.8,22.2,0.467,0.336,0.0151,0.803,0.0361,4,0.22,1.02,0.046,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2000-05-01,1999,8,31,122,947.38,0.12,5,Dry,42,9,8,6,82,147,0.15,800.4,0.84,800.4,0,0,0,0,-6,6,42,9,8,0,88,859,990,967.7,22.3,0.442,0.326,0.0146,0.768,0.0344,4,0.213,0.981,0.044,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2000-05-02,1999,8,31,123,926.53,0.12,5,Dry,42,9,8,6,82,147,0.16,779.5,0.84,779.5,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2000-05-03,1999,8,31,124,906.24,0.13,5,Dry,42,9,8,6,82,147,0.16,759.2,0.84,759.2,0,0,0,0,-6,6,42,9,8,0,88,818,990,967.5,22.5,0.404,0.306,0.0136,0.71,0.0316,3,0.282,0.993,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2000-05-04,1999,8,31,125,890.89,0.13,5,Dry,42,9,8,6,82,147,0.17,743.9,0.83,743.9,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2000-05-05,1999,8,32,126,875.93,0.13,5,Dry,42,9,8,6,82,147,0.17,728.9,0.83,728.9,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2000-05-06,1999,8,32,127,861.41,0.13,5,Dry,42,9,8,6,82,147,0.17,714.4,0.83,714.4,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.644,0.0284,3,0.264,0.908,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2000-05-07,1999,8,32,128,847.35,0.14,5,Dry,42,9,8,6,82,147,0.17,700.4,0.83,700.4,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.885,0.0389,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
2000-05-08,1999,8,32,129,833.8,0.14,5,Dry,42,9,8,6,82,147,0.18,686.8,0.82,686.8,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2000-05-09,1999,8,32,130,820.82,0.14,5,Dry,42,9,8,6,82,147,0.18,673.8,0.82,673.8,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2000-05-10,1999,8,32,131,808.49,0.15,5,Dry,42,9,8,6,82,147,0.18,661.5,0.82,661.5,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2000-05-11,1999,8,32,132,796.92,0.15,5,Dry,42,9,8,6,82,147,0.18,649.9,0.82,649.9,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.329,0.235,0.0103,0.565,0.0246,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2000-05-12,1999,8,33,133,786.29,0.16,5,Dry,42,9,8,6,82,147,0.19,639.3,0.81,639.3,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00993,0.551,0.024,3,0.23,0.782,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2000-05-13,1999,8,33,134,776.92,0.16,5,Dry,42,9,8,6,82,147,0.19,629.9,0.81,629.9,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2000-05-14,1999,8,33,135,770.25,0.16,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2000-05-15,1999,8,33,136,756.31,0.17,5,Dry,42,9,8,6,82,147,0.19,609.3,0.81,609.3,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.514,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2000-05-16,1999,8,33,137,742.36,0.17,5,Dry,42,9,8,6,82,147,0.2,595.4,0.8,595.4,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.199,0.00859,0.497,0.0215,3,0.21,0.708,0.0306,22.4,0.954,0.98,0.934,41.6,40.8,122,2940
2000-05-17,1999,8,33,138,728.96,0.18,5,Dry,42,9,8,6,82,147,0.2,582,0.8,582,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00818,0.481,0.0207,3,0.204,0.685,0.0295,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2000-05-18,1999,8,33,139,716.66,0.18,5,Dry,42,9,8,6,82,147,0.2,569.7,0.8,569.7,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00781,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2000-05-19,1999,8,34,140,703.81,0.19,5,Dry,42,9,8,6,82,147,0.21,556.8,0.79,556.8,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.276,0.173,0.00743,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
