date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-05-20,1999,8,34,141,691.5,0.19,5,Dry,42,9,8,6,82,147,0.21,544.5,0.79,544.5,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.269,0.165,0.00706,0.434,0.0186,3,0.188,0.622,0.0266,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2000-05-21,1999,8,34,142,680.29,0.2,5,Dry,42,9,8,6,82,147,0.22,533.3,0.78,533.3,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00673,0.42,0.018,3,0.182,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2000-05-22,1999,8,34,143,668.53,0.2,5,Dry,42,9,8,6,82,147,0.22,521.5,0.78,521.5,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.256,0.149,0.00638,0.406,0.0173,3,0.177,0.583,0.0249,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2000-05-23,1999,8,34,144,656.77,0.21,5,Dry,42,9,8,6,82,147,0.22,509.8,0.78,509.8,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00603,0.391,0.0167,3,0.172,0.563,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2000-05-24,1999,8,34,145,646.66,0.21,5,Dry,42,9,8,6,82,147,0.23,499.7,0.77,499.7,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00573,0.379,0.0161,3,0.167,0.546,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2000-05-25,1999,8,34,146,635.99,0.21,5,Dry,42,9,8,6,82,147,0.23,489,0.77,489,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00551,0.368,0.0156,2,0.273,0.64,0.0272,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-05-26,1999,8,35,147,625.33,0.22,5,Dry,42,9,8,6,82,147,0.23,478.3,0.77,478.3,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00529,0.357,0.0151,2,0.265,0.622,0.0264,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2000-05-27,1999,8,35,148,615.21,0.22,5,Dry,42,9,8,6,82,147,0.24,468.2,0.76,468.2,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0146,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2000-05-28,1999,8,35,149,606.19,0.23,5,Dry,42,9,8,6,82,147,0.24,459.2,0.76,459.2,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.116,0.00489,0.337,0.0142,2,0.252,0.589,0.0249,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
2000-05-29,1999,8,35,150,596.62,0.23,5,Dry,42,9,8,6,82,147,0.25,449.6,0.75,449.6,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.111,0.00469,0.327,0.0138,2,0.246,0.573,0.0242,23.1,0.958,0.98,0.939,48.9,47.9,95.8,2300
2000-05-30,1999,8,35,151,587.05,0.24,5,Dry,42,9,8,6,82,147,0.25,440.1,0.75,440.1,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00449,0.318,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,47.9,47,94,2250
2000-05-31,1999,8,35,152,578.02,0.24,5,Dry,42,9,8,6,82,147,0.25,431,0.75,431,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.2,2210
2000-06-01,1999,9,35,153,570.1,0.25,5,Dry,39,9,7,5,59,119,0.21,451.1,0.79,451.1,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2000-06-02,1999,9,36,154,561.62,0.25,5,Dry,39,9,7,5,59,119,0.21,442.6,0.79,442.6,0,0,0,0,-5,5,39,9,7,0,64,498,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.5,47.5,95,2280
2000-06-03,1999,9,36,155,553.14,0.25,5,Dry,39,9,7,5,59,119,0.21,434.1,0.79,434.1,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2000-06-04,1999,9,36,156,545.21,0.26,5,Dry,39,9,7,5,59,119,0.22,426.2,0.78,426.2,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2000-06-05,1999,9,36,157,537.28,0.26,5,Dry,39,9,7,5,59,119,0.22,418.3,0.78,418.3,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0964,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
2000-06-06,1999,9,36,158,530.45,0.27,5,Dry,39,9,7,5,59,119,0.22,411.4,0.78,411.4,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0932,0.00388,0.293,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
2000-06-07,1999,9,36,159,523.06,0.27,5,Dry,39,9,7,5,59,119,0.23,404.1,0.77,404.1,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
2000-06-08,1999,9,36,160,515.68,0.27,5,Dry,39,9,7,5,59,119,0.23,396.7,0.77,396.7,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0862,0.00358,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.955,0.98,0.935,43.8,42.9,85.8,2060
2000-06-09,1999,9,37,161,508.3,0.28,5,Dry,39,9,7,5,59,119,0.23,389.3,0.77,389.3,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0827,0.00343,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
2000-06-10,1999,9,37,162,501.46,0.28,5,Dry,39,9,7,5,59,119,0.24,382.5,0.76,382.5,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0795,0.00329,0.269,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
2000-06-11,1999,9,37,163,494.63,0.29,5,Dry,39,9,7,5,59,119,0.24,375.6,0.76,375.6,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0763,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.4,1950
2000-06-12,1999,9,37,164,488.88,0.29,5,Dry,39,9,7,5,59,119,0.24,369.9,0.76,369.9,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2000-06-13,1999,9,37,165,482.6,0.29,5,Dry,39,9,7,5,59,119,0.25,363.6,0.75,363.6,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0706,0.00291,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2000-06-14,1999,9,37,166,476.31,0.3,5,Dry,39,9,7,5,59,119,0.25,357.3,0.75,357.3,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1860
2000-06-15,1999,9,37,167,470.02,0.3,5,Dry,39,9,7,5,59,119,0.25,351,0.75,351,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00266,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
2000-06-16,1999,9,38,168,463.73,0.3,5,Dry,39,9,7,5,59,119,0.26,344.7,0.74,344.7,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2000-06-17,1999,9,38,169,457.99,0.31,5,Dry,39,9,7,5,59,119,0.26,339,0.74,339,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00242,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.1,1760
2000-06-18,1999,9,38,170,452.24,0.31,5,Dry,39,9,7,5,59,119,0.26,333.2,0.74,333.2,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0563,0.00231,0.229,0.00939,2,0.167,0.396,0.0163,24,0.946,0.97,0.918,37,35.9,71.9,1720
2000-06-19,1999,9,38,171,446.5,0.32,5,Dry,39,9,7,5,59,119,0.27,327.5,0.73,327.5,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0536,0.0022,0.224,0.00919,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.7,1700
2000-06-20,1999,9,38,172,440.76,0.32,5,Dry,39,9,7,5,59,119,0.27,321.8,0.73,321.8,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2000-06-21,1999,9,38,173,436.11,0.33,5,Dry,39,9,7,5,59,119,0.27,317.1,0.73,317.1,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0487,0.00199,0.216,0.00882,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
2000-06-22,1999,9,38,174,430.92,0.33,5,Dry,39,9,7,5,59,119,0.28,311.9,0.72,311.9,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0462,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2000-06-23,1999,9,39,175,425.72,0.34,5,Dry,39,9,7,5,59,119,0.28,306.7,0.72,306.7,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0438,0.00179,0.207,0.00845,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
2000-06-24,1999,9,39,176,420.52,0.34,5,Dry,39,9,7,5,59,119,0.28,301.5,0.72,301.5,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0413,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1560
2000-06-25,1999,9,39,177,415.33,0.35,5,Dry,39,9,7,5,59,119,0.29,296.3,0.71,296.3,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.16,0.0389,0.00158,0.198,0.00809,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64.1,1540
2000-06-26,1999,9,39,178,410.68,0.35,5,Dry,39,9,7,5,59,119,0.29,291.7,0.71,291.7,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0367,0.00149,0.195,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
2000-06-27,1999,9,39,179,406.03,0.35,5,Dry,39,9,7,5,59,119,0.29,287,0.71,287,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62.1,1490
2000-06-28,1999,9,39,180,401.38,0.36,5,Dry,39,9,7,5,59,119,0.3,282.4,0.7,282.4,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61.1,1470
2000-06-29,1999,9,39,181,396.74,0.36,5,Dry,39,9,7,5,59,119,0.3,277.7,0.7,277.7,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0301,0.00122,0.183,0.00744,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30,60.1,1440
2000-06-30,1999,9,40,182,392.09,0.37,5,Dry,39,9,7,5,59,119,0.3,273.1,0.7,273.1,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0279,0.00113,0.179,0.00727,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.5,29.5,59.1,1420
2000-07-01,1999,10,40,183,387.44,0.37,5,Dry,37,8,6,4,53,108,0.28,279.4,0.72,279.4,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0309,0.00125,0.183,0.00742,2,0.131,0.314,0.0127,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2000-07-02,1999,10,40,184,382.79,0.37,5,Dry,37,8,6,4,53,108,0.28,274.8,0.72,274.8,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0287,0.00116,0.179,0.00726,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
2000-07-03,1999,10,40,185,378.14,0.38,5,Dry,37,8,6,4,53,108,0.29,270.1,0.71,270.1,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0265,0.00107,0.175,0.0071,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
2000-07-04,1999,10,40,186,373.49,0.38,5,Dry,37,8,6,4,53,108,0.29,265.5,0.71,265.5,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0243,0.000983,0.172,0.00694,2,0.122,0.293,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2000-07-05,1999,10,40,187,369.94,0.39,5,Dry,37,8,6,4,53,108,0.29,261.9,0.71,261.9,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0226,0.000915,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2000-07-06,1999,10,40,188,365.84,0.39,5,Dry,37,8,6,4,53,108,0.29,257.8,0.7,257.8,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0207,0.000836,0.165,0.00667,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
2000-07-07,1999,10,41,189,361.74,0.39,5,Dry,37,8,6,4,53,108,0.3,253.7,0.7,253.7,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0188,0.000757,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
2000-07-08,1999,10,41,190,357.63,0.4,5,Dry,37,8,6,4,53,108,0.3,249.6,0.7,249.6,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000684,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.2,1300
2000-07-09,1999,10,41,191,353.53,0.4,5,Dry,37,8,6,4,53,108,0.3,245.5,0.69,245.5,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.3,1280
2000-07-10,1999,10,41,192,349.43,0.41,5,Dry,37,8,6,4,53,108,0.31,241.4,0.69,241.4,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2000-07-11,1999,10,41,193,345.33,0.41,5,Dry,37,8,6,4,53,108,0.31,237.3,0.69,237.3,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2000-07-12,1999,10,41,194,341.77,0.42,5,Dry,37,8,6,4,53,108,0.32,233.8,0.68,233.8,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1220
2000-07-13,1999,10,41,195,338.22,0.42,5,Dry,37,8,6,4,53,108,0.32,230.2,0.68,230.2,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0979,0.248,0.00996,24.7,0.923,0.97,0.895,25.7,24.9,49.9,1200
2000-07-14,1999,10,42,196,334.67,0.42,5,Dry,37,8,6,4,53,108,0.32,226.7,0.68,226.7,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000602,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2000-07-15,1999,10,42,197,331.11,0.43,5,Dry,37,8,6,4,53,108,0.33,223.1,0.67,223.1,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.00059,0.147,0.00589,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2000-07-16,1999,10,42,198,327.56,0.43,5,Dry,37,8,6,4,53,108,0.33,219.6,0.67,219.6,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2000-07-17,1999,10,42,199,324,0.44,5,Dry,37,8,6,4,53,108,0.33,216,0.67,216,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2000-07-18,1999,10,42,200,321.54,0.44,5,Dry,37,8,6,4,53,108,0.34,213.5,0.66,213.5,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.374,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2000-07-19,1999,10,42,201,318.53,0.44,5,Dry,37,8,6,4,53,108,0.34,210.5,0.66,210.5,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.7,47.7,47.7,1140
2000-07-20,1999,10,42,202,315.52,0.45,5,Dry,37,8,6,4,53,108,0.34,207.5,0.66,207.5,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48,47,47,1130
2000-07-21,1999,10,43,203,312.52,0.45,5,Dry,37,8,6,4,53,108,0.35,204.5,0.65,204.5,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
2000-07-22,1999,10,43,204,309.51,0.45,5,Dry,37,8,6,4,53,108,0.35,201.5,0.65,201.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2000-07-23,1999,10,43,205,306.5,0.46,5,Dry,37,8,6,4,53,108,0.35,198.5,0.65,198.5,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0126,0.000504,0.136,0.00543,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
2000-07-24,1999,10,43,206,303.49,0.46,5,Dry,37,8,6,4,53,108,0.36,195.5,0.64,195.5,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-07-25,1999,10,43,207,300.49,0.46,5,Dry,37,8,6,4,53,108,0.36,192.5,0.64,192.5,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-07-26,1999,10,43,208,297.48,0.47,5,Dry,37,8,6,4,53,108,0.36,189.5,0.64,189.5,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000472,0.132,0.00527,1,0.198,0.331,0.0132,24.8,0.952,0.98,0.932,43.8,42.9,42.9,1030
2000-07-27,1999,10,43,209,294.47,0.47,5,Dry,37,8,6,4,53,108,0.37,186.5,0.63,186.5,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2000-07-28,1999,10,44,210,292.01,0.48,5,Dry,37,8,6,4,53,108,0.37,184,0.63,184,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2000-07-29,1999,10,44,211,289.55,0.48,5,Dry,37,8,6,4,53,108,0.37,181.6,0.63,181.6,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,987
2000-07-30,1999,10,44,212,287.09,0.48,5,Dry,37,8,6,4,53,108,0.38,179.1,0.62,179.1,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2000-07-31,1999,10,44,213,284.63,0.49,5,Dry,37,8,6,4,53,108,0.38,176.6,0.62,176.6,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,957
2000-08-01,1999,11,44,214,282.17,0.49,5,Dry,34,7,5,3,44,93,0.33,189.2,0.67,189.2,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0118,0.00047,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,43,43,1030
2000-08-02,1999,11,44,215,279.16,0.49,5,Dry,34,7,5,3,44,93,0.33,186.2,0.67,186.2,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.00046,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2000-08-03,1999,11,44,216,276.15,0.5,5,Dry,34,7,5,3,44,93,0.34,183.2,0.66,183.2,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.931,42.4,41.6,41.6,998
2000-08-04,1999,11,45,217,273.14,0.5,5,Dry,34,7,5,3,44,93,0.34,180.1,0.66,180.1,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000439,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.9,40.9,981
2000-08-05,1999,11,45,218,270.13,0.51,5,Dry,34,7,5,3,44,93,0.34,177.1,0.66,177.1,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2000-08-06,1999,11,45,219,267.13,0.51,5,Dry,34,7,5,3,44,93,0.35,174.1,0.65,174.1,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000418,0.124,0.00491,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.3,39.4,39.4,945
2000-08-07,1999,11,45,220,264.12,0.52,5,Dry,34,7,5,3,44,93,0.35,171.1,0.65,171.1,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2000-08-08,1999,11,45,221,261.66,0.52,5,Dry,34,7,5,3,44,93,0.35,168.7,0.65,168.7,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00481,1,0.17,0.292,0.0115,25,0.945,0.974,0.92,39,38,38,912
2000-08-09,1999,11,45,222,259.2,0.52,5,Dry,34,7,5,3,44,93,0.36,166.2,0.64,166.2,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2000-08-10,1999,11,45,223,256.74,0.53,5,Dry,34,7,5,3,44,93,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2000-08-11,1999,11,46,224,254.27,0.53,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.3,36.2,36.2,868
2000-08-12,1999,11,46,225,251.81,0.54,5,Dry,34,7,5,3,44,93,0.37,158.8,0.63,158.8,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2000-08-13,1999,11,46,226,249.35,0.54,5,Dry,34,7,5,3,44,93,0.37,156.3,0.63,156.3,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00904,0.000357,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35,35,841
2000-08-14,1999,11,46,227,246.89,0.54,5,Dry,34,7,5,3,44,93,0.38,153.9,0.62,153.9,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2000-08-15,1999,11,46,228,244.43,0.55,5,Dry,34,7,5,3,44,93,0.38,151.4,0.62,151.4,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00862,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2000-08-16,1999,11,46,229,243.06,0.55,5,Dry,34,7,5,3,44,93,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00851,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2000-08-17,1999,11,46,230,241.15,0.55,5,Dry,34,7,5,3,44,93,0.39,148.2,0.61,148.2,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00834,0.000329,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2000-08-18,1999,11,47,231,239.24,0.56,5,Dry,34,7,5,3,44,93,0.39,146.2,0.61,146.2,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00818,0.000323,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.8,32.7,32.7,786
2000-08-19,1999,11,47,232,237.32,0.56,5,Dry,34,7,5,3,44,93,0.39,144.3,0.61,144.3,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.909,33.3,32.3,32.3,775
2000-08-20,1999,11,47,233,235.41,0.56,5,Dry,34,7,5,3,44,93,0.4,142.4,0.6,142.4,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00785,0.000309,0.11,0.00433,1,0.135,0.245,0.00964,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2000-08-21,1999,11,47,234,233.49,0.57,5,Dry,34,7,5,3,44,93,0.4,140.5,0.6,140.5,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00769,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2000-08-22,1999,11,47,235,231.58,0.57,5,Dry,34,7,5,3,44,93,0.4,138.6,0.6,138.6,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00753,0.000296,0.108,0.00426,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32,31,31,744
2000-08-23,1999,11,47,236,229.67,0.58,5,Dry,34,7,5,3,44,93,0.41,136.7,0.59,136.7,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2000-08-24,1999,11,47,237,227.75,0.58,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.0072,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2000-08-25,1999,11,48,238,225.84,0.59,5,Dry,34,7,5,3,44,93,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00704,0.000277,0.106,0.00415,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2000-08-26,1999,11,48,239,223.92,0.59,5,Dry,34,7,5,3,44,93,0.41,130.9,0.58,130.9,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00688,0.00027,0.105,0.00412,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-08-27,1999,11,48,240,222.01,0.6,5,Dry,34,7,5,3,44,93,0.42,129,0.58,129,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00672,0.000264,0.104,0.00408,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2000-08-28,1999,11,48,241,220.1,0.6,5,Dry,34,7,5,3,44,93,0.42,127.1,0.58,127.1,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00655,0.000257,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,681
2000-08-29,1999,11,48,242,218.18,0.61,5,Dry,34,7,5,3,44,93,0.43,125.2,0.57,125.2,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00639,0.000251,0.102,0.00401,1,0.111,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-08-30,1999,11,48,243,216.27,0.61,5,Dry,34,7,5,3,44,93,0.43,123.3,0.57,123.3,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00623,0.000244,0.101,0.00398,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2000-08-31,1999,11,48,244,214.35,0.62,5,Dry,34,7,5,3,44,93,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00606,0.000238,0.101,0.00395,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2000-09-01,1999,12,49,245,211.35,0.63,5,Dry,30,6,4,2,30,72,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00759,0.000297,0.106,0.00417,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2000-09-02,1999,12,49,246,207.79,0.64,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.00729,0.000285,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2000-09-03,1999,12,49,247,205.33,0.64,5,Dry,30,6,4,2,30,72,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00708,0.000277,0.104,0.00406,1,0.122,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2000-09-04,1999,12,49,248,202.32,0.65,5,Dry,30,6,4,2,30,72,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00683,0.000267,0.102,0.004,1,0.118,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2000-09-05,1999,12,49,249,199.31,0.66,5,Dry,30,6,4,2,30,72,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00657,0.000257,0.101,0.00395,1,0.114,0.216,0.00842,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2000-09-06,1999,12,49,250,196.31,0.67,5,Dry,30,6,4,2,30,72,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00632,0.000247,0.0998,0.0039,1,0.11,0.21,0.00821,25.4,0.928,0.97,0.9,28.7,27.9,27.9,668
2000-09-07,1999,12,49,251,193.3,0.68,5,Dry,30,6,4,2,30,72,0.37,121.3,0.63,121.3,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00606,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2000-09-08,1999,12,50,252,190.84,0.69,5,Dry,30,6,4,2,30,72,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00585,0.000229,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2000-09-09,1999,12,50,253,188.38,0.7,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00564,0.000221,0.0964,0.00377,1,0.0996,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2000-09-10,1999,12,50,254,185.92,0.71,5,Dry,30,6,4,2,30,72,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00543,0.000212,0.0953,0.00373,1,0.0963,0.192,0.00749,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-09-11,1999,12,50,255,183.45,0.72,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.093,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-09-12,1999,12,50,256,180.99,0.72,5,Dry,30,6,4,2,30,72,0.4,109,0.6,109,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00501,0.000196,0.0931,0.00364,1,0.0896,0.183,0.00715,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2000-09-13,1999,12,50,257,179.63,0.73,5,Dry,30,6,4,2,30,72,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00706,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-09-14,1999,12,50,258,177.71,0.73,5,Dry,30,6,4,2,30,72,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000185,0.0917,0.00359,1,0.0852,0.177,0.00692,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2000-09-15,1999,12,51,259,175.8,0.74,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0909,0.00356,1,0.0826,0.173,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2000-09-16,1999,12,51,260,174.43,0.74,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000174,0.0903,0.00353,1,0.0808,0.171,0.00669,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2000-09-17,1999,12,51,261,173.61,0.75,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2000-09-18,1999,12,51,262,173.34,0.75,5,Dry,30,6,4,2,30,72,0.41,101.3,0.58,101.3,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00436,0.000171,0.0898,0.00351,1,0.0793,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2000-09-19,1999,12,51,263,171.97,0.75,5,Dry,30,6,4,2,30,72,0.42,99.97,0.58,99.97,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
2000-09-20,1999,12,51,264,170.6,0.76,5,Dry,30,6,4,2,30,72,0.42,98.6,0.58,98.6,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00413,0.000162,0.0886,0.00347,1,0.0756,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2000-09-21,1999,12,51,265,168.69,0.76,5,Dry,30,6,4,2,30,72,0.43,96.69,0.57,96.69,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000155,0.0877,0.00344,1,0.073,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2000-09-22,1999,12,52,266,166.77,0.77,5,Dry,30,6,4,2,30,72,0.43,94.77,0.57,94.77,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0704,0.157,0.00616,25.4,0.917,0.966,0.886,21.6,20.9,20.9,502
2000-09-23,1999,12,52,267,164.86,0.78,5,Dry,30,6,4,2,30,72,0.44,92.86,0.56,92.86,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2000-09-24,1999,12,52,268,162.95,0.78,5,Dry,30,6,4,2,30,72,0.44,90.95,0.56,90.95,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00348,0.000136,0.0852,0.00334,1,0.0653,0.151,0.0059,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2000-09-25,1999,12,52,269,161.03,0.79,5,Dry,30,6,4,2,30,72,0.45,89.03,0.55,89.03,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0627,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
2000-09-26,1999,12,52,270,159.12,0.79,5,Dry,30,6,4,2,30,72,0.45,87.12,0.55,87.12,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00327,1,0.0601,0.144,0.00563,25.4,0.926,0.963,0.891,20.1,19.3,19.3,464
2000-09-27,1999,12,52,271,157.75,0.8,5,Dry,30,6,4,2,30,72,0.46,85.75,0.54,85.75,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.083,0.00325,1,0.0583,0.141,0.00553,25.4,0.927,0.963,0.892,19.8,19,19,457
2000-09-28,1999,12,52,272,156.38,0.8,5,Dry,30,6,4,2,30,72,0.46,84.38,0.54,84.38,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00292,0.000115,0.0824,0.00323,1,0.0564,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,450
2000-09-29,1999,12,53,273,155.02,0.81,5,Dry,30,6,4,2,30,72,0.46,83.02,0.54,83.02,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00281,0.00011,0.0818,0.0032,1,0.0546,0.136,0.00534,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2000-09-30,1999,12,53,274,153.65,0.81,5,Dry,30,6,4,2,30,72,0.47,81.65,0.53,81.65,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00269,0.000105,0.0812,0.00318,1,0.0527,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,437
2000-10-01,2000,1,1,275,152.28,0.82,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000168,0.0858,0.00336,1,0.0779,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2000-10-02,2000,1,1,276,150.92,0.82,5,Dry,24,4,2,2,20,52,0.34,98.92,0.66,98.92,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2000-10-03,2000,1,1,277,149.55,0.83,5,Dry,24,4,2,2,20,52,0.35,97.55,0.65,97.55,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000159,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2000-10-04,2000,1,1,278,148.18,0.83,5,Dry,24,4,2,2,20,52,0.35,96.18,0.65,96.18,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0723,0.156,0.00613,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2000-10-05,2000,1,1,279,146.81,0.84,5,Dry,24,4,2,2,20,52,0.35,94.81,0.65,94.81,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.000149,0.0834,0.00327,1,0.0705,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2000-10-06,2000,1,1,280,145.45,0.84,5,Dry,24,4,2,2,20,52,0.36,93.45,0.64,93.45,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0687,0.151,0.00594,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2000-10-07,2000,1,1,281,145.17,0.84,5,Dry,24,4,2,2,20,52,0.36,93.17,0.64,93.17,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00367,0.000144,0.0827,0.00324,1,0.0683,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2000-10-08,2000,1,2,282,144.35,0.85,5,Dry,24,4,2,2,20,52,0.36,92.35,0.64,92.35,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0672,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2000-10-09,2000,1,2,283,143.53,0.85,5,Dry,24,4,2,2,20,52,0.36,91.53,0.64,91.53,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000138,0.082,0.00321,1,0.0661,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2000-10-10,2000,1,2,284,142.71,0.85,5,Dry,24,4,2,2,20,52,0.36,90.71,0.64,90.71,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2000-10-11,2000,1,2,285,141.89,0.86,5,Dry,24,4,2,2,20,52,0.37,89.89,0.63,89.89,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
2000-10-12,2000,1,2,286,141.62,0.86,5,Dry,24,4,2,2,20,52,0.37,89.62,0.63,89.62,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2000-10-13,2000,1,2,287,140.8,0.86,5,Dry,24,4,2,2,20,52,0.37,88.8,0.63,88.8,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2000-10-14,2000,1,2,288,139.98,0.86,5,Dry,24,4,2,2,20,52,0.37,87.98,0.63,87.98,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2000-10-15,2000,1,3,289,139.16,0.87,5,Dry,24,4,2,2,20,52,0.37,87.16,0.63,87.16,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2000-10-16,2000,1,3,290,137.24,0.87,5,Dry,24,4,2,2,20,52,0.38,85.24,0.62,85.24,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000117,0.0792,0.00311,1,0.0576,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2000-10-17,2000,1,3,291,135.88,0.88,5,Dry,24,4,2,2,20,52,0.38,83.88,0.62,83.88,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2000-10-18,2000,1,3,292,135.6,0.88,5,Dry,24,4,2,2,20,52,0.38,83.6,0.62,83.6,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0554,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2000-10-19,2000,1,3,293,134.78,0.88,5,Dry,24,4,2,2,20,52,0.39,82.78,0.61,82.78,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00279,0.000109,0.0781,0.00306,1,0.0543,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2000-10-20,2000,1,3,294,133.96,0.88,5,Dry,24,4,2,2,20,52,0.39,81.96,0.61,81.96,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00272,0.000107,0.0778,0.00305,1,0.0531,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2000-10-21,2000,1,3,295,133.14,0.88,5,Dry,24,4,2,2,20,52,0.39,81.14,0.61,81.14,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.052,0.129,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2000-10-22,2000,1,4,296,132.32,0.89,5,Dry,24,4,2,2,20,52,0.39,80.32,0.61,80.32,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.077,0.00302,1,0.0509,0.128,0.00502,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2000-10-23,2000,1,4,297,131.5,0.89,5,Dry,24,4,2,2,20,52,0.4,79.5,0.6,79.5,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000983,0.0767,0.00301,1,0.0498,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2000-10-24,2000,1,4,298,130.68,0.89,5,Dry,24,4,2,2,20,52,0.4,78.68,0.6,78.68,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000956,0.0763,0.00299,1,0.0487,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2000-10-25,2000,1,4,299,129.86,0.89,5,Dry,24,4,2,2,20,52,0.4,77.86,0.6,77.86,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2000-10-26,2000,1,4,300,130.68,0.89,5,Dry,24,4,2,2,20,52,0.4,78.68,0.6,78.68,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000956,0.0763,0.00299,1,0.0487,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2000-10-27,2000,1,4,301,129.86,0.89,5,Dry,24,4,2,2,20,52,0.4,77.86,0.6,77.86,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2000-10-28,2000,1,4,302,130.68,0.89,5,Dry,24,4,2,2,20,52,0.4,78.68,0.6,78.68,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000956,0.0763,0.00299,1,0.0487,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2000-10-29,2000,1,5,303,131.5,0.89,5,Dry,24,4,2,2,20,52,0.4,79.5,0.6,79.5,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000983,0.0767,0.00301,1,0.0498,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2000-10-30,2000,1,5,304,131.23,0.89,5,Dry,24,4,2,2,20,52,0.4,79.23,0.6,79.23,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000974,0.0766,0.003,1,0.0495,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2000-10-31,2000,1,5,305,130.95,0.89,5,Dry,24,4,2,2,20,52,0.4,78.95,0.6,78.95,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000965,0.0764,0.003,1,0.0491,0.126,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2000-11-01,2000,2,5,306,131.23,0.89,5,Dry,23,4,2,2,19,50,0.38,81.23,0.62,81.23,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2000-11-02,2000,2,5,307,133.69,0.88,5,Dry,23,4,2,2,19,50,0.37,83.69,0.63,83.69,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0782,0.00307,1,0.0555,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2000-11-03,2000,2,5,308,136.15,0.88,5,Dry,23,4,2,2,19,50,0.37,86.15,0.63,86.15,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.000121,0.0792,0.00311,1,0.0588,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2000-11-04,2000,2,5,309,136.42,0.87,5,Dry,23,4,2,2,19,50,0.37,86.42,0.63,86.42,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000121,0.0794,0.00311,1,0.0592,0.139,0.00543,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2000-11-05,2000,2,6,310,137.24,0.87,5,Dry,23,4,2,2,19,50,0.36,87.24,0.64,87.24,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0797,0.00313,1,0.0603,0.14,0.00549,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2000-11-06,2000,2,6,311,137.52,0.87,5,Dry,23,4,2,2,19,50,0.36,87.52,0.64,87.52,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.00319,0.000125,0.0798,0.00313,1,0.0607,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2000-11-07,2000,2,6,312,139.43,0.87,5,Dry,23,4,2,2,19,50,0.36,89.43,0.64,89.43,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000131,0.0807,0.00316,1,0.0632,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2000-11-08,2000,2,6,313,142.44,0.86,5,Dry,23,4,2,2,19,50,0.35,92.44,0.65,92.44,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.00361,0.000141,0.082,0.00322,1,0.0673,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2000-11-09,2000,2,6,314,143.81,0.85,5,Dry,23,4,2,2,19,50,0.35,93.81,0.65,93.81,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2000-11-10,2000,2,6,315,144.63,0.85,5,Dry,23,4,2,2,19,50,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00379,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2000-11-11,2000,2,6,316,143.81,0.85,5,Dry,23,4,2,2,19,50,0.35,93.81,0.65,93.81,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2000-11-12,2000,2,7,317,145.17,0.84,5,Dry,23,4,2,2,19,50,0.34,95.17,0.66,95.17,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00384,0.000151,0.0832,0.00326,1,0.071,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2000-11-13,2000,2,7,318,146.54,0.84,5,Dry,23,4,2,2,19,50,0.34,96.54,0.66,96.54,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0798,0.00396,0.000155,0.0838,0.00329,1,0.0728,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2000-11-14,2000,2,7,319,147.36,0.84,5,Dry,23,4,2,2,19,50,0.34,97.36,0.66,97.36,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.0739,0.158,0.0062,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2000-11-15,2000,2,7,320,146.54,0.84,5,Dry,23,4,2,2,19,50,0.34,96.54,0.66,96.54,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0798,0.00396,0.000155,0.0838,0.00329,1,0.0728,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2000-11-16,2000,2,7,321,145.17,0.84,5,Dry,23,4,2,2,19,50,0.34,95.17,0.66,95.17,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00384,0.000151,0.0832,0.00326,1,0.071,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2000-11-17,2000,2,7,322,144.9,0.85,5,Dry,23,4,2,2,19,50,0.34,94.9,0.66,94.9,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0706,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2000-11-18,2000,2,7,323,144.08,0.85,5,Dry,23,4,2,2,19,50,0.35,94.08,0.65,94.08,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2000-11-19,2000,2,8,324,142.17,0.86,5,Dry,23,4,2,2,19,50,0.35,92.17,0.65,92.17,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00358,0.000141,0.0819,0.00321,1,0.0669,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2000-11-20,2000,2,8,325,140.8,0.86,5,Dry,23,4,2,2,19,50,0.35,90.8,0.65,90.8,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
2000-11-21,2000,2,8,326,139.43,0.87,5,Dry,23,4,2,2,19,50,0.36,89.43,0.64,89.43,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000131,0.0807,0.00316,1,0.0632,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2000-11-22,2000,2,8,327,139.16,0.87,5,Dry,23,4,2,2,19,50,0.36,89.16,0.64,89.16,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2000-11-23,2000,2,8,328,139.43,0.87,5,Dry,23,4,2,2,19,50,0.36,89.43,0.64,89.43,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000131,0.0807,0.00316,1,0.0632,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2000-11-24,2000,2,8,329,139.7,0.87,5,Dry,23,4,2,2,19,50,0.36,89.7,0.64,89.7,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0636,0.144,0.00566,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2000-11-25,2000,2,8,330,138.88,0.87,5,Dry,23,4,2,2,19,50,0.36,88.88,0.64,88.88,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.00013,0.0804,0.00315,1,0.0625,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2000-11-26,2000,2,9,331,141.35,0.86,5,Dry,23,4,2,2,19,50,0.35,91.35,0.65,91.35,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0658,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2000-11-27,2000,2,9,332,148.73,0.83,5,Dry,23,4,2,2,19,50,0.34,98.73,0.66,98.73,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0848,0.00332,1,0.0758,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2000-11-28,2000,2,9,333,151.19,0.82,5,Dry,23,4,2,2,19,50,0.33,101.2,0.67,101.2,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00435,0.000171,0.0858,0.00337,1,0.0791,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2000-11-29,2000,2,9,334,154.2,0.81,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
2000-11-30,2000,2,9,335,158.85,0.8,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.005,0.000196,0.0892,0.0035,1,0.0894,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2000-12-01,2000,3,9,336,164.04,0.78,5,Dry,26,4,3,2,24,59,0.36,105,0.64,105,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00468,0.000183,0.0889,0.00348,1,0.0843,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2000-12-02,2000,3,9,337,167.05,0.77,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0884,0.179,0.007,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2000-12-03,2000,3,10,338,168.42,0.76,5,Dry,26,4,3,2,24,59,0.35,109.4,0.65,109.4,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0908,0.00356,1,0.0902,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2000-12-04,2000,3,10,339,171.42,0.75,5,Dry,26,4,3,2,24,59,0.34,112.4,0.66,112.4,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0943,0.186,0.0073,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2000-12-05,2000,3,10,340,172.24,0.75,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00538,0.00021,0.0925,0.00362,1,0.0954,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.1,25.1,603
2000-12-06,2000,3,10,341,171.97,0.75,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.00021,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2000-12-07,2000,3,10,342,173.88,0.74,5,Dry,26,4,3,2,24,59,0.34,114.9,0.66,114.9,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00551,0.000216,0.0932,0.00365,1,0.0976,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-12-08,2000,3,10,343,177.44,0.73,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2000-12-09,2000,3,10,344,181.54,0.72,5,Dry,26,4,3,2,24,59,0.33,122.5,0.68,122.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2000-12-10,2000,3,11,345,185.64,0.71,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00651,0.000255,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2000-12-11,2000,3,11,346,185.92,0.71,5,Dry,26,4,3,2,24,59,0.32,126.9,0.68,126.9,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2000-12-12,2000,3,11,347,184.55,0.71,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00642,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2000-12-13,2000,3,11,348,183.73,0.71,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0976,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2000-12-14,2000,3,11,349,184,0.71,5,Dry,26,4,3,2,24,59,0.32,125,0.68,125,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.000249,0.0977,0.00382,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.901,28.9,28,28,672
2000-12-15,2000,3,11,350,183.73,0.71,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0976,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2000-12-16,2000,3,11,351,185.1,0.71,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2000-12-17,2000,3,12,352,189.74,0.69,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2000-12-18,2000,3,12,353,194.39,0.68,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.00399,1,0.125,0.227,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-12-19,2000,3,12,354,199.04,0.66,5,Dry,26,4,3,2,24,59,0.3,140,0.7,140,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.132,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.6,31.6,758
2000-12-20,2000,3,12,355,203.69,0.65,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,784
