date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-12-21,2000,3,12,356,206.15,0.64,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2000-12-22,2000,3,12,357,209.16,0.63,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2000-12-23,2000,3,12,358,213.26,0.62,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2000-12-24,2000,3,13,359,217.36,0.61,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2000-12-25,2000,3,13,360,221.46,0.6,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2000-12-26,2000,3,13,361,224.47,0.59,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2000-12-27,2000,3,13,362,228.57,0.58,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2000-12-28,2000,3,13,363,234.86,0.57,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2000-12-29,2000,3,13,364,243.34,0.55,5,Dry,26,4,3,2,24,59,0.24,184.3,0.76,184.3,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2000-12-30,2000,3,13,365,247.99,0.54,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2000-12-31,2000,3,14,366,254.27,0.53,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2001-01-01,2000,4,14,1,263.3,0.52,5,Dry,29,5,4,2,33,73,0.28,190.3,0.72,190.3,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2001-01-02,2000,4,14,2,271.77,0.5,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2001-01-03,2000,4,14,3,277.52,0.5,5,Dry,29,5,4,2,33,73,0.26,204.5,0.74,204.5,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2001-01-04,2000,4,14,4,285.45,0.48,5,Dry,29,5,4,2,33,73,0.26,212.4,0.74,212.4,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-01-05,2000,4,14,5,297.2,0.47,5,Dry,29,5,4,2,33,73,0.25,224.2,0.75,224.2,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2001-01-06,2000,4,14,6,308.96,0.45,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2001-01-07,2000,4,15,7,320.72,0.44,5,Dry,29,5,4,2,33,73,0.23,247.7,0.77,247.7,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000672,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2001-01-08,2000,4,15,8,330.29,0.43,5,Dry,29,5,4,2,33,73,0.22,257.3,0.78,257.3,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000819,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2001-01-09,2000,4,15,9,337.67,0.42,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.00096,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2001-01-10,2000,4,15,10,345.06,0.41,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2001-01-11,2000,4,15,11,351.89,0.4,5,Dry,29,5,4,2,33,73,0.21,278.9,0.79,278.9,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2001-01-12,2000,4,15,12,357.63,0.4,5,Dry,29,5,4,2,33,73,0.2,284.6,0.8,284.6,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00737,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2001-01-13,2000,4,15,13,363.92,0.39,5,Dry,29,5,4,2,33,73,0.2,290.9,0.8,290.9,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2001-01-14,2000,4,16,14,368.57,0.39,5,Dry,29,5,4,2,33,73,0.2,295.6,0.8,295.6,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0385,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2001-01-15,2000,4,16,15,373.77,0.38,5,Dry,29,5,4,2,33,73,0.2,300.8,0.81,300.8,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2001-01-16,2000,4,16,16,380.6,0.38,5,Dry,29,5,4,2,33,73,0.19,307.6,0.81,307.6,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2001-01-17,2000,4,16,17,391.27,0.37,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2001-01-18,2000,4,16,18,400.29,0.36,5,Dry,29,5,4,2,33,73,0.18,327.3,0.82,327.3,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00217,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2001-01-19,2000,4,16,19,409.86,0.35,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.3,1760
2001-01-20,2000,4,16,20,418.34,0.34,5,Dry,29,5,4,2,33,73,0.17,345.3,0.83,345.3,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.408,0.0167,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2001-01-21,2000,4,17,21,425.17,0.34,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.238,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1840
2001-01-22,2000,4,17,22,433.65,0.33,5,Dry,29,5,4,2,33,73,0.17,360.6,0.83,360.6,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0692,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2001-01-23,2000,4,17,23,437.2,0.33,5,Dry,29,5,4,2,33,73,0.17,364.2,0.83,364.2,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0709,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2001-01-24,2000,4,17,24,438.02,0.33,5,Dry,29,5,4,2,33,73,0.17,365,0.83,365,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2001-01-25,2000,4,17,25,441.03,0.32,5,Dry,29,5,4,2,33,73,0.17,368,0.83,368,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.5,1930
2001-01-26,2000,4,17,26,445.68,0.32,5,Dry,29,5,4,2,33,73,0.16,372.7,0.84,372.7,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.18,0.0749,0.00307,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2001-01-27,2000,4,17,27,450.33,0.32,5,Dry,29,5,4,2,33,73,0.16,377.3,0.84,377.3,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0771,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2001-01-28,2000,4,18,28,455.52,0.31,5,Dry,29,5,4,2,33,73,0.16,382.5,0.84,382.5,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.6,24.4,0.184,0.0795,0.00327,0.263,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2001-01-29,2000,4,18,29,461.81,0.31,5,Dry,29,5,4,2,33,73,0.16,388.8,0.84,388.8,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0825,0.00339,0.269,0.011,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.4,42.5,85,2040
2001-01-30,2000,4,18,30,469.2,0.3,5,Dry,29,5,4,2,33,73,0.16,396.2,0.84,396.2,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.086,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.1,43.3,86.5,2080
2001-01-31,2000,4,18,31,474.94,0.3,5,Dry,29,5,4,2,33,73,0.15,401.9,0.85,401.9,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0887,0.00366,0.28,0.0115,2,0.214,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.9,87.7,2100
2001-02-01,2000,5,18,32,481.23,0.29,5,Dry,31,6,4,3,41,85,0.18,396.2,0.82,396.2,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.086,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.955,0.98,0.935,44,43.2,86.3,2070
2001-02-02,2000,5,18,33,487.52,0.29,5,Dry,31,6,4,3,41,85,0.17,402.5,0.83,402.5,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2001-02-03,2000,5,18,34,494.9,0.29,5,Dry,31,6,4,3,41,85,0.17,409.9,0.83,409.9,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.5,89.1,2140
2001-02-04,2000,5,19,35,501.74,0.28,5,Dry,31,6,4,3,41,85,0.17,416.7,0.83,416.7,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0957,0.00396,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
2001-02-05,2000,5,19,36,508.57,0.28,5,Dry,31,6,4,3,41,85,0.17,423.6,0.83,423.6,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.199,0.0989,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.9,45.9,91.8,2200
2001-02-06,2000,5,19,37,517.05,0.27,5,Dry,31,6,4,3,41,85,0.16,432.1,0.84,432.1,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.5,2240
2001-02-07,2000,5,19,38,526.62,0.27,5,Dry,31,6,4,3,41,85,0.16,441.6,0.84,441.6,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.107,0.00447,0.313,0.013,2,0.241,0.554,0.0231,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2001-02-08,2000,5,19,39,536.74,0.26,5,Dry,31,6,4,3,41,85,0.16,451.7,0.84,451.7,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2001-02-09,2000,5,19,40,545.76,0.26,5,Dry,31,6,4,3,41,85,0.16,460.8,0.84,460.8,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2001-02-10,2000,5,19,41,554.24,0.25,5,Dry,31,6,4,3,41,85,0.15,469.2,0.85,469.2,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00504,0.337,0.0141,2,0.259,0.596,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2001-02-11,2000,5,20,42,565.99,0.25,5,Dry,31,6,4,3,41,85,0.15,481,0.85,481,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00528,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-02-12,2000,5,20,43,582.13,0.24,5,Dry,31,6,4,3,41,85,0.15,497.1,0.85,497.1,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2001-02-13,2000,5,20,44,597.71,0.23,5,Dry,31,6,4,3,41,85,0.14,512.7,0.86,512.7,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.143,0.00605,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.947,0.97,0.919,36.8,35.7,107,2570
2001-02-14,2000,5,20,45,614.94,0.22,5,Dry,31,6,4,3,41,85,0.14,529.9,0.86,529.9,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,110,2650
2001-02-15,2000,5,20,46,632.71,0.22,5,Dry,31,6,4,3,41,85,0.13,547.7,0.87,547.7,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00708,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38,114,2740
2001-02-16,2000,5,20,47,652.67,0.21,5,Dry,31,6,4,3,41,85,0.13,567.7,0.87,567.7,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.272,0.18,0.00767,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.4,39.4,118,2840
2001-02-17,2000,5,20,48,674.82,0.2,5,Dry,31,6,4,3,41,85,0.13,589.8,0.87,589.8,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2001-02-18,2000,5,21,49,699.16,0.19,5,Dry,31,6,4,3,41,85,0.12,614.2,0.88,614.2,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00907,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2001-02-19,2000,5,21,50,725.68,0.18,5,Dry,31,6,4,3,41,85,0.12,640.7,0.88,640.7,0,0,0,0,-3,3,31,6,4,0,44,682,990,966.8,23.2,0.314,0.229,0.00987,0.543,0.0234,3,0.231,0.774,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3170
2001-02-20,2000,5,21,51,752.2,0.17,5,Dry,31,6,4,3,41,85,0.11,667.2,0.89,667.2,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.0249,3,0.243,0.818,0.0354,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2001-02-21,2000,5,21,52,776.92,0.16,5,Dry,31,6,4,3,41,85,0.11,691.9,0.89,691.9,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0114,0.606,0.0264,3,0.254,0.86,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
2001-02-22,2000,5,21,53,801.78,0.15,5,Dry,31,6,4,3,41,85,0.11,716.8,0.89,716.8,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.902,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2001-02-23,2000,5,21,54,835.7,0.14,5,Dry,31,6,4,3,41,85,0.1,750.7,0.9,750.7,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.302,0.0133,0.682,0.03,3,0.28,0.962,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
2001-02-24,2000,5,21,55,878.04,0.13,5,Dry,31,6,4,3,41,85,0.097,793,0.9,793,0,0,0,0,-3,3,31,6,4,0,44,834,990,967.4,22.6,0.418,0.323,0.0143,0.741,0.0328,4,0.21,0.951,0.0421,21.6,0.953,0.976,0.931,40.1,39.1,157,3760
2001-02-25,2000,5,22,56,928.82,0.12,5,Dry,31,6,4,3,41,85,0.091,843.8,0.91,843.8,0,0,0,0,-3,3,31,6,4,0,44,885,990,967.6,22.4,0.465,0.347,0.0155,0.812,0.0363,4,0.227,1.04,0.0464,21.3,0.955,0.98,0.935,42.2,41.3,165,3970
2001-02-26,2000,5,22,57,988.2,0.11,5,Dry,31,6,4,3,41,85,0.086,903.2,0.91,903.2,0,0,0,0,-3,3,31,6,4,0,44,944,990,967.9,22.1,0.519,0.376,0.017,0.895,0.0404,4,0.247,1.14,0.0516,21,0.956,0.98,0.937,44.5,43.6,174,4180
2001-02-27,2000,5,22,58,1056.4,0.1,5,Dry,31,6,4,3,41,85,0.081,971.4,0.92,971.4,0,0,0,0,-3,3,31,6,4,0,44,1010,990,968.1,21.9,0.582,0.409,0.0187,0.991,0.0452,4,0.27,1.26,0.0575,20.7,0.956,0.98,0.937,47,46.1,184,4430
2001-02-28,2000,5,22,59,1128.3,0.093,5,Dry,31,6,4,3,41,85,0.075,1043,0.93,1043,0,0,0,0,-3,3,31,6,4,0,44,1080,990,968.3,21.7,0.676,0.521,0.024,1.2,0.0551,4,0.289,1.48,0.0684,20.2,0.955,0.98,0.936,49.4,48.2,193,4630
2001-03-01,2000,6,22,60,1197.8,0.084,3,Normal,49,9,9,9,107,183,0.15,1015,0.85,1015,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.672,0.456,0.0212,1.13,0.0525,4,0.283,1.41,0.0657,20.1,0.955,0.98,0.936,47.7,46.7,187,4490
2001-03-02,2000,6,22,61,1258.2,0.077,3,Normal,49,9,9,9,107,183,0.14,1075,0.85,1075,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.76,0.592,0.0278,1.35,0.0635,4,0.295,1.65,0.0774,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2001-03-03,2000,6,22,62,1308.2,0.072,3,Normal,49,9,9,9,107,183,0.14,1125,0.86,1100,25,6,1,1,-8,25,55,10,10,1,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-03-04,2000,6,23,63,1353.2,0.066,3,Normal,49,9,9,9,107,183,0.14,1170,0.86,1100,70,16,2,2,-7,57,65,11,11,2,164,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2001-03-05,2000,6,23,64,1392.8,0.061,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2001-03-06,2000,6,23,65,1414.4,0.058,3,Normal,49,9,9,9,107,183,0.13,1231,0.87,1100,131,30,4,4,-5,98,79,13,13,4,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-03-07,2000,6,23,66,1442.3,0.052,3,Normal,49,9,9,9,107,183,0.13,1259,0.87,1100,159,36,5,5,-4,117,85,14,14,5,224,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-03-08,2000,6,23,67,1470.5,0.048,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-03-09,2000,6,23,68,1499,0.045,3,Normal,49,9,9,9,107,183,0.12,1316,0.88,1100,216,49,6,7,-3,157,98,15,16,6,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2001-03-10,2000,6,23,69,1527.7,0.042,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2001-03-11,2000,6,24,70,1556.7,0.039,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-03-12,2000,6,24,71,1585.8,0.037,3,Normal,49,9,9,9,107,183,0.12,1403,0.89,1100,303,51,9,9,0,234,100,18,18,9,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-03-13,2000,6,24,72,1615.2,0.035,3,Normal,49,9,9,9,107,183,0.11,1432,0.89,1100,332,51,9,10,1,261,100,18,19,10,368,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2001-03-14,2000,6,24,73,1644.8,0.033,3,Normal,49,9,9,9,107,183,0.11,1462,0.89,1100,362,51,9,11,2,289,100,18,20,11,396,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2001-03-15,2000,6,24,74,1674.7,0.03,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-03-16,2000,6,24,75,1704.7,0.029,3,Normal,49,9,9,9,107,183,0.11,1522,0.89,1100,422,51,9,13,4,345,100,18,22,13,452,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-03-17,2000,6,24,76,1735,0.027,3,Normal,49,9,9,9,107,183,0.1,1552,0.9,1100,452,51,9,14,5,373,100,18,23,14,480,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-03-18,2000,6,25,77,1758.7,0.026,3,Normal,49,9,9,9,107,183,0.1,1576,0.9,1100,476,51,9,15,5,396,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2001-03-19,2000,6,25,78,1782.5,0.024,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2001-03-20,2000,6,25,79,1806.4,0.023,3,Normal,49,9,9,9,107,183,0.1,1623,0.9,1100,523,51,9,16,7,440,100,18,25,16,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2001-03-21,2000,6,25,80,1830.5,0.022,3,Normal,49,9,9,9,107,183,0.1,1647,0.9,1100,547,51,9,16,7,464,100,18,25,16,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2001-03-22,2000,6,25,81,1854.7,0.021,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-03-23,2000,6,25,82,1872,0.019,3,Normal,49,9,9,9,107,183,0.098,1689,0.9,1100,589,51,9,16,9,504,100,18,25,18,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2001-03-24,2000,6,25,83,1889.4,0.018,3,Normal,49,9,9,9,107,183,0.097,1706,0.9,1100,606,51,9,16,9,521,100,18,25,18,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2001-03-25,2000,6,26,84,1899.9,0.017,3,Normal,49,9,9,9,107,183,0.096,1717,0.9,1100,617,51,9,16,10,531,100,18,25,19,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2001-03-26,2000,6,26,85,1917.3,0.015,3,Normal,49,9,9,9,107,183,0.095,1734,0.91,1100,634,51,9,16,10,548,100,18,25,19,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2001-03-27,2000,6,26,86,1934.9,0.014,3,Normal,49,9,9,9,107,183,0.095,1752,0.91,1100,652,51,9,16,11,565,100,18,25,20,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-03-28,2000,6,26,87,1952.5,0.012,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2001-03-29,2000,6,26,88,1963.1,0.011,3,Normal,49,9,9,9,107,183,0.093,1780,0.91,1100,680,51,9,16,11,593,100,18,25,20,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2001-03-30,2000,6,26,89,1973.7,0.01,3,Normal,49,9,9,9,107,183,0.093,1791,0.91,1100,691,51,9,16,12,603,100,18,25,21,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2001-03-31,2000,6,26,90,1984.3,0.0099,3,Normal,49,9,9,9,107,183,0.092,1801,0.91,1100,701,51,9,16,12,613,100,18,25,21,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-04-01,2000,7,27,91,1995,0.0097,3,Normal,54,13,14,19,117,217,0.11,1778,0.89,1100,678,46,5,11,1,615,100,18,25,20,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-04-02,2000,7,27,92,2005.7,0.0096,3,Normal,54,13,14,19,117,217,0.11,1789,0.89,1100,689,46,5,11,2,625,100,18,25,21,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-04-03,2000,7,27,93,2016.4,0.0095,3,Normal,54,13,14,19,117,217,0.11,1799,0.89,1100,699,46,5,11,2,635,100,18,25,21,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2001-04-04,2000,7,27,94,2027.1,0.0093,3,Normal,54,13,14,19,117,217,0.11,1810,0.89,1100,710,46,5,11,2,646,100,18,25,21,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-04-05,2000,7,27,95,2037.8,0.0092,3,Normal,54,13,14,19,117,217,0.11,1821,0.89,1100,721,46,5,11,3,656,100,18,25,22,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-04-06,2000,7,27,96,2048.6,0.009,3,Normal,54,13,14,19,117,217,0.11,1832,0.89,1100,732,46,5,11,3,667,100,18,25,22,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2001-04-07,2000,7,27,97,2059.3,0.0089,3,Normal,54,13,14,19,117,217,0.1,1842,0.9,1100,742,46,5,11,3,677,100,18,25,22,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2001-04-08,2000,7,28,98,2070.1,0.0087,3,Normal,54,13,14,19,117,217,0.1,1853,0.9,1100,753,46,5,11,4,687,100,18,25,23,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2001-04-09,2000,7,28,99,2080.9,0.0086,3,Normal,54,13,14,19,117,217,0.1,1864,0.9,1100,764,46,5,11,4,698,100,18,25,23,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2001-04-10,2000,7,28,100,2084.6,0.0085,3,Normal,54,13,14,19,117,217,0.1,1868,0.9,1100,768,46,5,11,4,702,100,18,25,23,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2001-04-11,2000,7,28,101,2088.2,0.0085,4,Mod_Dry,45,11,10,10,72,148,0.071,1940,0.93,1100,840,55,7,15,15,748,100,18,25,25,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2001-04-12,2000,7,28,102,2091.8,0.0084,4,Mod_Dry,45,11,10,10,72,148,0.071,1944,0.93,1100,844,55,7,15,15,752,100,18,25,25,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-04-13,2000,7,28,103,2088.2,0.0085,4,Mod_Dry,45,11,10,10,72,148,0.071,1940,0.93,1100,840,55,7,15,15,748,100,18,25,25,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2001-04-14,2000,7,28,104,2084.6,0.0085,4,Mod_Dry,45,11,10,10,72,148,0.071,1937,0.93,1100,837,55,7,15,15,745,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2001-04-15,2000,7,29,105,2080.9,0.0086,4,Mod_Dry,45,11,10,10,72,148,0.071,1933,0.93,1100,833,55,7,15,15,741,100,18,25,25,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2001-04-16,2000,7,29,106,2077.3,0.0086,4,Mod_Dry,45,11,10,10,72,148,0.071,1929,0.93,1100,829,55,7,15,15,737,100,18,25,25,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2001-04-17,2000,7,29,107,2066.5,0.0088,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2001-04-18,2000,7,29,108,2055.8,0.0089,4,Mod_Dry,45,11,10,10,72,148,0.072,1908,0.93,1100,808,55,7,15,14,717,100,18,25,24,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-04-19,2000,7,29,109,2037.8,0.0092,4,Mod_Dry,45,11,10,10,72,148,0.073,1890,0.93,1100,790,55,7,15,14,699,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-04-20,2000,7,29,110,2019.9,0.0094,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-04-21,2000,7,29,111,2002.1,0.0097,4,Mod_Dry,45,11,10,10,72,148,0.074,1854,0.93,1100,754,55,7,15,13,664,100,18,25,23,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-04-22,2000,7,30,112,1984.3,0.0099,4,Mod_Dry,45,11,10,10,72,148,0.075,1836,0.93,1100,736,55,7,15,12,647,100,18,25,22,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-04-23,2000,7,30,113,1959.6,0.012,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.92,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2001-04-24,2000,7,30,114,1934.9,0.014,4,Mod_Dry,45,11,10,10,72,148,0.076,1787,0.92,1100,687,55,7,15,11,599,100,18,25,21,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-04-25,2000,7,30,115,1910.3,0.016,4,Mod_Dry,45,11,10,10,72,148,0.077,1762,0.92,1100,662,55,7,15,10,575,100,18,25,20,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-04-26,2000,7,30,116,1885.9,0.018,4,Mod_Dry,45,11,10,10,72,148,0.079,1738,0.92,1100,638,55,7,15,9,552,100,18,25,19,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2001-04-27,2000,7,30,117,1854.7,0.021,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-04-28,2000,7,30,118,1823.6,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-04-29,2000,7,31,119,1792.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1645,0.92,1100,545,55,7,15,6,462,100,18,25,16,534,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2001-04-30,2000,7,31,120,1762.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1614,0.92,1100,514,55,7,15,5,432,100,18,25,15,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-05-01,2000,8,31,121,1731.6,0.027,4,Mod_Dry,47,10,10,10,115,192,0.11,1540,0.89,1100,440,53,8,13,3,363,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-02,2000,8,31,122,1701.4,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1509,0.89,1100,409,53,8,12,2,334,100,18,22,12,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4340
2001-05-03,2000,8,31,123,1671.4,0.031,4,Mod_Dry,47,10,10,10,115,192,0.12,1479,0.89,1100,379,53,8,12,1,305,100,18,22,11,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-05-04,2000,8,31,124,1641.5,0.033,4,Mod_Dry,47,10,10,10,115,192,0.12,1450,0.88,1100,350,53,8,11,1,277,100,18,21,11,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2001-05-05,2000,8,31,125,1611.9,0.035,4,Mod_Dry,47,10,10,10,115,192,0.12,1420,0.88,1100,320,53,8,10,0,249,100,18,20,10,364,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2001-05-06,2000,8,32,126,1582.6,0.037,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-05-07,2000,8,32,127,1553.4,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1361,0.88,1100,261,53,8,8,-2,194,100,18,18,8,309,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2001-05-08,2000,8,32,128,1524.5,0.042,4,Mod_Dry,47,10,10,10,115,192,0.13,1333,0.87,1100,233,53,7,7,-3,169,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-05-09,2000,8,32,129,1495.8,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1304,0.87,1100,204,46,6,6,-4,150,93,16,16,6,265,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-05-10,2000,8,32,130,1467.4,0.049,4,Mod_Dry,47,10,10,10,115,192,0.13,1275,0.87,1100,175,40,5,5,-5,130,87,15,15,5,245,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-05-11,2000,8,32,131,1439.2,0.053,4,Mod_Dry,47,10,10,10,115,192,0.13,1247,0.87,1100,147,33,4,4,-6,112,80,14,14,4,227,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2001-05-12,2000,8,32,132,1411.3,0.058,4,Mod_Dry,47,10,10,10,115,192,0.14,1219,0.86,1100,119,27,4,4,-6,90,74,14,14,4,205,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
2001-05-13,2000,8,33,133,1383.6,0.062,4,Mod_Dry,47,10,10,10,115,192,0.14,1192,0.86,1100,92,21,3,3,-7,72,68,13,13,3,187,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2001-05-14,2000,8,33,134,1338.1,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1146,0.86,1100,46,10,1,1,-9,43,57,11,11,1,158,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-05-15,2000,8,33,135,1293.4,0.073,4,Mod_Dry,47,10,10,10,115,192,0.15,1101,0.85,1100,1,0,0,0,-10,11,47,10,10,0,126,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2001-05-16,2000,8,33,136,1255.2,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1063,0.85,1063,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.743,0.565,0.0265,1.31,0.0614,4,0.293,1.6,0.0752,19.7,0.954,0.98,0.935,49,48,192,4610
2001-05-17,2000,8,33,137,1217.7,0.082,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.688,0.481,0.0225,1.17,0.0546,4,0.285,1.45,0.0679,20,0.955,0.98,0.936,47.9,47,188,4510
2001-05-18,2000,8,33,138,1186.5,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,994.5,0.84,994.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.642,0.42,0.0195,1.06,0.0494,4,0.278,1.34,0.0623,20.2,0.955,0.98,0.936,47,46.1,184,4420
2001-05-19,2000,8,33,139,1155.8,0.09,4,Mod_Dry,47,10,10,10,115,192,0.17,963.8,0.83,963.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.405,0.0188,1,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
2001-05-20,2000,8,34,140,1125.6,0.093,4,Mod_Dry,47,10,10,10,115,192,0.17,933.6,0.83,933.6,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.962,0.0443,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4210
2001-05-21,2000,8,34,141,1096,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,904,0.82,904,0,0,0,0,-10,10,47,10,10,0,125,971,990,968.2,21.8,0.544,0.377,0.0173,0.92,0.0422,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2001-05-22,2000,8,34,142,1072.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,880.1,0.82,880.1,0,0,0,0,-10,10,47,10,10,0,125,947,990,968.1,21.9,0.522,0.365,0.0167,0.887,0.0405,4,0.24,1.13,0.0515,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2001-05-23,2000,8,34,143,1048.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,856.7,0.82,856.7,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
2001-05-24,2000,8,34,144,1025.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,833.6,0.81,833.6,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.479,0.342,0.0156,0.822,0.0373,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2001-05-25,2000,8,34,145,1003,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,811,0.81,811,0,0,0,0,-10,10,47,10,10,0,125,878,990,967.9,22.1,0.459,0.332,0.015,0.79,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3740
2001-05-26,2000,8,34,146,985.75,0.11,4,Mod_Dry,47,10,10,10,115,192,0.2,793.8,0.81,793.8,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.766,0.0346,4,0.21,0.976,0.0441,21.2,0.953,0.974,0.928,39.3,38.3,153,3670
2001-05-27,2000,8,35,147,968.77,0.11,4,Mod_Dry,47,10,10,10,115,192,0.2,776.8,0.8,776.8,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.427,0.315,0.0142,0.742,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2001-05-28,2000,8,35,148,952.09,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,760.1,0.8,760.1,0,0,0,0,-10,10,47,10,10,0,125,827,990,967.7,22.3,0.412,0.307,0.0138,0.719,0.0323,3,0.283,1,0.0449,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
2001-05-29,2000,8,35,149,935.73,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,743.7,0.8,743.7,0,0,0,0,-10,10,47,10,10,0,125,811,990,967.6,22.4,0.397,0.298,0.0133,0.695,0.0311,3,0.277,0.972,0.0435,21.4,0.957,0.98,0.938,49.7,48.2,145,3470
2001-05-30,2000,8,35,150,919.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.21,727.7,0.79,727.7,0,0,0,0,-10,10,47,10,10,0,125,795,990,967.6,22.4,0.382,0.287,0.0128,0.67,0.0299,3,0.27,0.94,0.0419,21.5,0.957,0.98,0.938,48.9,47.9,144,3450
2001-05-31,2000,8,35,151,904.03,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,712,0.79,712,0,0,0,0,-10,10,47,10,10,0,125,779,990,967.5,22.5,0.369,0.277,0.0123,0.646,0.0287,3,0.263,0.909,0.0404,21.6,0.957,0.98,0.938,48,47.1,141,3390
2001-06-01,2000,9,35,152,888.73,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,727.7,0.82,727.7,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.937,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2001-06-02,2000,9,35,153,873.83,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,712.8,0.82,712.8,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.645,0.0285,3,0.263,0.908,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2001-06-03,2000,9,36,154,859.37,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,698.4,0.81,698.4,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.36,0.268,0.0118,0.627,0.0277,3,0.257,0.884,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2001-06-04,2000,9,36,155,849.32,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,688.3,0.81,688.3,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.867,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2001-06-05,2000,9,36,156,839.54,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2001-06-06,2000,9,36,157,830.03,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,669,0.81,669,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2001-06-07,2000,9,36,158,820.82,0.14,4,Mod_Dry,45,10,9,9,88,161,0.2,659.8,0.8,659.8,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.239,0.819,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2001-06-08,2000,9,36,159,811.94,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,650.9,0.8,650.9,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.235,0.804,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2001-06-09,2000,9,36,160,803.43,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,642.4,0.8,642.4,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2001-06-10,2000,9,37,161,795.34,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,634.3,0.8,634.3,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.225,0.00981,0.548,0.0239,3,0.228,0.776,0.0339,22.1,0.955,0.98,0.936,43.9,43,129,3100
2001-06-11,2000,9,37,162,787.74,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,626.7,0.8,626.7,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00957,0.539,0.0235,3,0.225,0.763,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3060
2001-06-12,2000,9,37,163,780.75,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,619.8,0.79,619.8,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00936,0.53,0.0231,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2001-06-13,2000,9,37,164,774.57,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,613.6,0.79,613.6,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00917,0.522,0.0227,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2001-06-14,2000,9,37,165,767.52,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,606.5,0.79,606.5,0,0,0,0,-9,9,45,10,9,0,97,671,990,967,23,0.308,0.206,0.00895,0.514,0.0223,3,0.215,0.729,0.0317,22.3,0.954,0.98,0.935,42.2,41.4,124,2980
2001-06-15,2000,9,37,166,755.21,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,594.2,0.79,594.2,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.301,0.198,0.00858,0.499,0.0216,3,0.21,0.708,0.0307,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2001-06-16,2000,9,37,167,744,0.17,4,Mod_Dry,45,10,9,9,88,161,0.22,583,0.78,583,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00824,0.485,0.021,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,120,2870
2001-06-17,2000,9,38,168,732.24,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,571.2,0.78,571.2,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2001-06-18,2000,9,38,169,720.49,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,559.5,0.78,559.5,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2001-06-19,2000,9,38,170,709.27,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,548.3,0.77,548.3,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00719,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.95,0.973,0.925,38.6,37.5,113,2700
2001-06-20,2000,9,38,171,699.16,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,538.2,0.77,538.2,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00689,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,110,2650
2001-06-21,2000,9,38,172,688.49,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,527.5,0.77,527.5,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.8,0.949,0.97,0.921,37.2,36.1,108,2600
2001-06-22,2000,9,38,173,677.83,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,516.8,0.76,516.8,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00625,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2001-06-23,2000,9,38,174,667.71,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,506.7,0.76,506.7,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.139,0.00595,0.39,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2001-06-24,2000,9,39,175,658.69,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,497.7,0.76,497.7,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00571,0.38,0.0162,3,0.166,0.546,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2460
2001-06-25,2000,9,39,176,649.12,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,488.1,0.75,488.1,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-06-26,2000,9,39,177,639.55,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,478.6,0.75,478.6,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.0053,0.36,0.0153,2,0.266,0.625,0.0266,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2001-06-27,2000,9,39,178,629.98,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,469,0.74,469,0,0,0,0,-9,9,45,10,9,0,97,533,990,966.4,23.6,0.229,0.12,0.0051,0.35,0.0148,2,0.259,0.609,0.0258,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2001-06-28,2000,9,39,179,620.95,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,459.9,0.74,459.9,0,0,0,0,-9,9,45,10,9,0,97,524,990,966.4,23.6,0.224,0.116,0.00492,0.34,0.0144,2,0.253,0.593,0.0251,23,0.957,0.98,0.938,49.7,48.2,96.4,2310
2001-06-29,2000,9,39,180,613.02,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,452,0.74,452,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2001-06-30,2000,9,39,181,604.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,443.6,0.73,443.6,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.108,0.00458,0.323,0.0137,2,0.242,0.565,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.4,2270
2001-07-01,2000,10,40,182,596.07,0.23,4,Mod_Dry,42,9,8,6,70,135,0.23,461.1,0.77,461.1,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.592,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2001-07-02,2000,10,40,183,587.6,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,452.6,0.77,452.6,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2001-07-03,2000,10,40,184,579.12,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,444.1,0.77,444.1,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.109,0.00457,0.322,0.0135,2,0.242,0.564,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
2001-07-04,2000,10,40,185,570.64,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,435.6,0.76,435.6,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.7,93.3,2240
2001-07-05,2000,10,40,186,562.71,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,427.7,0.76,427.7,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2001-07-06,2000,10,40,187,555.88,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,420.9,0.76,420.9,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0977,0.00409,0.303,0.0127,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2001-07-07,2000,10,40,188,548.49,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,413.5,0.75,413.5,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0942,0.00393,0.296,0.0124,2,0.222,0.518,0.0216,23.4,0.956,0.98,0.937,45.4,44.5,88.9,2130
2001-07-08,2000,10,41,189,541.11,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,406.1,0.75,406.1,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0907,0.00378,0.29,0.0121,2,0.217,0.507,0.0212,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2001-07-09,2000,10,41,190,533.73,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,398.7,0.75,398.7,0,0,0,0,-6,6,42,9,8,0,76,458,990,966,24,0.197,0.0872,0.00363,0.284,0.0118,2,0.212,0.496,0.0207,23.5,0.955,0.98,0.936,43.9,43,86,2060
2001-07-10,2000,10,41,191,526.35,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,391.4,0.74,391.4,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0837,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2001-07-11,2000,10,41,192,519.51,0.27,3,Normal,50,10,9,9,108,186,0.36,333.5,0.64,333.5,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0564,0.00234,0.234,0.00973,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2001-07-12,2000,10,41,193,512.67,0.28,3,Normal,50,10,9,9,108,186,0.36,326.7,0.64,326.7,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-07-13,2000,10,41,194,506.93,0.28,3,Normal,50,10,9,9,108,186,0.37,320.9,0.63,320.9,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0505,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2001-07-14,2000,10,41,195,500.64,0.28,3,Normal,50,10,9,9,108,186,0.37,314.6,0.63,314.6,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00905,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2001-07-15,2000,10,42,196,494.35,0.29,3,Normal,50,10,9,9,108,186,0.38,308.4,0.62,308.4,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0445,0.00184,0.213,0.00882,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2001-07-16,2000,10,42,197,488.06,0.29,3,Normal,50,10,9,9,108,186,0.38,302.1,0.62,302.1,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0416,0.00172,0.208,0.0086,2,0.146,0.354,0.0146,23.8,0.941,0.97,0.913,33.2,32.3,64.5,1550
2001-07-17,2000,10,42,198,481.77,0.29,3,Normal,50,10,9,9,108,186,0.39,295.8,0.61,295.8,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0386,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2001-07-18,2000,10,42,199,476.03,0.3,3,Normal,50,10,9,9,108,186,0.39,290,0.61,290,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0359,0.00148,0.198,0.00817,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2001-07-19,2000,10,42,200,470.29,0.3,3,Normal,50,10,9,9,108,186,0.4,284.3,0.6,284.3,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2001-07-20,2000,10,42,201,464.55,0.3,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2001-07-21,2000,10,42,202,458.81,0.31,3,Normal,50,10,9,9,108,186,0.41,272.8,0.59,272.8,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.1,58.3,1400
2001-07-22,2000,10,43,203,454.16,0.31,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.00739,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
