date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-07-23,2000,10,43,204,448.96,0.32,3,Normal,50,10,9,9,108,186,0.41,263,0.59,263,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000948,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2001-07-24,2000,10,43,205,443.77,0.32,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000847,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2001-07-25,2000,10,43,206,438.57,0.33,3,Normal,50,10,9,9,108,186,0.42,252.6,0.58,252.6,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0182,0.000746,0.167,0.00685,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2001-07-26,2000,10,43,207,433.38,0.33,3,Normal,50,10,9,9,108,186,0.43,247.4,0.57,247.4,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.6,24.4,0.147,0.0168,0.000686,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.9,1270
2001-07-27,2000,10,43,208,428.18,0.33,3,Normal,50,10,9,9,108,186,0.43,242.2,0.57,242.2,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000667,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2001-07-28,2000,10,43,209,423.53,0.34,3,Normal,50,10,9,9,108,186,0.44,237.5,0.56,237.5,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.0159,0.000651,0.16,0.00652,2,0.103,0.262,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2001-07-29,2000,10,44,210,418.88,0.34,3,Normal,50,10,9,9,108,186,0.44,232.9,0.56,232.9,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0155,0.000634,0.158,0.00643,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2001-07-30,2000,10,44,211,414.24,0.35,3,Normal,50,10,9,9,108,186,0.45,228.2,0.55,228.2,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0152,0.000617,0.156,0.00634,1,0.251,0.406,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2001-07-31,2000,10,44,212,409.59,0.35,3,Normal,50,10,9,9,108,186,0.45,223.6,0.55,223.6,0,0,0,0,-9,9,50,10,9,0,117,293,990,965.4,24.6,0.139,0.0148,0.000601,0.154,0.00625,1,0.244,0.398,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-08-01,2000,11,44,213,404.94,0.36,3,Normal,47,8,6,5,89,155,0.38,249.9,0.62,249.9,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2001-08-02,2000,11,44,214,398.65,0.36,3,Normal,47,8,6,5,89,155,0.39,243.7,0.61,243.7,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2001-08-03,2000,11,44,215,392.91,0.37,3,Normal,47,8,6,5,89,155,0.39,237.9,0.61,237.9,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2001-08-04,2000,11,44,216,388.26,0.37,3,Normal,47,8,6,5,89,155,0.4,233.3,0.6,233.3,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00628,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2001-08-05,2000,11,45,217,383.06,0.37,3,Normal,47,8,6,5,89,155,0.41,228.1,0.59,228.1,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2001-08-06,2000,11,45,218,377.87,0.38,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2001-08-07,2000,11,45,219,372.67,0.38,3,Normal,47,8,6,5,89,155,0.42,217.7,0.58,217.7,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2001-08-08,2000,11,45,220,367.48,0.39,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2001-08-09,2000,11,45,221,362.83,0.39,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2001-08-10,2000,11,45,222,358.18,0.4,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2001-08-11,2000,11,45,223,354.63,0.4,3,Normal,47,8,6,5,89,155,0.44,199.6,0.56,199.6,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2001-08-12,2000,11,46,224,350.52,0.41,3,Normal,47,8,6,5,89,155,0.44,195.5,0.56,195.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2001-08-13,2000,11,46,225,346.42,0.41,3,Normal,47,8,6,5,89,155,0.45,191.4,0.55,191.4,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2001-08-14,2000,11,46,226,342.32,0.41,3,Normal,47,8,6,5,89,155,0.45,187.3,0.55,187.3,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2001-08-15,2000,11,46,227,338.22,0.42,3,Normal,47,8,6,5,89,155,0.46,183.2,0.54,183.2,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2001-08-16,2000,11,46,228,334.12,0.42,3,Normal,47,8,6,5,89,155,0.46,179.1,0.54,179.1,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2001-08-17,2000,11,46,229,330.02,0.43,3,Normal,47,8,6,5,89,155,0.47,175,0.53,175,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2001-08-18,2000,11,46,230,326.46,0.43,3,Normal,47,8,6,5,89,155,0.47,171.5,0.53,171.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,918
2001-08-19,2000,11,47,231,322.91,0.44,3,Normal,47,8,6,5,89,155,0.48,167.9,0.52,167.9,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2001-08-20,2000,11,47,232,319.35,0.44,3,Normal,47,8,6,5,89,155,0.48,164.3,0.52,164.3,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00972,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,876
2001-08-21,2000,11,47,233,315.8,0.45,3,Normal,47,8,6,5,89,155,0.49,160.8,0.51,160.8,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00942,0.000376,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,856
2001-08-22,2000,11,47,234,312.24,0.45,3,Normal,47,8,6,5,89,155,0.5,157.2,0.5,157.2,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,837
2001-08-23,2000,11,47,235,309.78,0.45,3,Normal,47,8,6,5,89,155,0.5,154.8,0.5,154.8,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00891,0.000356,0.121,0.00481,1,0.151,0.272,0.0109,24.8,0.941,0.97,0.913,35.4,34.3,34.3,824
2001-08-24,2000,11,47,236,306.77,0.46,3,Normal,47,8,6,5,89,155,0.51,151.8,0.49,151.8,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00865,0.000345,0.119,0.00476,1,0.147,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,808
2001-08-25,2000,11,47,237,303.77,0.46,3,Normal,47,8,6,5,89,155,0.51,148.8,0.49,148.8,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.0084,0.000335,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2001-08-26,2000,11,48,238,300.76,0.46,3,Normal,47,8,6,5,89,155,0.52,145.8,0.48,145.8,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00814,0.000324,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,775
2001-08-27,2000,11,48,239,299.94,0.46,3,Normal,47,8,6,5,89,155,0.52,144.9,0.48,144.9,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00807,0.000322,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,771
2001-08-28,2000,11,48,240,299.67,0.47,3,Normal,47,8,6,5,89,155,0.52,144.7,0.48,144.7,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00805,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33,32,32,769
2001-08-29,2000,11,48,241,297.2,0.47,3,Normal,47,8,6,5,89,155,0.52,142.2,0.48,142.2,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.134,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2001-08-30,2000,11,48,242,294.2,0.47,3,Normal,47,8,6,5,89,155,0.53,139.2,0.47,139.2,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00758,0.000302,0.114,0.00453,1,0.13,0.244,0.00972,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2001-08-31,2000,11,48,243,291.19,0.48,3,Normal,47,8,6,5,89,155,0.53,136.2,0.47,136.2,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00733,0.000291,0.112,0.00447,1,0.126,0.239,0.0095,24.9,0.934,0.97,0.906,31,30.1,30.1,723
2001-09-01,2000,12,48,244,288.73,0.48,3,Normal,40,6,4,3,65,118,0.41,170.7,0.59,170.7,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,920
2001-09-02,2000,12,49,245,284.63,0.49,3,Normal,40,6,4,3,65,118,0.41,166.6,0.58,166.6,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00991,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2001-09-03,2000,12,49,246,280.52,0.49,3,Normal,40,6,4,3,65,118,0.42,162.5,0.58,162.5,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
2001-09-04,2000,12,49,247,276.42,0.5,3,Normal,40,6,4,3,65,118,0.43,158.4,0.57,158.4,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2001-09-05,2000,12,49,248,272.87,0.5,3,Normal,40,6,4,3,65,118,0.43,154.9,0.57,154.9,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2001-09-06,2000,12,49,249,269.31,0.51,3,Normal,40,6,4,3,65,118,0.44,151.3,0.56,151.3,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00861,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2001-09-07,2000,12,49,250,266.85,0.51,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00452,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2001-09-08,2000,12,49,251,263.85,0.52,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.938,0.97,0.909,33.5,32.5,32.5,780
2001-09-09,2000,12,50,252,260.84,0.52,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2001-09-10,2000,12,50,253,257.83,0.53,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2001-09-11,2000,12,50,254,254.82,0.53,3,Normal,40,6,4,3,65,118,0.46,136.8,0.54,136.8,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2001-09-12,2000,12,50,255,252.36,0.53,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00717,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2001-09-13,2000,12,50,256,249.9,0.54,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2001-09-14,2000,12,50,257,248.53,0.54,3,Normal,40,6,4,3,65,118,0.47,130.5,0.53,130.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0992,0.00685,0.00027,0.106,0.00419,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,29.9,29,29,696
2001-09-15,2000,12,50,258,246.62,0.54,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2001-09-16,2000,12,51,259,244.7,0.55,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2001-09-17,2000,12,51,260,242.79,0.55,3,Normal,40,6,4,3,65,118,0.49,124.8,0.51,124.8,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0972,0.00636,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2001-09-18,2000,12,51,261,240.88,0.55,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00619,0.000244,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2001-09-19,2000,12,51,262,238.96,0.56,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2001-09-20,2000,12,51,263,237.6,0.56,3,Normal,40,6,4,3,65,118,0.5,119.6,0.5,119.6,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00592,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2001-09-21,2000,12,51,264,236.23,0.56,3,Normal,40,6,4,3,65,118,0.5,118.2,0.5,118.2,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.897,27,26.2,26.2,628
2001-09-22,2000,12,51,265,234.31,0.57,3,Normal,40,6,4,3,65,118,0.5,116.3,0.5,116.3,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00564,0.000222,0.0999,0.00393,1,0.0995,0.199,0.00785,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2001-09-23,2000,12,52,266,232.4,0.57,3,Normal,40,6,4,3,65,118,0.51,114.4,0.49,114.4,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00547,0.000215,0.099,0.0039,1,0.0969,0.196,0.00771,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2001-09-24,2000,12,52,267,230.49,0.58,3,Normal,40,6,4,3,65,118,0.51,112.5,0.49,112.5,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0929,0.00531,0.000209,0.0982,0.00386,1,0.0944,0.193,0.00758,25.2,0.92,0.97,0.893,25.6,24.8,24.8,596
2001-09-25,2000,12,52,268,228.57,0.58,3,Normal,40,6,4,3,65,118,0.52,110.6,0.48,110.6,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00515,0.000202,0.0973,0.00383,1,0.0918,0.189,0.00744,25.2,0.919,0.97,0.891,25.2,24.4,24.4,585
2001-09-26,2000,12,52,269,226.66,0.58,3,Normal,40,6,4,3,65,118,0.52,108.7,0.48,108.7,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00499,0.000196,0.0965,0.00379,1,0.0892,0.186,0.0073,25.3,0.918,0.97,0.89,24.7,24,24,575
2001-09-27,2000,12,52,270,224.74,0.59,3,Normal,40,6,4,3,65,118,0.53,106.7,0.47,106.7,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.00482,0.000189,0.0957,0.00376,1,0.0866,0.182,0.00716,25.3,0.916,0.97,0.889,24.2,23.5,23.5,564
2001-09-28,2000,12,52,271,222.83,0.6,3,Normal,40,6,4,3,65,118,0.53,104.8,0.47,104.8,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00466,0.000183,0.0948,0.00372,1,0.084,0.179,0.00702,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2001-09-29,2000,12,52,272,220.92,0.6,3,Normal,40,6,4,3,65,118,0.53,102.9,0.47,102.9,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0895,0.0045,0.000177,0.094,0.00369,1,0.0814,0.175,0.00689,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2001-09-30,2000,12,53,273,219,0.61,3,Normal,40,6,4,3,65,118,0.54,101,0.46,101,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0888,0.00434,0.00017,0.0932,0.00366,1,0.0789,0.172,0.00675,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2001-10-01,2001,1,1,274,217.09,0.61,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2001-10-02,2001,1,1,275,218.45,0.61,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0943,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2001-10-03,2001,1,1,276,220.37,0.6,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2001-10-04,2001,1,1,277,219,0.61,3,Normal,37,5,3,2,50,97,0.44,122,0.56,122,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00612,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.927,0.97,0.899,28,27.2,27.2,652
2001-10-05,2001,1,1,278,217.09,0.61,3,Normal,37,5,3,2,50,97,0.45,120.1,0.55,120.1,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2001-10-06,2001,1,1,279,215.17,0.62,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2001-10-07,2001,1,1,280,213.26,0.62,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00563,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2001-10-08,2001,1,2,281,211.35,0.63,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0969,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2001-10-09,2001,1,2,282,209.43,0.63,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.00531,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2001-10-10,2001,1,2,283,207.52,0.64,3,Normal,37,5,3,2,50,97,0.47,110.5,0.53,110.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00514,0.000201,0.0956,0.00374,1,0.0917,0.187,0.00733,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2001-10-11,2001,1,2,284,205.6,0.64,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2001-10-12,2001,1,2,285,203.69,0.65,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2001-10-13,2001,1,2,286,201.77,0.65,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2001-10-14,2001,1,2,287,199.86,0.66,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2001-10-15,2001,1,3,288,197.95,0.67,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00433,0.000169,0.0914,0.00357,1,0.0788,0.17,0.00665,25.4,0,0,0,0,0,0,0
2001-10-16,2001,1,3,289,196.58,0.67,3,Normal,37,5,3,2,50,97,0.49,99.58,0.51,99.58,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00421,0.000165,0.0908,0.00355,1,0.0769,0.168,0.00655,25.4,0,0,0,0,0,0,0
2001-10-17,2001,1,3,290,195.21,0.67,3,Normal,37,5,3,2,50,97,0.5,98.21,0.5,98.21,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0751,0.165,0.00646,25.4,0,0,0,0,0,0,0
2001-10-18,2001,1,3,291,193.85,0.68,3,Normal,37,5,3,2,50,97,0.5,96.85,0.5,96.85,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0856,0.00398,0.000156,0.0896,0.0035,1,0.0732,0.163,0.00636,25.4,0,0,0,0,0,0,0
2001-10-19,2001,1,3,292,196.85,0.67,3,Normal,37,5,3,2,50,97,0.49,99.85,0.51,99.85,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0773,0.168,0.00657,25.4,0,0,0,0,0,0,0
2001-10-20,2001,1,3,293,199.86,0.66,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2001-10-21,2001,1,3,294,198.49,0.66,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00642,0.000251,0.0996,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2001-10-22,2001,1,4,295,197.67,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2001-10-23,2001,1,4,296,199.59,0.66,4,Mod_Dry,31,4,3,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2001-10-24,2001,1,4,297,200.95,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-10-25,2001,1,4,298,200.13,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.214,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2001-10-26,2001,1,4,299,197.67,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2001-10-27,2001,1,4,300,197.4,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00632,0.000247,0.0992,0.00387,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2001-10-28,2001,1,4,301,201.5,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2001-10-29,2001,1,5,302,206.7,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.00711,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,31,30,30,721
2001-10-30,2001,1,5,303,205.88,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000276,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-31,2001,1,5,304,203.42,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-11-01,2001,2,5,305,201.5,0.65,3,Normal,36,5,3,2,47,93,0.46,108.5,0.54,108.5,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00497,0.000194,0.0943,0.00369,1,0.089,0.183,0.00716,25.4,0,0,0,0,0,0,0
2001-11-02,2001,2,5,306,200.68,0.66,3,Normal,36,5,3,2,47,93,0.46,107.7,0.54,107.7,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.0049,0.000192,0.094,0.00367,1,0.0879,0.182,0.0071,25.4,0,0,0,0,0,0,0
2001-11-03,2001,2,5,307,201.5,0.65,3,Normal,36,5,3,2,47,93,0.46,108.5,0.54,108.5,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00497,0.000194,0.0943,0.00369,1,0.089,0.183,0.00716,25.4,0,0,0,0,0,0,0
2001-11-04,2001,2,5,308,200.68,0.66,3,Normal,36,5,3,2,47,93,0.46,107.7,0.54,107.7,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.0049,0.000192,0.094,0.00367,1,0.0879,0.182,0.0071,25.4,0,0,0,0,0,0,0
2001-11-05,2001,2,6,309,199.86,0.66,3,Normal,36,5,3,2,47,93,0.47,106.9,0.54,106.9,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0868,0.18,0.00705,25.4,0,0,0,0,0,0,0
2001-11-06,2001,2,6,310,200.68,0.66,3,Normal,36,5,3,2,47,93,0.46,107.7,0.54,107.7,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.0049,0.000192,0.094,0.00367,1,0.0879,0.182,0.0071,25.4,0,0,0,0,0,0,0
2001-11-07,2001,2,6,311,201.5,0.65,3,Normal,36,5,3,2,47,93,0.46,108.5,0.54,108.5,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00497,0.000194,0.0943,0.00369,1,0.089,0.183,0.00716,25.4,0,0,0,0,0,0,0
2001-11-08,2001,2,6,312,204.51,0.65,3,Normal,36,5,3,2,47,93,0.46,111.5,0.55,111.5,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0904,0.00523,0.000204,0.0956,0.00374,1,0.093,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2001-11-09,2001,2,6,313,205.88,0.64,3,Normal,36,5,3,2,47,93,0.45,112.9,0.55,112.9,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0949,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2001-11-10,2001,2,6,314,204.51,0.65,3,Normal,36,5,3,2,47,93,0.46,111.5,0.55,111.5,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0904,0.00523,0.000204,0.0956,0.00374,1,0.093,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2001-11-11,2001,2,6,315,205.88,0.64,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000296,0.104,0.00409,1,0.13,0.234,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2001-11-12,2001,2,7,316,207.24,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2001-11-13,2001,2,7,317,210.25,0.63,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00793,0.00031,0.106,0.00416,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2001-11-14,2001,2,7,318,213.81,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,146.8,0.69,146.8,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000322,0.108,0.00423,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2001-11-15,2001,2,7,319,212.99,0.62,4,Mod_Dry,29,4,2,2,30,67,0.32,146,0.69,146,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00421,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2001-11-16,2001,2,7,320,212.71,0.62,4,Mod_Dry,29,4,2,2,30,67,0.32,145.7,0.69,145.7,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2001-11-17,2001,2,7,321,215.17,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.109,0.00425,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2001-11-18,2001,2,7,322,216.54,0.61,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.254,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2001-11-19,2001,2,8,323,217.36,0.61,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00853,0.000335,0.109,0.00429,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2001-11-20,2001,2,8,324,221.46,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2001-11-21,2001,2,8,325,221.74,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,154.7,0.7,154.7,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.0089,0.00035,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2001-11-22,2001,2,8,326,221.46,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2001-11-23,2001,2,8,327,222.83,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2001-11-24,2001,2,8,328,222.56,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00897,0.000352,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2001-11-25,2001,2,8,329,223.38,0.59,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00904,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.3,35.3,35.3,846
2001-11-26,2001,2,9,330,226.93,0.58,4,Mod_Dry,29,4,2,2,30,67,0.29,159.9,0.7,159.9,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00934,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,865
2001-11-27,2001,2,9,331,227.2,0.58,4,Mod_Dry,29,4,2,2,30,67,0.29,160.2,0.7,160.2,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2001-11-28,2001,2,9,332,227.48,0.58,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.7,160.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.105,0.00939,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2001-11-29,2001,2,9,333,231.03,0.57,4,Mod_Dry,29,4,2,2,30,67,0.29,164,0.71,164,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00969,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2001-11-30,2001,2,9,334,230.21,0.58,4,Mod_Dry,29,4,2,2,30,67,0.29,163.2,0.71,163.2,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00962,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
2001-12-01,2001,3,9,335,228.3,0.58,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2001-12-02,2001,3,9,336,228.02,0.58,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2001-12-03,2001,3,10,337,226.66,0.58,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2001-12-04,2001,3,10,338,225.29,0.59,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2001-12-05,2001,3,10,339,226.11,0.59,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2001-12-06,2001,3,10,340,228.02,0.58,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2001-12-07,2001,3,10,341,228.3,0.58,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2001-12-08,2001,3,10,342,231.31,0.57,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2001-12-09,2001,3,10,343,231.03,0.57,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2001-12-10,2001,3,11,344,228.57,0.58,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2001-12-11,2001,3,11,345,226.11,0.59,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2001-12-12,2001,3,11,346,224.74,0.59,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2001-12-13,2001,3,11,347,226.11,0.59,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2001-12-14,2001,3,11,348,227.48,0.58,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2001-12-15,2001,3,11,349,229.39,0.58,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2001-12-16,2001,3,11,350,232.4,0.57,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2001-12-17,2001,3,12,351,234.31,0.57,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,959
2001-12-18,2001,3,12,352,235.68,0.56,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2001-12-19,2001,3,12,353,234.86,0.57,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2001-12-20,2001,3,12,354,230.76,0.58,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
2001-12-21,2001,3,12,355,226.66,0.58,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2001-12-22,2001,3,12,356,224.2,0.59,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2001-12-23,2001,3,12,357,221.19,0.6,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2001-12-24,2001,3,13,358,219.82,0.6,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,872
2001-12-25,2001,3,13,359,217.91,0.61,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2001-12-26,2001,3,13,360,216.54,0.61,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2001-12-27,2001,3,13,361,215.17,0.62,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00902,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2001-12-28,2001,3,13,362,217.09,0.61,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2001-12-29,2001,3,13,363,219,0.61,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.271,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,868
2001-12-30,2001,3,13,364,220.37,0.6,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2001-12-31,2001,3,14,365,222.83,0.6,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2002-01-01,2001,4,14,1,222.01,0.6,5,Dry,29,5,4,2,33,73,0.33,149,0.67,149,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.00033,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.5,33.5,805
2002-01-02,2001,4,14,2,221.19,0.6,5,Dry,29,5,4,2,33,73,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2002-01-03,2001,4,14,3,221.46,0.6,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00837,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.4,33.4,802
2002-01-04,2001,4,14,4,222.28,0.6,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000331,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2002-01-05,2001,4,14,5,220.92,0.6,5,Dry,29,5,4,2,33,73,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00832,0.000327,0.109,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2002-01-06,2001,4,14,6,219.55,0.61,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
2002-01-07,2001,4,15,7,219.27,0.61,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2002-01-08,2001,4,15,8,218.45,0.61,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.0097,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2002-01-09,2001,4,15,9,220.37,0.6,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.141,0.251,0.00984,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2002-01-10,2001,4,15,10,225.56,0.59,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2002-01-11,2001,4,15,11,229.12,0.58,5,Dry,29,5,4,2,33,73,0.32,156.1,0.68,156.1,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00902,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.913,36.2,35.1,35.1,844
2002-01-12,2001,4,15,12,233.22,0.57,5,Dry,29,5,4,2,33,73,0.31,160.2,0.69,160.2,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2002-01-13,2001,4,15,13,236.77,0.56,5,Dry,29,5,4,2,33,73,0.31,163.8,0.69,163.8,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00967,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,36.9,36.9,887
2002-01-14,2001,4,16,14,238.69,0.56,5,Dry,29,5,4,2,33,73,0.31,165.7,0.69,165.7,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000388,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2002-01-15,2001,4,16,15,237.87,0.56,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2002-01-16,2001,4,16,16,238.69,0.56,5,Dry,29,5,4,2,33,73,0.31,165.7,0.69,165.7,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000388,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2002-01-17,2001,4,16,17,237.87,0.56,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2002-01-18,2001,4,16,18,239.24,0.56,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00988,0.00039,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2002-01-19,2001,4,16,19,244.43,0.55,5,Dry,29,5,4,2,33,73,0.3,171.4,0.7,171.4,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2002-01-20,2001,4,16,20,249.63,0.54,5,Dry,29,5,4,2,33,73,0.29,176.6,0.71,176.6,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2002-01-21,2001,4,17,21,253.18,0.53,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
2002-01-22,2001,4,17,22,257.28,0.53,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2002-01-23,2001,4,17,23,260.84,0.52,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2002-01-24,2001,4,17,24,261.66,0.52,5,Dry,29,5,4,2,33,73,0.28,188.7,0.72,188.7,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0128,24.9,0.951,0.98,0.932,43.9,43,43,1030
2002-01-25,2001,4,17,25,262.48,0.52,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2002-01-26,2001,4,17,26,266.58,0.51,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2002-01-27,2001,4,17,27,267.95,0.51,5,Dry,29,5,4,2,33,73,0.27,194.9,0.73,194.9,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2002-01-28,2001,4,18,28,269.86,0.51,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2002-01-29,2001,4,18,29,271.77,0.5,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2002-01-30,2001,4,18,30,272.6,0.5,5,Dry,29,5,4,2,33,73,0.27,199.6,0.73,199.6,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
2002-01-31,2001,4,18,31,272.32,0.5,5,Dry,29,5,4,2,33,73,0.27,199.3,0.73,199.3,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2002-02-01,2001,5,18,32,274.24,0.5,5,Dry,31,6,4,3,41,85,0.31,189.2,0.69,189.2,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.00047,0.129,0.0051,1,0.198,0.327,0.013,24.9,0.951,0.98,0.932,43.9,43,43,1030
2002-02-02,2001,5,18,33,277.79,0.49,5,Dry,31,6,4,3,41,85,0.31,192.8,0.69,192.8,0,0,0,0,-3,3,31,6,4,0,44,234,990,964.8,25.2,0.118,0.0121,0.000482,0.13,0.00517,1,0.203,0.333,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-02-03,2001,5,18,34,280.8,0.49,5,Dry,31,6,4,3,41,85,0.3,195.8,0.7,195.8,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000492,0.131,0.00522,1,0.207,0.338,0.0134,24.8,0.953,0.98,0.934,45.5,44.6,44.6,1070
2002-02-04,2001,5,19,35,281.62,0.49,5,Dry,31,6,4,3,41,85,0.3,196.6,0.7,196.6,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.119,0.0125,0.000495,0.132,0.00524,1,0.208,0.34,0.0135,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1070
2002-02-05,2001,5,19,36,282.99,0.49,5,Dry,31,6,4,3,41,85,0.3,198,0.7,198,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.0005,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
2002-02-06,2001,5,19,37,284.35,0.49,5,Dry,31,6,4,3,41,85,0.3,199.3,0.7,199.3,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0127,0.000505,0.133,0.00529,1,0.212,0.345,0.0137,24.8,0.954,0.98,0.935,46.3,45.4,45.4,1090
2002-02-07,2001,5,19,38,282.44,0.49,5,Dry,31,6,4,3,41,85,0.3,197.4,0.7,197.4,0,0,0,0,-3,3,31,6,4,0,44,238,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00525,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.9,44.9,44.9,1080
2002-02-08,2001,5,19,39,283.81,0.49,5,Dry,31,6,4,3,41,85,0.3,198.8,0.7,198.8,0,0,0,0,-3,3,31,6,4,0,44,240,990,964.8,25.2,0.12,0.0126,0.000503,0.133,0.00528,1,0.211,0.344,0.0137,24.8,0.954,0.98,0.935,46.2,45.3,45.3,1090
2002-02-09,2001,5,19,40,286.81,0.48,5,Dry,31,6,4,3,41,85,0.3,201.8,0.7,201.8,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000513,0.134,0.00533,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,46.9,45.9,45.9,1100
2002-02-10,2001,5,19,41,287.63,0.48,5,Dry,31,6,4,3,41,85,0.3,202.6,0.7,202.6,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000516,0.134,0.00535,1,0.216,0.351,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
2002-02-11,2001,5,20,42,290.1,0.48,5,Dry,31,6,4,3,41,85,0.29,205.1,0.71,205.1,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000524,0.136,0.00539,1,0.219,0.355,0.0141,24.8,0.956,0.98,0.937,47.6,46.7,46.7,1120
2002-02-12,2001,5,20,43,296.38,0.47,5,Dry,31,6,4,3,41,85,0.29,211.4,0.71,211.4,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.125,0.0137,0.000546,0.138,0.00551,1,0.228,0.366,0.0146,24.7,0.957,0.98,0.938,49.1,48.1,48.1,1150
2002-02-13,2001,5,20,44,302.13,0.46,5,Dry,31,6,4,3,41,85,0.28,217.1,0.72,217.1,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000566,0.141,0.00561,1,0.236,0.376,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-02-14,2001,5,20,45,307.87,0.45,5,Dry,31,6,4,3,41,85,0.28,222.9,0.72,222.9,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000586,0.143,0.00572,1,0.243,0.387,0.0154,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2002-02-15,2001,5,20,46,313.61,0.45,5,Dry,31,6,4,3,41,85,0.27,228.6,0.73,228.6,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000606,0.146,0.00583,2,0.0968,0.243,0.00969,24.8,0.923,0.97,0.895,25.6,24.9,49.7,1190
2002-02-16,2001,5,20,47,319.9,0.44,5,Dry,31,6,4,3,41,85,0.27,234.9,0.73,234.9,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00594,2,0.101,0.25,0.00999,24.8,0.925,0.97,0.897,26.4,25.6,51.1,1230
2002-02-17,2001,5,20,48,327.28,0.43,5,Dry,31,6,4,3,41,85,0.26,242.3,0.74,242.3,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0163,0.000655,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2002-02-18,2001,5,21,49,330.84,0.43,5,Dry,31,6,4,3,41,85,0.26,245.8,0.74,245.8,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2002-02-19,2001,5,21,50,336.03,0.42,5,Dry,31,6,4,3,41,85,0.25,251,0.75,251,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0175,0.000702,0.156,0.00626,2,0.112,0.268,0.0108,24.7,0.93,0.97,0.902,28.2,27.4,54.7,1310
2002-02-20,2001,5,21,51,339.59,0.42,5,Dry,31,6,4,3,41,85,0.25,254.6,0.75,254.6,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.00077,0.159,0.00639,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
2002-02-21,2001,5,21,52,341.5,0.42,5,Dry,31,6,4,3,41,85,0.25,256.5,0.75,256.5,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0201,0.000806,0.161,0.00645,2,0.116,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,28,55.9,1340
2002-02-22,2001,5,21,53,343.96,0.41,5,Dry,31,6,4,3,41,85,0.25,259,0.75,259,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0212,0.000853,0.163,0.00654,2,0.117,0.28,0.0113,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2002-02-23,2001,5,21,54,349.7,0.41,5,Dry,31,6,4,3,41,85,0.24,264.7,0.76,264.7,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.0239,0.000963,0.167,0.00673,2,0.121,0.289,0.0116,24.6,0.933,0.97,0.905,29.7,28.8,57.7,1380
