date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-02-24,2001,5,21,55,354.35,0.4,5,Dry,31,6,4,3,41,85,0.24,269.4,0.76,269.4,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.7,1410
2002-02-25,2001,5,22,56,357.36,0.4,5,Dry,31,6,4,3,41,85,0.24,272.4,0.76,272.4,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
2002-02-26,2001,5,22,57,364.74,0.39,5,Dry,31,6,4,3,41,85,0.23,279.7,0.77,279.7,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.031,0.00125,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2002-02-27,2001,5,22,58,374.86,0.38,5,Dry,31,6,4,3,41,85,0.23,289.9,0.77,289.9,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0358,0.00145,0.188,0.00761,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1510
2002-02-28,2001,5,22,59,382.24,0.37,5,Dry,31,6,4,3,41,85,0.22,297.2,0.78,297.2,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0393,0.00159,0.194,0.00787,2,0.143,0.337,0.0137,24.4,0.94,0.97,0.912,33.4,32.4,64.7,1550
2002-03-01,2001,6,22,60,386.89,0.37,5,Dry,36,8,6,4,53,107,0.28,279.9,0.72,279.9,0,0,0,0,-4,4,36,8,6,0,57,330,990,965.3,24.7,0.152,0.0311,0.00126,0.183,0.00742,2,0.131,0.314,0.0128,24.4,0.936,0.97,0.908,31.3,30.3,60.7,1460
2002-03-02,2001,6,22,61,393.73,0.36,5,Dry,36,8,6,4,53,107,0.27,286.7,0.73,286.7,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.154,0.0343,0.00139,0.189,0.00766,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,32,31.1,62.2,1490
2002-03-03,2001,6,22,62,398.92,0.36,5,Dry,36,8,6,4,53,107,0.27,291.9,0.73,291.9,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.0368,0.0015,0.193,0.00784,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.6,31.6,63.3,1520
2002-03-04,2001,6,23,63,403.02,0.36,5,Dry,36,8,6,4,53,107,0.27,296,0.73,296,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0387,0.00157,0.196,0.00799,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.2,1540
2002-03-05,2001,6,23,64,407.13,0.35,5,Dry,36,8,6,4,53,107,0.26,300.1,0.74,300.1,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0407,0.00166,0.2,0.00813,2,0.145,0.345,0.014,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2002-03-06,2001,6,23,65,408.49,0.35,5,Dry,36,8,6,4,53,107,0.26,301.5,0.74,301.5,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.16,0.0413,0.00168,0.201,0.00818,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
2002-03-07,2001,6,23,66,410.95,0.35,5,Dry,36,8,6,4,53,107,0.26,303.9,0.74,303.9,0,0,0,0,-4,4,36,8,6,0,57,354,990,965.4,24.6,0.16,0.0425,0.00173,0.203,0.00827,2,0.148,0.351,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.9,1580
2002-03-08,2001,6,23,67,417.24,0.34,5,Dry,36,8,6,4,53,107,0.26,310.2,0.74,310.2,0,0,0,0,-4,4,36,8,6,0,57,360,990,965.5,24.5,0.163,0.0454,0.00185,0.208,0.00849,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.6,67.2,1610
2002-03-09,2001,6,23,68,423.53,0.34,5,Dry,36,8,6,4,53,107,0.25,316.5,0.75,316.5,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0484,0.00198,0.213,0.00871,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2002-03-10,2001,6,23,69,428.18,0.33,5,Dry,36,8,6,4,53,107,0.25,321.2,0.75,321.2,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.167,0.0506,0.00207,0.217,0.00887,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.5,1670
2002-03-11,2001,6,24,70,431.74,0.33,5,Dry,36,8,6,4,53,107,0.25,324.7,0.75,324.7,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0523,0.00214,0.22,0.009,2,0.162,0.382,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.2,1690
2002-03-12,2001,6,24,71,435.29,0.33,5,Dry,36,8,6,4,53,107,0.25,328.3,0.75,328.3,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.054,0.00221,0.223,0.00912,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,71,1700
2002-03-13,2001,6,24,72,439.94,0.32,5,Dry,36,8,6,4,53,107,0.24,332.9,0.76,332.9,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0561,0.0023,0.227,0.00929,2,0.167,0.394,0.0161,24,0.946,0.97,0.917,37.1,36,72,1730
2002-03-14,2001,6,24,73,442.95,0.32,5,Dry,36,8,6,4,53,107,0.24,335.9,0.76,335.9,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0576,0.00236,0.229,0.0094,2,0.169,0.399,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.6,1740
2002-03-15,2001,6,24,74,442.13,0.32,5,Dry,36,8,6,4,53,107,0.24,335.1,0.76,335.1,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.171,0.0572,0.00234,0.229,0.00937,2,0.169,0.397,0.0163,24,0.946,0.97,0.918,37.3,36.2,72.5,1740
2002-03-16,2001,6,24,75,440.76,0.32,5,Dry,36,8,6,4,53,107,0.24,333.8,0.76,333.8,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00232,0.228,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2002-03-17,2001,6,24,76,440.49,0.32,5,Dry,36,8,6,4,53,107,0.24,333.5,0.76,333.5,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0564,0.00231,0.227,0.00931,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36,72.1,1730
2002-03-18,2001,6,25,77,440.76,0.32,5,Dry,36,8,6,4,53,107,0.24,333.8,0.76,333.8,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00232,0.228,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2002-03-19,2001,6,25,78,441.03,0.32,5,Dry,36,8,6,4,53,107,0.24,334,0.76,334,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0567,0.00232,0.228,0.00933,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2002-03-20,2001,6,25,79,444.59,0.32,5,Dry,36,8,6,4,53,107,0.24,337.6,0.76,337.6,0,0,0,0,-4,4,36,8,6,0,57,388,990,965.6,24.4,0.172,0.0583,0.00239,0.231,0.00945,2,0.17,0.401,0.0164,24,0.947,0.971,0.919,37.6,36.5,73,1750
2002-03-21,2001,6,25,80,448.14,0.32,5,Dry,36,8,6,4,53,107,0.24,341.1,0.76,341.1,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.06,0.00246,0.234,0.00958,2,0.173,0.406,0.0167,24,0.947,0.972,0.92,38,36.9,73.8,1770
2002-03-22,2001,6,25,81,448.42,0.32,5,Dry,36,8,6,4,53,107,0.24,341.4,0.76,341.4,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0602,0.00247,0.234,0.00959,2,0.173,0.407,0.0167,24,0.947,0.972,0.92,38,36.9,73.9,1770
2002-03-23,2001,6,25,82,448.14,0.32,5,Dry,36,8,6,4,53,107,0.24,341.1,0.76,341.1,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.06,0.00246,0.234,0.00958,2,0.173,0.406,0.0167,24,0.947,0.972,0.92,38,36.9,73.8,1770
2002-03-24,2001,6,25,83,448.96,0.32,5,Dry,36,8,6,4,53,107,0.24,342,0.76,342,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0604,0.00248,0.234,0.00961,2,0.173,0.408,0.0167,24,0.947,0.972,0.921,38.1,37,74,1780
2002-03-25,2001,6,26,84,450.88,0.31,5,Dry,36,8,6,4,53,107,0.24,343.9,0.76,343.9,0,0,0,0,-4,4,36,8,6,0,57,394,990,965.6,24.4,0.175,0.0613,0.00252,0.236,0.00968,2,0.175,0.41,0.0168,24,0.947,0.972,0.921,38.3,37.2,74.4,1790
2002-03-26,2001,6,26,85,453.34,0.31,5,Dry,36,8,6,4,53,107,0.24,346.3,0.76,346.3,0,0,0,0,-4,4,36,8,6,0,57,396,990,965.6,24.4,0.175,0.0625,0.00256,0.238,0.00977,2,0.176,0.414,0.017,23.9,0.948,0.973,0.922,38.5,37.5,75,1800
2002-03-27,2001,6,26,86,458.53,0.31,5,Dry,36,8,6,4,53,107,0.23,351.5,0.77,351.5,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.0649,0.00267,0.242,0.00995,2,0.18,0.422,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2002-03-28,2001,6,26,87,463.18,0.31,5,Dry,36,8,6,4,53,107,0.23,356.2,0.77,356.2,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0671,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.2,1850
2002-03-29,2001,6,26,88,464.55,0.3,5,Dry,36,8,6,4,53,107,0.23,357.6,0.77,357.6,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.179,0.0678,0.00279,0.247,0.0102,2,0.184,0.431,0.0177,23.9,0.949,0.975,0.926,39.7,38.8,77.5,1860
2002-03-30,2001,6,26,89,463.18,0.31,5,Dry,36,8,6,4,53,107,0.23,356.2,0.77,356.2,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0671,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.2,1850
2002-03-31,2001,6,26,90,462.91,0.31,5,Dry,36,8,6,4,53,107,0.23,355.9,0.77,355.9,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.067,0.00275,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.2,1850
2002-04-01,2001,7,27,91,462.09,0.31,5,Dry,40,10,8,5,62,125,0.27,337.1,0.73,337.1,0,0,0,0,-5,5,40,10,8,0,67,395,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00958,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.919,37.4,36.3,72.6,1740
2002-04-02,2001,7,27,92,461.27,0.31,5,Dry,40,10,8,5,62,125,0.27,336.3,0.73,336.3,0,0,0,0,-5,5,40,10,8,0,67,394,990,965.7,24.3,0.175,0.0577,0.00237,0.232,0.00955,2,0.169,0.402,0.0165,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2002-04-03,2001,7,27,93,462.09,0.31,5,Dry,40,10,8,5,62,125,0.27,337.1,0.73,337.1,0,0,0,0,-5,5,40,10,8,0,67,395,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00958,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.919,37.4,36.3,72.6,1740
2002-04-04,2001,7,27,94,462.36,0.31,5,Dry,40,10,8,5,62,125,0.27,337.4,0.73,337.4,0,0,0,0,-5,5,40,10,8,0,67,395,990,965.7,24.3,0.175,0.0582,0.00239,0.233,0.00959,2,0.17,0.404,0.0166,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2002-04-05,2001,7,27,95,464.27,0.3,5,Dry,40,10,8,5,62,125,0.27,339.3,0.73,339.3,0,0,0,0,-5,5,40,10,8,0,67,397,990,965.7,24.3,0.176,0.0591,0.00243,0.235,0.00966,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.1,1750
2002-04-06,2001,7,27,96,465.64,0.3,5,Dry,40,10,8,5,62,125,0.27,340.6,0.73,340.6,0,0,0,0,-5,5,40,10,8,0,67,399,990,965.7,24.3,0.176,0.0598,0.00246,0.236,0.00971,2,0.172,0.408,0.0168,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2002-04-07,2001,7,27,97,468.65,0.3,5,Dry,40,10,8,5,62,125,0.27,343.6,0.73,343.6,0,0,0,0,-5,5,40,10,8,0,67,402,990,965.7,24.3,0.177,0.0612,0.00252,0.238,0.00982,2,0.174,0.413,0.017,23.9,0.947,0.972,0.921,38.1,37.1,74.1,1780
2002-04-08,2001,7,28,98,472.75,0.3,5,Dry,40,10,8,5,62,125,0.26,347.8,0.74,347.8,0,0,0,0,-5,5,40,10,8,0,67,406,990,965.7,24.3,0.179,0.0631,0.0026,0.242,0.00996,2,0.177,0.419,0.0173,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2002-04-09,2001,7,28,99,479.04,0.3,5,Dry,40,10,8,5,62,125,0.26,354,0.74,354,0,0,0,0,-5,5,40,10,8,0,67,412,990,965.8,24.2,0.181,0.0661,0.00273,0.247,0.0102,2,0.181,0.429,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
2002-04-10,2001,7,28,100,488.06,0.29,5,Dry,40,10,8,5,62,125,0.26,363.1,0.74,363.1,0,0,0,0,-5,5,40,10,8,0,67,421,990,965.8,24.2,0.184,0.0704,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.8,0.95,0.976,0.928,40.2,39.2,78.5,1880
2002-04-11,2001,7,28,101,503.1,0.28,5,Dry,40,10,8,5,62,125,0.25,378.1,0.75,378.1,0,0,0,0,-5,5,40,10,8,0,67,436,990,965.9,24.1,0.189,0.0775,0.00321,0.267,0.0111,2,0.198,0.465,0.0193,23.7,0.952,0.98,0.933,41.8,40.9,81.9,1970
2002-04-12,2001,7,28,102,518.69,0.27,5,Dry,40,10,8,5,62,125,0.24,393.7,0.76,393.7,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.0848,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2002-04-13,2001,7,28,103,535.92,0.26,5,Dry,40,10,8,5,62,125,0.23,410.9,0.77,410.9,0,0,0,0,-5,5,40,10,8,0,67,469,990,966,24,0.201,0.093,0.00387,0.294,0.0123,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.2,44.3,88.6,2130
2002-04-14,2001,7,28,104,549.31,0.26,5,Dry,40,10,8,5,62,125,0.23,424.3,0.77,424.3,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.0993,0.00415,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.6,45.6,91.3,2190
2002-04-15,2001,7,29,105,562.71,0.25,5,Dry,40,10,8,5,62,125,0.22,437.7,0.78,437.7,0,0,0,0,-5,5,40,10,8,0,67,496,990,966.1,23.9,0.21,0.106,0.00442,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,47.9,46.9,93.9,2250
2002-04-16,2001,7,29,106,575.02,0.24,5,Dry,40,10,8,5,62,125,0.22,450,0.78,450,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.1,48.2,96.3,2310
2002-04-17,2001,7,29,107,583.49,0.24,5,Dry,40,10,8,5,62,125,0.21,458.5,0.79,458.5,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2002-04-18,2001,7,29,108,588.69,0.24,5,Dry,40,10,8,5,62,125,0.21,463.7,0.79,463.7,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.2,23.8,0.223,0.118,0.00496,0.341,0.0144,2,0.255,0.596,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-04-19,2001,7,29,109,590.6,0.23,5,Dry,40,10,8,5,62,125,0.21,465.6,0.79,465.6,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0144,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-04-20,2001,7,29,110,591.42,0.23,5,Dry,40,10,8,5,62,125,0.21,466.4,0.79,466.4,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.225,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-04-21,2001,7,29,111,590.6,0.23,5,Dry,40,10,8,5,62,125,0.21,465.6,0.79,465.6,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0144,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-04-22,2001,7,30,112,588.69,0.24,5,Dry,40,10,8,5,62,125,0.21,463.7,0.79,463.7,0,0,0,0,-5,5,40,10,8,0,67,522,990,966.2,23.8,0.223,0.118,0.00496,0.341,0.0144,2,0.255,0.596,0.0251,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-04-23,2001,7,30,113,585.68,0.24,5,Dry,40,10,8,5,62,125,0.21,460.7,0.79,460.7,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.221,0.116,0.0049,0.338,0.0142,2,0.253,0.591,0.0249,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2002-04-24,2001,7,30,114,583.22,0.24,5,Dry,40,10,8,5,62,125,0.21,458.2,0.79,458.2,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2002-04-25,2001,7,30,115,580.76,0.24,5,Dry,40,10,8,5,62,125,0.21,455.8,0.79,455.8,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.218,0.114,0.0048,0.333,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2002-04-26,2001,7,30,116,578.3,0.24,5,Dry,40,10,8,5,62,125,0.22,453.3,0.78,453.3,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.579,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-04-27,2001,7,30,117,576.93,0.24,5,Dry,40,10,8,5,62,125,0.22,451.9,0.78,451.9,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.216,0.112,0.00472,0.329,0.0138,2,0.248,0.576,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-04-28,2001,7,30,118,575.02,0.24,5,Dry,40,10,8,5,62,125,0.22,450,0.78,450,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.1,48.2,96.3,2310
2002-04-29,2001,7,31,119,574.74,0.24,5,Dry,40,10,8,5,62,125,0.22,449.7,0.78,449.7,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00467,0.326,0.0137,2,0.246,0.572,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.3,2310
2002-04-30,2001,7,31,120,575.56,0.24,5,Dry,40,10,8,5,62,125,0.22,450.6,0.78,450.6,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-05-01,2001,8,31,121,576.93,0.24,5,Dry,42,9,8,6,82,147,0.26,429.9,0.74,429.9,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,46.9,46,92,2210
2002-05-02,2001,8,31,122,579.39,0.24,5,Dry,42,9,8,6,82,147,0.25,432.4,0.75,432.4,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.234,0.546,0.023,23.2,0.957,0.98,0.938,47.2,46.2,92.5,2220
2002-05-03,2001,8,31,123,583.49,0.24,5,Dry,42,9,8,6,82,147,0.25,436.5,0.75,436.5,0,0,0,0,-6,6,42,9,8,0,88,495,990,966.2,23.8,0.21,0.105,0.00442,0.315,0.0133,2,0.237,0.553,0.0232,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2002-05-04,2001,8,31,124,585.95,0.24,5,Dry,42,9,8,6,82,147,0.25,438.9,0.75,438.9,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.317,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
2002-05-05,2001,8,31,125,588.96,0.24,5,Dry,42,9,8,6,82,147,0.25,442,0.75,442,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.3,23.7,0.212,0.108,0.00453,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.938,48.1,47.2,94.3,2260
2002-05-06,2001,8,32,126,590.33,0.23,5,Dry,42,9,8,6,82,147,0.25,443.3,0.75,443.3,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.3,47.3,94.6,2270
2002-05-07,2001,8,32,127,591.15,0.23,5,Dry,42,9,8,6,82,147,0.25,444.1,0.75,444.1,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.3,47.4,94.8,2270
2002-05-08,2001,8,32,128,589.78,0.23,5,Dry,42,9,8,6,82,147,0.25,442.8,0.75,442.8,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00455,0.321,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.2,94.5,2270
2002-05-09,2001,8,32,129,587.32,0.24,5,Dry,42,9,8,6,82,147,0.25,440.3,0.75,440.3,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
2002-05-10,2001,8,32,130,582.13,0.24,5,Dry,42,9,8,6,82,147,0.25,435.1,0.75,435.1,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00439,0.314,0.0132,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.4,46.5,93,2230
2002-05-11,2001,8,32,131,576.38,0.24,5,Dry,42,9,8,6,82,147,0.26,429.4,0.74,429.4,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.102,0.00427,0.31,0.013,2,0.232,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,45.9,91.9,2200
2002-05-12,2001,8,32,132,569.55,0.25,5,Dry,42,9,8,6,82,147,0.26,422.6,0.74,422.6,0,0,0,0,-6,6,42,9,8,0,88,482,990,966.2,23.8,0.205,0.0984,0.00413,0.304,0.0128,2,0.228,0.532,0.0223,23.3,0.956,0.98,0.937,46.2,45.3,90.5,2170
2002-05-13,2001,8,33,133,562.71,0.25,5,Dry,42,9,8,6,82,147,0.26,415.7,0.74,415.7,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0952,0.00399,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.5,44.6,89.2,2140
2002-05-14,2001,8,33,134,554.24,0.25,5,Dry,42,9,8,6,82,147,0.27,407.2,0.73,407.2,0,0,0,0,-6,6,42,9,8,0,88,466,990,966.1,23.9,0.2,0.0912,0.00382,0.291,0.0122,2,0.217,0.509,0.0213,23.4,0.955,0.98,0.936,44.6,43.7,87.5,2100
2002-05-15,2001,8,33,135,544.67,0.26,5,Dry,42,9,8,6,82,147,0.27,397.7,0.73,397.7,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.0867,0.00362,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.935,43.7,42.8,85.6,2050
2002-05-16,2001,8,33,136,535.64,0.26,5,Dry,42,9,8,6,82,147,0.27,388.6,0.73,388.6,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0824,0.00344,0.276,0.0115,2,0.205,0.481,0.02,23.5,0.953,0.98,0.934,42.7,41.9,83.7,2010
2002-05-17,2001,8,33,137,526.62,0.27,5,Dry,42,9,8,6,82,147,0.28,379.6,0.72,379.6,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0782,0.00325,0.269,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1960
2002-05-18,2001,8,33,138,517.05,0.27,5,Dry,42,9,8,6,82,147,0.28,370.1,0.72,370.1,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.7,1910
2002-05-19,2001,8,33,139,506.38,0.28,5,Dry,42,9,8,6,82,147,0.29,359.4,0.71,359.4,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0686,0.00285,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.6,38.7,77.3,1860
2002-05-20,2001,8,34,140,496.27,0.29,5,Dry,42,9,8,6,82,147,0.3,349.3,0.7,349.3,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0639,0.00264,0.243,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.973,0.923,38.6,37.5,75,1800
2002-05-21,2001,8,34,141,486.15,0.29,5,Dry,42,9,8,6,82,147,0.3,339.1,0.7,339.1,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.0591,0.00244,0.235,0.00971,2,0.171,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.8,1750
2002-05-22,2001,8,34,142,476.03,0.3,5,Dry,42,9,8,6,82,147,0.31,329,0.69,329,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.172,0.0543,0.00224,0.227,0.00935,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2002-05-23,2001,8,34,143,467.01,0.3,5,Dry,42,9,8,6,82,147,0.32,320,0.69,320,0,0,0,0,-6,6,42,9,8,0,88,379,990,965.7,24.3,0.169,0.05,0.00206,0.219,0.00903,2,0.159,0.378,0.0156,23.9,0.944,0.97,0.916,35.4,34.4,68.7,1650
2002-05-24,2001,8,34,144,457.44,0.31,5,Dry,42,9,8,6,82,147,0.32,310.4,0.68,310.4,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0455,0.00187,0.211,0.00869,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2002-05-25,2001,8,34,145,447.87,0.32,5,Dry,42,9,8,6,82,147,0.33,300.9,0.67,300.9,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.163,0.041,0.00168,0.204,0.00835,2,0.146,0.349,0.0143,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
2002-05-26,2001,8,34,146,438.3,0.33,5,Dry,42,9,8,6,82,147,0.34,291.3,0.67,291.3,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0365,0.00149,0.196,0.00801,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.3,31.3,62.7,1500
2002-05-27,2001,8,35,147,428.73,0.33,5,Dry,42,9,8,6,82,147,0.34,281.7,0.66,281.7,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00767,2,0.133,0.32,0.0131,24.2,0.937,0.97,0.909,31.3,30.3,60.6,1460
2002-05-28,2001,8,35,148,419.7,0.34,5,Dry,42,9,8,6,82,147,0.35,272.7,0.65,272.7,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0277,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
2002-05-29,2001,8,35,149,411.77,0.35,5,Dry,42,9,8,6,82,147,0.36,264.8,0.64,264.8,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.024,0.000977,0.174,0.00708,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2002-05-30,2001,8,35,150,403.3,0.36,5,Dry,42,9,8,6,82,147,0.36,256.3,0.64,256.3,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00678,2,0.116,0.282,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2002-05-31,2001,8,35,151,394.82,0.36,5,Dry,42,9,8,6,82,147,0.37,247.8,0.63,247.8,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00652,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2002-06-01,2001,9,35,152,386.89,0.37,5,Dry,39,9,7,5,59,119,0.31,267.9,0.69,267.9,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0254,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,58,1390
2002-06-02,2001,9,35,153,380.06,0.38,5,Dry,39,9,7,5,59,119,0.31,261.1,0.69,261.1,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0222,0.0009,0.169,0.00685,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.3,56.5,1360
2002-06-03,2001,9,36,154,372.67,0.38,5,Dry,39,9,7,5,59,119,0.32,253.7,0.68,253.7,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0187,0.000757,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
2002-06-04,2001,9,36,155,365.84,0.39,5,Dry,39,9,7,5,59,119,0.33,246.8,0.68,246.8,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.5,26.7,53.4,1280
2002-06-05,2001,9,36,156,359,0.4,5,Dry,39,9,7,5,59,119,0.33,240,0.67,240,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000651,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.8,26,51.9,1250
2002-06-06,2001,9,36,157,353.26,0.4,5,Dry,39,9,7,5,59,119,0.34,234.3,0.66,234.3,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0157,0.000631,0.153,0.00617,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1220
2002-06-07,2001,9,36,158,346.97,0.41,5,Dry,39,9,7,5,59,119,0.34,228,0.66,228,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000608,0.151,0.00605,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
2002-06-08,2001,9,36,159,340.68,0.42,5,Dry,39,9,7,5,59,119,0.35,221.7,0.65,221.7,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000586,0.148,0.00594,1,0.242,0.39,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2002-06-09,2001,9,36,160,334.94,0.42,5,Dry,39,9,7,5,59,119,0.35,215.9,0.65,215.9,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000566,0.145,0.00583,1,0.234,0.379,0.0152,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2002-06-10,2001,9,37,161,329.2,0.43,5,Dry,39,9,7,5,59,119,0.36,210.2,0.64,210.2,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2002-06-11,2001,9,37,162,323.45,0.44,5,Dry,39,9,7,5,59,119,0.37,204.4,0.63,204.4,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000525,0.14,0.00561,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2002-06-12,2001,9,37,163,318.81,0.44,5,Dry,39,9,7,5,59,119,0.37,199.8,0.63,199.8,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.125,0.0127,0.000509,0.138,0.00553,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2002-06-13,2001,9,37,164,313.61,0.45,5,Dry,39,9,7,5,59,119,0.38,194.6,0.62,194.6,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
2002-06-14,2001,9,37,165,308.42,0.45,5,Dry,39,9,7,5,59,119,0.39,189.4,0.61,189.4,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0119,0.000473,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
2002-06-15,2001,9,37,166,303.22,0.46,5,Dry,39,9,7,5,59,119,0.39,184.2,0.61,184.2,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000455,0.131,0.00524,1,0.191,0.323,0.0129,24.8,0.95,0.98,0.931,42.5,41.6,41.6,1000
2002-06-16,2001,9,37,167,298.57,0.47,5,Dry,39,9,7,5,59,119,0.4,179.6,0.6,179.6,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.118,0.011,0.000439,0.129,0.00515,1,0.185,0.314,0.0125,24.8,0.949,0.979,0.929,41.4,40.5,40.5,973
2002-06-17,2001,9,38,168,293.92,0.47,5,Dry,39,9,7,5,59,119,0.41,174.9,0.59,174.9,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000423,0.127,0.00507,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2002-06-18,2001,9,38,169,289.27,0.48,5,Dry,39,9,7,5,59,119,0.41,170.3,0.59,170.3,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,917
2002-06-19,2001,9,38,170,285.72,0.48,5,Dry,39,9,7,5,59,119,0.42,166.7,0.58,166.7,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00992,0.000394,0.124,0.00492,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.4,37.3,37.3,896
2002-06-20,2001,9,38,171,281.62,0.49,5,Dry,39,9,7,5,59,119,0.42,162.6,0.58,162.6,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.00957,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2002-06-21,2001,9,38,172,277.52,0.5,5,Dry,39,9,7,5,59,119,0.43,158.5,0.57,158.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00922,0.000366,0.12,0.00477,1,0.157,0.277,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2002-06-22,2001,9,38,173,273.42,0.5,5,Dry,39,9,7,5,59,119,0.43,154.4,0.56,154.4,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00888,0.000352,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2002-06-23,2001,9,38,174,269.31,0.51,5,Dry,39,9,7,5,59,119,0.44,150.3,0.56,150.3,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00853,0.000338,0.117,0.00462,1,0.145,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2002-06-24,2001,9,39,175,265.76,0.51,5,Dry,39,9,7,5,59,119,0.45,146.8,0.55,146.8,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00822,0.000326,0.115,0.00456,1,0.141,0.256,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2002-06-25,2001,9,39,176,262.2,0.52,5,Dry,39,9,7,5,59,119,0.45,143.2,0.55,143.2,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00792,0.000314,0.113,0.00449,1,0.136,0.249,0.00987,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2002-06-26,2001,9,39,177,258.65,0.52,5,Dry,39,9,7,5,59,119,0.46,139.7,0.54,139.7,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00762,0.000302,0.112,0.00443,1,0.131,0.243,0.00961,25,0.935,0.97,0.907,32,31.1,31.1,746
2002-06-27,2001,9,39,178,255.1,0.53,5,Dry,39,9,7,5,59,119,0.47,136.1,0.53,136.1,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00732,0.00029,0.11,0.00436,1,0.126,0.237,0.00936,25,0.933,0.97,0.905,31.2,30.3,30.3,726
2002-06-28,2001,9,39,179,252.63,0.53,5,Dry,39,9,7,5,59,119,0.47,133.6,0.53,133.6,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00711,0.000281,0.109,0.00432,1,0.123,0.232,0.00918,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2002-06-29,2001,9,39,180,249.63,0.54,5,Dry,39,9,7,5,59,119,0.48,130.6,0.52,130.6,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00685,0.000271,0.108,0.00426,1,0.119,0.227,0.00896,25.1,0.931,0.97,0.903,29.9,29,29,696
2002-06-30,2001,9,39,181,246.62,0.54,5,Dry,39,9,7,5,59,119,0.48,127.6,0.52,127.6,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.0066,0.000261,0.107,0.00421,1,0.115,0.221,0.00874,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2002-07-01,2001,10,40,182,242.52,0.55,5,Dry,37,8,6,4,53,108,0.45,134.5,0.56,134.5,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2002-07-02,2001,10,40,183,238.96,0.56,5,Dry,37,8,6,4,53,108,0.45,131,0.55,131,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00688,0.000271,0.107,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2002-07-03,2001,10,40,184,235.41,0.56,5,Dry,37,8,6,4,53,108,0.46,127.4,0.54,127.4,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.115,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
2002-07-04,2001,10,40,185,231.85,0.57,5,Dry,37,8,6,4,53,108,0.47,123.8,0.53,123.8,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00407,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2002-07-05,2001,10,40,186,229.39,0.58,5,Dry,37,8,6,4,53,108,0.47,121.4,0.53,121.4,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00821,25.2,0.926,0.97,0.898,27.8,27,27,647
2002-07-06,2001,10,40,187,226.38,0.59,5,Dry,37,8,6,4,53,108,0.48,118.4,0.52,118.4,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00397,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
2002-07-07,2001,10,40,188,223.38,0.59,5,Dry,37,8,6,4,53,108,0.48,115.4,0.52,115.4,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0943,0.00556,0.000218,0.0998,0.00392,1,0.0983,0.198,0.00778,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2002-07-08,2001,10,41,189,220.37,0.6,5,Dry,37,8,6,4,53,108,0.49,112.4,0.51,112.4,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.0053,0.000208,0.0985,0.00387,1,0.0942,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2002-07-09,2001,10,41,190,217.36,0.61,5,Dry,37,8,6,4,53,108,0.5,109.4,0.5,109.4,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00505,0.000198,0.0972,0.00381,1,0.0901,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.2,24.2,580
2002-07-10,2001,10,41,191,214.35,0.62,5,Dry,37,8,6,4,53,108,0.5,106.3,0.5,106.3,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0911,0.00479,0.000188,0.0959,0.00376,1,0.0861,0.182,0.00713,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2002-07-11,2001,10,41,192,211.35,0.63,5,Dry,37,8,6,4,53,108,0.51,103.3,0.49,103.3,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00453,0.000178,0.0945,0.0037,1,0.082,0.177,0.00692,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2002-07-12,2001,10,41,193,208.88,0.63,5,Dry,37,8,6,4,53,108,0.52,100.9,0.48,100.9,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00432,0.000169,0.0935,0.00366,1,0.0787,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2002-07-13,2001,10,41,194,206.42,0.64,5,Dry,37,8,6,4,53,108,0.52,98.42,0.48,98.42,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0883,0.00412,0.000161,0.0924,0.00361,1,0.0754,0.168,0.00656,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2002-07-14,2001,10,41,195,203.96,0.65,5,Dry,37,8,6,4,53,108,0.53,95.96,0.47,95.96,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0874,0.00391,0.000153,0.0913,0.00357,1,0.072,0.163,0.00639,25.4,0,0,0,0,0,0,0
2002-07-15,2001,10,42,196,201.5,0.65,5,Dry,37,8,6,4,53,108,0.54,93.5,0.46,93.5,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0865,0.0037,0.000144,0.0902,0.00353,1,0.0687,0.159,0.00621,25.4,0,0,0,0,0,0,0
2002-07-16,2001,10,42,197,199.04,0.66,5,Dry,37,8,6,4,53,108,0.54,91.04,0.46,91.04,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.00349,0.000136,0.0892,0.00348,1,0.0654,0.155,0.00604,25.4,0,0,0,0,0,0,0
2002-07-17,2001,10,42,198,196.58,0.67,5,Dry,37,8,6,4,53,108,0.55,88.58,0.45,88.58,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0848,0.00328,0.000128,0.0881,0.00344,1,0.0621,0.15,0.00587,25.4,0,0,0,0,0,0,0
2002-07-18,2001,10,42,199,195.21,0.67,5,Dry,37,8,6,4,53,108,0.55,87.21,0.45,87.21,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0843,0.00316,0.000124,0.0875,0.00342,1,0.0602,0.148,0.00577,25.4,0,0,0,0,0,0,0
2002-07-19,2001,10,42,200,193.3,0.68,5,Dry,37,8,6,4,53,108,0.56,85.3,0.44,85.3,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.003,0.000117,0.0866,0.00339,1,0.0577,0.144,0.00564,25.4,0,0,0,0,0,0,0
2002-07-20,2001,10,42,201,191.38,0.69,5,Dry,37,8,6,4,53,108,0.56,83.38,0.44,83.38,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.083,0.00284,0.000111,0.0858,0.00335,1,0.0551,0.141,0.00551,25.4,0,0,0,0,0,0,0
2002-07-21,2001,10,42,202,189.47,0.69,5,Dry,37,8,6,4,53,108,0.57,81.47,0.43,81.47,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0823,0.00267,0.000105,0.085,0.00332,1,0.0525,0.137,0.00537,25.4,0,0,0,0,0,0,0
2002-07-22,2001,10,43,203,187.56,0.7,5,Dry,37,8,6,4,53,108,0.58,79.56,0.42,79.56,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0816,0.00251,0.0000982,0.0841,0.00329,1,0.0499,0.134,0.00524,25.4,0,0,0,0,0,0,0
2002-07-23,2001,10,43,204,185.64,0.71,5,Dry,37,8,6,4,53,108,0.58,77.64,0.42,77.64,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0809,0.00235,0.0000919,0.0833,0.00326,1,0.0473,0.131,0.00511,25.4,0,0,0,0,0,0,0
2002-07-24,2001,10,43,205,183.73,0.71,5,Dry,37,8,6,4,53,108,0.59,75.73,0.41,75.73,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.00219,0.0000855,0.0824,0.00322,1,0.0447,0.127,0.00497,25.4,0,0,0,0,0,0,0
2002-07-25,2001,10,43,206,181.81,0.72,5,Dry,37,8,6,4,53,108,0.59,73.81,0.41,73.81,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00202,0.0000792,0.0816,0.00319,1,0.0421,0.124,0.00484,25.4,0,0,0,0,0,0,0
2002-07-26,2001,10,43,207,179.9,0.72,5,Dry,37,8,6,4,53,108,0.6,71.9,0.4,71.9,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0789,0.00186,0.0000728,0.0808,0.00316,1,0.0396,0.12,0.00471,25.4,0,0,0,0,0,0,0
2002-07-27,2001,10,43,208,177.99,0.73,5,Dry,37,8,6,4,53,108,0.61,69.99,0.39,69.99,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.0017,0.0000665,0.0799,0.00313,1,0.037,0.117,0.00457,25.4,0,0,0,0,0,0,0
2002-07-28,2001,10,43,209,176.07,0.74,5,Dry,37,8,6,4,53,108,0.61,68.07,0.39,68.07,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0776,0.00154,0.0000601,0.0791,0.0031,1,0.0344,0.113,0.00444,25.4,0,0,0,0,0,0,0
2002-07-29,2001,10,44,210,174.16,0.74,5,Dry,37,8,6,4,53,108,0.62,66.16,0.38,66.16,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00137,0.0000538,0.0783,0.00306,1,0.0318,0.11,0.00431,25.4,0,0,0,0,0,0,0
2002-07-30,2001,10,44,211,172.79,0.75,5,Dry,37,8,6,4,53,108,0.63,64.79,0.38,64.79,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00126,0.0000492,0.0777,0.00304,1,0.03,0.108,0.00421,25.4,0,0,0,0,0,0,0
2002-07-31,2001,10,44,212,171.42,0.75,5,Dry,37,8,6,4,53,108,0.63,63.42,0.37,63.42,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00114,0.0000447,0.0771,0.00302,1,0.0281,0.105,0.00412,25.4,0,0,0,0,0,0,0
2002-08-01,2001,11,44,213,170.06,0.76,5,Dry,34,7,5,3,44,93,0.55,77.06,0.45,77.06,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.0023,0.0000901,0.0813,0.00318,1,0.0465,0.128,0.005,25.4,0,0,0,0,0,0,0
2002-08-02,2001,11,44,214,168.14,0.77,5,Dry,34,7,5,3,44,93,0.55,75.14,0.45,75.14,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00214,0.0000837,0.0804,0.00315,1,0.0439,0.124,0.00487,25.4,0,0,0,0,0,0,0
2002-08-03,2001,11,44,215,166.23,0.77,5,Dry,34,7,5,3,44,93,0.56,73.23,0.44,73.23,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00197,0.0000773,0.0796,0.00312,1,0.0414,0.121,0.00474,25.4,0,0,0,0,0,0,0
2002-08-04,2001,11,44,216,164.31,0.78,5,Dry,34,7,5,3,44,93,0.57,71.31,0.43,71.31,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.00181,0.000071,0.0787,0.00308,1,0.0388,0.118,0.0046,25.4,0,0,0,0,0,0,0
2002-08-05,2001,11,45,217,162.4,0.78,5,Dry,34,7,5,3,44,93,0.57,69.4,0.43,69.4,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0763,0.00165,0.0000646,0.0779,0.00305,1,0.0362,0.114,0.00447,25.4,0,0,0,0,0,0,0
2002-08-06,2001,11,45,218,160.49,0.79,5,Dry,34,7,5,3,44,93,0.58,67.49,0.42,67.49,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0756,0.00149,0.0000583,0.0771,0.00302,1,0.0336,0.111,0.00434,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,158.57,0.8,5,Dry,34,7,5,3,44,93,0.59,65.57,0.41,65.57,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00132,0.0000519,0.0762,0.00299,1,0.031,0.107,0.0042,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,156.66,0.8,5,Dry,34,7,5,3,44,93,0.59,63.66,0.41,63.66,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00116,0.0000455,0.0754,0.00296,1,0.0284,0.104,0.00407,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,154.74,0.81,5,Dry,34,7,5,3,44,93,0.6,61.74,0.4,61.74,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.000998,0.0000391,0.0746,0.00292,1,0.0258,0.1,0.00394,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,152.83,0.82,5,Dry,34,7,5,3,44,93,0.61,59.83,0.39,59.83,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000836,0.0000328,0.0737,0.00289,1,0.0233,0.097,0.0038,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,151.46,0.82,5,Dry,34,7,5,3,44,93,0.61,58.46,0.39,58.46,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0724,0.000719,0.0000282,0.0731,0.00287,1,0.0214,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,150.1,0.83,5,Dry,34,7,5,3,44,93,0.62,57.1,0.38,57.1,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000604,0.0000237,0.0725,0.00284,1,0.0196,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,148.73,0.83,5,Dry,34,7,5,3,44,93,0.63,55.73,0.38,55.73,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000487,0.0000191,0.0719,0.00282,1,0.0177,0.0897,0.00352,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,147.36,0.84,5,Dry,34,7,5,3,44,93,0.63,54.36,0.37,54.36,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000371,0.0000145,0.0713,0.0028,1,0.0159,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,145.99,0.84,5,Dry,34,7,5,3,44,93,0.64,52.99,0.36,52.99,0,0,0,0,-3,3,34,7,5,0,47,99,990,964.5,25.5,0.0708,0.000254,0.00000997,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,144.63,0.85,5,Dry,34,7,5,3,44,93,0.64,51.63,0.36,51.63,0,0,0,0,-3,3,34,7,5,0,47,97.6,990,964.5,25.5,0.0708,0.000139,0.00000543,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,143.26,0.85,5,Dry,34,7,5,3,44,93,0.65,50.26,0.35,50.26,0,0,0,0,-3,3,34,7,5,0,47,96.3,990,964.5,25.5,0.0708,0.0000221,8.67e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,141.89,0.86,5,Dry,34,7,5,3,44,93,0.66,48.89,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,141.62,0.86,5,Dry,34,7,5,3,44,93,0.66,48.62,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,140.8,0.86,5,Dry,34,7,5,3,44,93,0.66,47.8,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,138.88,0.87,5,Dry,34,7,5,3,44,93,0.67,45.88,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,137.52,0.87,5,Dry,34,7,5,3,44,93,0.68,44.52,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,136.15,0.88,5,Dry,34,7,5,3,44,93,0.68,43.15,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,134.78,0.88,5,Dry,34,7,5,3,44,93,0.69,41.78,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,133.42,0.88,5,Dry,34,7,5,3,44,93,0.7,40.42,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,133.14,0.88,5,Dry,34,7,5,3,44,93,0.7,40.14,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,132.32,0.89,5,Dry,34,7,5,3,44,93,0.7,39.32,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,131.5,0.89,5,Dry,34,7,5,3,44,93,0.71,38.5,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,130.68,0.89,5,Dry,34,7,5,3,44,93,0.71,37.68,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,129.86,0.89,5,Dry,34,7,5,3,44,93,0.72,36.86,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,129.04,0.89,5,Dry,34,7,5,3,44,93,0.72,36.04,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,127.13,0.9,5,Dry,30,6,4,2,30,72,0.57,55.13,0.43,55.13,0,0,0,0,-2,2,30,6,4,0,32,95.1,990,964.5,25.5,0.0708,0.000436,0.0000171,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2002-09-02,2001,12,49,245,125.76,0.9,5,Dry,30,6,4,2,30,72,0.57,53.76,0.43,53.76,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.00032,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2002-09-03,2001,12,49,246,123.85,0.9,5,Dry,30,6,4,2,30,72,0.58,51.85,0.42,51.85,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2002-09-04,2001,12,49,247,121.93,0.91,5,Dry,30,6,4,2,30,72,0.59,49.93,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-05,2001,12,49,248,120.02,0.91,5,Dry,30,6,4,2,30,72,0.6,48.02,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-06,2001,12,49,249,118.1,0.91,5,Dry,30,6,4,2,30,72,0.61,46.1,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-07,2001,12,49,250,116.74,0.91,5,Dry,30,6,4,2,30,72,0.62,44.74,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-08,2001,12,49,251,116.46,0.91,5,Dry,30,6,4,2,30,72,0.62,44.46,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-09,2001,12,50,252,115.64,0.92,5,Dry,30,6,4,2,30,72,0.62,43.64,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-10,2001,12,50,253,113.73,0.92,5,Dry,30,6,4,2,30,72,0.63,41.73,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-11,2001,12,50,254,112.36,0.92,5,Dry,30,6,4,2,30,72,0.64,40.36,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-12,2001,12,50,255,110.99,0.92,5,Dry,30,6,4,2,30,72,0.65,38.99,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-13,2001,12,50,256,109.63,0.93,5,Dry,30,6,4,2,30,72,0.66,37.63,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,108.26,0.93,5,Dry,30,6,4,2,30,72,0.67,36.26,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,106.89,0.93,5,Dry,30,6,4,2,30,72,0.67,34.89,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,106.62,0.93,5,Dry,30,6,4,2,30,72,0.68,34.62,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,105.8,0.94,5,Dry,30,6,4,2,30,72,0.68,33.8,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,104.98,0.94,5,Dry,30,6,4,2,30,72,0.69,32.98,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,104.16,0.94,5,Dry,30,6,4,2,30,72,0.69,32.16,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,103.34,0.94,5,Dry,30,6,4,2,30,72,0.7,31.34,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,102.52,0.95,5,Dry,30,6,4,2,30,72,0.7,30.52,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,101.7,0.95,5,Dry,30,6,4,2,30,72,0.71,29.7,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,100.88,0.95,5,Dry,30,6,4,2,30,72,0.71,28.88,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,100.06,0.95,5,Dry,30,6,4,2,30,72,0.72,28.06,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,99.24,0.95,5,Dry,30,6,4,2,30,72,0.73,27.24,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,100.06,0.95,5,Dry,30,6,4,2,30,72,0.72,28.06,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,99.24,0.95,5,Dry,30,6,4,2,30,72,0.73,27.24,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,98.96,0.96,5,Dry,30,6,4,2,30,72,0.73,26.96,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,98.14,0.96,5,Dry,30,6,4,2,30,72,0.73,26.14,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,97.32,0.96,5,Dry,30,6,4,2,30,72,0.74,25.32,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,96.5,0.96,5,Dry,24,4,2,2,20,52,0.54,44.5,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,100.06,0.95,5,Dry,24,4,2,2,20,52,0.52,48.06,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-03,2002,1,1,276,102.52,0.95,5,Dry,24,4,2,2,20,52,0.51,50.52,0.49,50.52,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000442,0.00000173,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2002-10-04,2002,1,1,277,102.24,0.95,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
2002-10-05,2002,1,1,278,101.97,0.95,5,Dry,24,4,2,2,20,52,0.51,49.97,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-06,2002,1,1,279,101.7,0.95,5,Dry,24,4,2,2,20,52,0.51,49.7,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-07,2002,1,1,280,101.42,0.95,5,Dry,24,4,2,2,20,52,0.51,49.42,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-08,2002,1,2,281,100.6,0.95,5,Dry,24,4,2,2,20,52,0.52,48.6,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
