date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-10-09,2002,1,2,282,99.78,0.95,5,Dry,24,4,2,2,20,52,0.52,47.78,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-10,2002,1,2,283,99.51,0.95,5,Dry,24,4,2,2,20,52,0.52,47.51,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-11,2002,1,2,284,99.24,0.95,5,Dry,24,4,2,2,20,52,0.52,47.24,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-12,2002,1,2,285,97.32,0.96,5,Dry,24,4,2,2,20,52,0.53,45.32,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-13,2002,1,2,286,97.05,0.96,5,Dry,24,4,2,2,20,52,0.54,45.05,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,96.23,0.96,5,Dry,24,4,2,2,20,52,0.54,44.23,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,95.41,0.96,5,Dry,24,4,2,2,20,52,0.55,43.41,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,94.59,0.96,5,Dry,24,4,2,2,20,52,0.55,42.59,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,93.77,0.96,5,Dry,24,4,2,2,20,52,0.56,41.77,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,92.95,0.97,5,Dry,24,4,2,2,20,52,0.56,40.95,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,92.13,0.97,5,Dry,24,4,2,2,20,52,0.56,40.13,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,91.31,0.97,5,Dry,24,4,2,2,20,52,0.57,39.31,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,90.49,0.97,5,Dry,24,4,2,2,20,52,0.57,38.49,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,89.67,0.97,5,Dry,24,4,2,2,20,52,0.58,37.67,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,88.85,0.97,5,Dry,24,4,2,2,20,52,0.58,36.85,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,88.02,0.97,5,Dry,24,4,2,2,20,52,0.59,36.02,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,88.3,0.97,5,Dry,24,4,2,2,20,52,0.59,36.3,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,88.57,0.97,5,Dry,24,4,2,2,20,52,0.59,36.57,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,87.75,0.97,5,Dry,24,4,2,2,20,52,0.59,35.75,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,86.93,0.97,5,Dry,24,4,2,2,20,52,0.6,34.93,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,86.11,0.97,5,Dry,24,4,2,2,20,52,0.6,34.11,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,85.84,0.97,5,Dry,24,4,2,2,20,52,0.61,33.84,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,85.56,0.97,5,Dry,24,4,2,2,20,52,0.61,33.56,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,87.48,0.97,5,Dry,23,4,2,2,19,50,0.57,37.48,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,88.85,0.97,5,Dry,23,4,2,2,19,50,0.56,38.85,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,89.67,0.97,5,Dry,23,4,2,2,19,50,0.56,39.67,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,91.58,0.97,5,Dry,23,4,2,2,19,50,0.55,41.58,0.45,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,93.49,0.96,5,Dry,23,4,2,2,19,50,0.54,43.49,0.47,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,95.41,0.96,5,Dry,23,4,2,2,19,50,0.52,45.41,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,97.32,0.96,5,Dry,23,4,2,2,19,50,0.51,47.32,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,97.05,0.96,5,Dry,23,4,2,2,19,50,0.52,47.05,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,96.77,0.96,5,Dry,23,4,2,2,19,50,0.52,46.77,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,96.5,0.96,5,Dry,23,4,2,2,19,50,0.52,46.5,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,97.32,0.96,5,Dry,23,4,2,2,19,50,0.51,47.32,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,98.14,0.96,5,Dry,23,4,2,2,19,50,0.51,48.14,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-13,2002,2,7,317,97.32,0.96,5,Dry,23,4,2,2,19,50,0.51,47.32,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,97.05,0.96,5,Dry,23,4,2,2,19,50,0.52,47.05,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,97.87,0.96,5,Dry,23,4,2,2,19,50,0.51,47.87,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-16,2002,2,7,320,98.14,0.96,5,Dry,23,4,2,2,19,50,0.51,48.14,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-17,2002,2,7,321,97.32,0.96,5,Dry,23,4,2,2,19,50,0.51,47.32,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,97.05,0.96,5,Dry,23,4,2,2,19,50,0.52,47.05,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,96.77,0.96,5,Dry,23,4,2,2,19,50,0.52,46.77,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,95.95,0.96,5,Dry,23,4,2,2,19,50,0.52,45.95,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,95.13,0.96,5,Dry,23,4,2,2,19,50,0.53,45.13,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,93.22,0.96,5,Dry,23,4,2,2,19,50,0.54,43.22,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,92.95,0.97,5,Dry,23,4,2,2,19,50,0.54,42.95,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,95.41,0.96,5,Dry,23,4,2,2,19,50,0.52,45.41,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,98.42,0.96,5,Dry,23,4,2,2,19,50,0.51,48.42,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-26,2002,2,9,330,98.14,0.96,5,Dry,23,4,2,2,19,50,0.51,48.14,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-27,2002,2,9,331,97.32,0.96,5,Dry,23,4,2,2,19,50,0.51,47.32,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-28,2002,2,9,332,98.14,0.96,5,Dry,23,4,2,2,19,50,0.51,48.14,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-29,2002,2,9,333,98.42,0.96,5,Dry,23,4,2,2,19,50,0.51,48.42,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-30,2002,2,9,334,97.6,0.96,5,Dry,23,4,2,2,19,50,0.51,47.6,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-01,2002,3,9,335,97.32,0.96,5,Dry,26,4,3,2,24,59,0.61,38.32,0.39,0,38,9,1,1,-1,28,35,5,4,1,52,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,97.05,0.96,5,Dry,26,4,3,2,24,59,0.61,38.05,0.39,0,38,9,1,1,-1,28,35,5,4,1,52,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,96.77,0.96,5,Dry,26,4,3,2,24,59,0.61,37.77,0.39,0,38,9,1,1,-1,28,35,5,4,1,52,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,96.5,0.96,5,Dry,26,4,3,2,24,59,0.61,37.5,0.39,0,38,9,1,1,-1,28,35,5,4,1,52,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,99.51,0.95,5,Dry,26,4,3,2,24,59,0.59,40.51,0.41,0,41,9,1,1,-1,31,35,5,4,1,55,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,105.25,0.94,5,Dry,26,4,3,2,24,59,0.56,46.25,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,110.99,0.92,5,Dry,26,4,3,2,24,59,0.53,51.99,0.47,51.99,0,0,0,0,-2,2,26,4,3,0,26,85,990,964.5,25.5,0.0708,0.000169,0.00000663,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2002-12-08,2002,3,10,342,115.64,0.92,5,Dry,26,4,3,2,24,59,0.51,56.64,0.49,56.64,0,0,0,0,-2,2,26,4,3,0,26,89.6,990,964.5,25.5,0.0708,0.000564,0.0000221,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
2002-12-09,2002,3,10,343,119.2,0.91,5,Dry,26,4,3,2,24,59,0.49,60.2,0.51,60.2,0,0,0,0,-2,2,26,4,3,0,26,93.2,990,964.5,25.5,0.0708,0.000867,0.000034,0.0717,0.00281,1,0.0238,0.0955,0.00374,25.4,0,0,0,0,0,0,0
2002-12-10,2002,3,11,344,124.39,0.9,5,Dry,26,4,3,2,24,59,0.47,65.39,0.53,65.39,0,0,0,0,-2,2,26,4,3,0,26,98.4,990,964.5,25.5,0.0708,0.00131,0.0000513,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-12-11,2002,3,11,345,126.31,0.9,5,Dry,26,4,3,2,24,59,0.47,67.31,0.53,67.31,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00147,0.0000577,0.0724,0.00284,1,0.0334,0.106,0.00415,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
2002-12-12,2002,3,11,346,124.39,0.9,5,Dry,26,4,3,2,24,59,0.47,65.39,0.53,65.39,0,0,0,0,-2,2,26,4,3,0,26,98.4,990,964.5,25.5,0.0708,0.00131,0.0000513,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-12-13,2002,3,11,347,126.31,0.9,5,Dry,26,4,3,2,24,59,0.47,67.31,0.53,67.31,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0709,0.00147,0.0000577,0.0724,0.00284,1,0.0334,0.106,0.00415,25.4,0.898,0.96,0.862,15.1,14.5,14.5,347
2002-12-14,2002,3,11,348,127.67,0.9,5,Dry,26,4,3,2,24,59,0.46,68.67,0.54,68.67,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00159,0.0000622,0.073,0.00286,1,0.0352,0.108,0.00424,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2002-12-15,2002,3,11,349,126.85,0.9,5,Dry,26,4,3,2,24,59,0.47,67.85,0.54,67.85,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00152,0.0000595,0.0726,0.00285,1,0.0341,0.107,0.00419,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2002-12-16,2002,3,11,350,128.77,0.89,5,Dry,26,4,3,2,24,59,0.46,69.77,0.54,69.77,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00168,0.0000659,0.0735,0.00288,1,0.0367,0.11,0.00432,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2002-12-17,2002,3,12,351,132.32,0.89,5,Dry,26,4,3,2,24,59,0.45,73.32,0.55,73.32,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00198,0.0000777,0.075,0.00294,1,0.0415,0.117,0.00457,25.4,0.931,0.96,0.894,17,16.3,16.3,392
2002-12-18,2002,3,12,352,135.88,0.88,5,Dry,26,4,3,2,24,59,0.43,76.88,0.57,76.88,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000896,0.0766,0.003,1,0.0463,0.123,0.00482,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2002-12-19,2002,3,12,353,139.98,0.86,5,Dry,26,4,3,2,24,59,0.42,80.98,0.58,80.98,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00263,0.000103,0.0784,0.00307,1,0.0518,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18,18,433
2002-12-20,2002,3,12,354,141.35,0.86,5,Dry,26,4,3,2,24,59,0.42,82.35,0.58,82.35,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0537,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2002-12-21,2002,3,12,355,141.07,0.86,5,Dry,26,4,3,2,24,59,0.42,82.07,0.58,82.07,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00273,0.000107,0.0789,0.00309,1,0.0533,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2002-12-22,2002,3,12,356,142.99,0.85,5,Dry,26,4,3,2,24,59,0.41,83.99,0.59,83.99,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00289,0.000113,0.0797,0.00313,1,0.0559,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2002-12-23,2002,3,12,357,144.35,0.85,5,Dry,26,4,3,2,24,59,0.41,85.35,0.59,85.35,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0577,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2002-12-24,2002,3,13,358,146.27,0.84,5,Dry,26,4,3,2,24,59,0.4,87.27,0.6,87.27,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0811,0.00318,1,0.0603,0.141,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2002-12-25,2002,3,13,359,149.27,0.83,5,Dry,26,4,3,2,24,59,0.4,90.27,0.6,90.27,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0825,0.00323,1,0.0644,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2002-12-26,2002,3,13,360,152.28,0.82,5,Dry,26,4,3,2,24,59,0.39,93.28,0.61,93.28,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00368,0.000144,0.0838,0.00328,1,0.0684,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,493
2002-12-27,2002,3,13,361,155.29,0.81,5,Dry,26,4,3,2,24,59,0.38,96.29,0.62,96.29,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00393,0.000154,0.0851,0.00334,1,0.0725,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2002-12-28,2002,3,13,362,158.3,0.8,5,Dry,26,4,3,2,24,59,0.37,99.3,0.63,99.3,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2002-12-29,2002,3,13,363,161.31,0.79,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2002-12-30,2002,3,13,364,163.77,0.78,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000182,0.0888,0.00348,1,0.0839,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-12-31,2002,3,14,365,162.95,0.78,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2003-01-01,2002,4,14,1,162.67,0.78,5,Dry,29,5,4,2,33,73,0.45,89.67,0.55,89.67,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2003-01-02,2002,4,14,2,163.49,0.78,5,Dry,29,5,4,2,33,73,0.45,90.49,0.55,90.49,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
2003-01-03,2002,4,14,3,163.77,0.78,5,Dry,29,5,4,2,33,73,0.45,90.77,0.55,90.77,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0844,0.00331,1,0.065,0.149,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2003-01-04,2002,4,14,4,164.04,0.78,5,Dry,29,5,4,2,33,73,0.45,91.04,0.56,91.04,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0654,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2003-01-05,2002,4,14,5,162.67,0.78,5,Dry,29,5,4,2,33,73,0.45,89.67,0.55,89.67,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2003-01-06,2002,4,14,6,161.85,0.79,5,Dry,29,5,4,2,33,73,0.45,88.85,0.55,88.85,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0803,0.0033,0.000129,0.0836,0.00328,1,0.0624,0.146,0.00572,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2003-01-07,2002,4,15,7,162.67,0.78,5,Dry,29,5,4,2,33,73,0.45,89.67,0.55,89.67,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2003-01-08,2002,4,15,8,162.4,0.78,5,Dry,29,5,4,2,33,73,0.45,89.4,0.55,89.4,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0838,0.00328,1,0.0632,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2003-01-09,2002,4,15,9,161.58,0.79,5,Dry,29,5,4,2,33,73,0.45,88.58,0.55,88.58,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000128,0.0835,0.00327,1,0.0621,0.146,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
2003-01-10,2002,4,15,10,163.49,0.78,5,Dry,29,5,4,2,33,73,0.45,90.49,0.55,90.49,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
2003-01-11,2002,4,15,11,168.14,0.77,5,Dry,29,5,4,2,33,73,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
2003-01-12,2002,4,15,12,171.7,0.75,5,Dry,29,5,4,2,33,73,0.42,98.7,0.57,98.7,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2003-01-13,2002,4,15,13,175.8,0.74,5,Dry,29,5,4,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2003-01-14,2002,4,16,14,178.26,0.73,5,Dry,29,5,4,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2003-01-15,2002,4,16,15,181.27,0.72,5,Dry,29,5,4,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00495,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2003-01-16,2002,4,16,16,183.73,0.71,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2003-01-17,2002,4,16,17,186.19,0.71,5,Dry,29,5,4,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2003-01-18,2002,4,16,18,192.48,0.68,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2003-01-19,2002,4,16,19,199.86,0.66,5,Dry,29,5,4,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2003-01-20,2002,4,16,20,203.96,0.65,5,Dry,29,5,4,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00688,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2003-01-21,2002,4,17,21,209.7,0.63,5,Dry,29,5,4,2,33,73,0.35,136.7,0.65,136.7,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2003-01-22,2002,4,17,22,217.63,0.61,5,Dry,29,5,4,2,33,73,0.34,144.6,0.67,144.6,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000316,0.108,0.00424,1,0.138,0.246,0.00964,25.2,0.936,0.97,0.908,33.5,32.5,32.5,781
2003-01-23,2002,4,17,23,224.47,0.59,5,Dry,29,5,4,2,33,73,0.33,151.5,0.68,151.5,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,818
2003-01-24,2002,4,17,24,230.76,0.58,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00916,0.00036,0.114,0.00448,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2003-01-25,2002,4,17,25,234.31,0.57,5,Dry,29,5,4,2,33,73,0.31,161.3,0.69,161.3,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00946,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.4,36.3,36.3,872
2003-01-26,2002,4,17,26,238.96,0.56,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2003-01-27,2002,4,17,27,244.7,0.55,5,Dry,29,5,4,2,33,73,0.3,171.7,0.7,171.7,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2003-01-28,2002,4,18,28,250.45,0.54,5,Dry,29,5,4,2,33,73,0.29,177.4,0.71,177.4,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2003-01-29,2002,4,18,29,255.1,0.53,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2003-01-30,2002,4,18,30,258.1,0.53,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2003-01-31,2002,4,18,31,258.92,0.52,5,Dry,29,5,4,2,33,73,0.28,185.9,0.72,185.9,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000457,0.126,0.00499,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2003-02-01,2002,5,18,32,261.38,0.52,5,Dry,31,6,4,3,41,85,0.33,176.4,0.68,176.4,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.181,0.304,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2003-02-02,2002,5,18,33,266.03,0.51,5,Dry,31,6,4,3,41,85,0.32,181,0.68,181,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000441,0.125,0.00495,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.1,41.1,987
2003-02-03,2002,5,18,34,269.04,0.51,5,Dry,31,6,4,3,41,85,0.32,184,0.68,184,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000452,0.126,0.00501,1,0.191,0.317,0.0126,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2003-02-04,2002,5,19,35,268.22,0.51,5,Dry,31,6,4,3,41,85,0.32,183.2,0.68,183.2,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000449,0.126,0.00499,1,0.19,0.316,0.0125,24.9,0.949,0.98,0.93,42.5,41.7,41.7,1000
2003-02-05,2002,5,19,36,266.31,0.51,5,Dry,31,6,4,3,41,85,0.32,181.3,0.68,181.3,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0112,0.000442,0.125,0.00496,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,989
2003-02-06,2002,5,19,37,269.31,0.51,5,Dry,31,6,4,3,41,85,0.32,184.3,0.68,184.3,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000453,0.126,0.00501,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2003-02-07,2002,5,19,38,273.96,0.5,5,Dry,31,6,4,3,41,85,0.31,189,0.69,189,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000469,0.129,0.0051,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2003-02-08,2002,5,19,39,276.97,0.5,5,Dry,31,6,4,3,41,85,0.31,192,0.69,192,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000479,0.13,0.00515,1,0.202,0.331,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2003-02-09,2002,5,19,40,279.98,0.49,5,Dry,31,6,4,3,41,85,0.3,195,0.7,195,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000489,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
2003-02-10,2002,5,19,41,281.35,0.49,5,Dry,31,6,4,3,41,85,0.3,196.3,0.7,196.3,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000494,0.132,0.00523,1,0.208,0.339,0.0135,24.8,0.954,0.98,0.934,45.6,44.7,44.7,1070
2003-02-11,2002,5,20,42,283.26,0.49,5,Dry,31,6,4,3,41,85,0.3,198.3,0.7,198.3,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.000501,0.133,0.00527,1,0.21,0.343,0.0136,24.8,0.954,0.98,0.935,46.1,45.1,45.1,1080
2003-02-12,2002,5,20,43,288.45,0.48,5,Dry,31,6,4,3,41,85,0.29,203.4,0.7,203.4,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000519,0.135,0.00536,1,0.217,0.352,0.014,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2003-02-13,2002,5,20,44,295.29,0.47,5,Dry,31,6,4,3,41,85,0.29,210.3,0.71,210.3,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000542,0.138,0.00549,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.8,47.9,47.9,1150
2003-02-14,2002,5,20,45,299.94,0.46,5,Dry,31,6,4,3,41,85,0.28,214.9,0.72,214.9,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000559,0.14,0.00557,1,0.233,0.373,0.0148,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
2003-02-15,2002,5,20,46,306.23,0.46,5,Dry,31,6,4,3,41,85,0.28,221.2,0.72,221.2,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0146,0.000581,0.143,0.00569,1,0.241,0.384,0.0153,24.7,0.959,0.98,0.939,51.3,48.2,48.2,1160
2003-02-16,2002,5,20,47,313.06,0.45,5,Dry,31,6,4,3,41,85,0.27,228.1,0.73,228.1,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000605,0.146,0.00582,2,0.0964,0.242,0.00967,24.8,0.922,0.97,0.895,25.6,24.8,49.6,1190
2003-02-17,2002,5,20,48,320.45,0.44,5,Dry,31,6,4,3,41,85,0.27,235.4,0.73,235.4,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0158,0.000631,0.149,0.00596,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.3,1230
2003-02-18,2002,5,21,49,327.83,0.43,5,Dry,31,6,4,3,41,85,0.26,242.8,0.74,242.8,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000657,0.152,0.00609,2,0.106,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
2003-02-19,2002,5,21,50,331.93,0.43,5,Dry,31,6,4,3,41,85,0.26,246.9,0.74,246.9,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.901,27.7,26.9,53.8,1290
2003-02-20,2002,5,21,51,333.85,0.42,5,Dry,31,6,4,3,41,85,0.26,248.8,0.74,248.8,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000678,0.155,0.00621,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.2,1300
2003-02-21,2002,5,21,52,340.13,0.42,5,Dry,31,6,4,3,41,85,0.25,255.1,0.75,255.1,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.00078,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1330
2003-02-22,2002,5,21,53,348.06,0.41,5,Dry,31,6,4,3,41,85,0.24,263.1,0.76,263.1,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0232,0.000932,0.166,0.00668,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.7,57.3,1380
2003-02-23,2002,5,21,54,355.45,0.4,5,Dry,31,6,4,3,41,85,0.24,270.4,0.76,270.4,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0267,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
2003-02-24,2002,5,21,55,359,0.4,5,Dry,31,6,4,3,41,85,0.24,274,0.76,274,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00706,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
2003-02-25,2002,5,22,56,363.65,0.39,5,Dry,31,6,4,3,41,85,0.23,278.6,0.77,278.6,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0305,0.00123,0.179,0.00722,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2003-02-26,2002,5,22,57,372.13,0.38,5,Dry,31,6,4,3,41,85,0.23,287.1,0.77,287.1,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0345,0.0014,0.186,0.00751,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.3,62.5,1500
2003-02-27,2002,5,22,58,380.6,0.38,5,Dry,31,6,4,3,41,85,0.22,295.6,0.78,295.6,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0385,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2003-02-28,2002,5,22,59,385.25,0.37,5,Dry,31,6,4,3,41,85,0.22,300.3,0.78,300.3,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0407,0.00165,0.197,0.00797,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
2003-03-01,2002,6,22,60,393.73,0.36,5,Dry,36,8,6,4,53,107,0.27,286.7,0.73,286.7,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.154,0.0343,0.00139,0.189,0.00766,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.909,32,31.1,62.2,1490
2003-03-02,2002,6,22,61,404.94,0.36,5,Dry,36,8,6,4,53,107,0.26,297.9,0.74,297.9,0,0,0,0,-4,4,36,8,6,0,57,348,990,965.4,24.6,0.158,0.0396,0.00161,0.198,0.00805,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2003-03-03,2002,6,22,62,415.06,0.35,5,Dry,36,8,6,4,53,107,0.26,308.1,0.74,308.1,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0444,0.00181,0.206,0.00841,2,0.15,0.357,0.0145,24.2,0.942,0.97,0.914,34.4,33.4,66.7,1600
2003-03-04,2002,6,23,63,424.08,0.34,5,Dry,36,8,6,4,53,107,0.25,317.1,0.75,317.1,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0487,0.00199,0.214,0.00873,2,0.157,0.37,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2003-03-05,2002,6,23,64,433.65,0.33,5,Dry,36,8,6,4,53,107,0.25,326.6,0.75,326.6,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.168,0.0532,0.00218,0.222,0.00907,2,0.163,0.385,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1700
2003-03-06,2002,6,23,65,440.49,0.32,5,Dry,36,8,6,4,53,107,0.24,333.5,0.76,333.5,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0564,0.00231,0.227,0.00931,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36,72.1,1730
2003-03-07,2002,6,23,66,448.96,0.32,5,Dry,36,8,6,4,53,107,0.24,342,0.76,342,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0604,0.00248,0.234,0.00961,2,0.173,0.408,0.0167,24,0.947,0.972,0.921,38.1,37,74,1780
2003-03-08,2002,6,23,67,457.99,0.31,5,Dry,36,8,6,4,53,107,0.23,351,0.77,351,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0647,0.00266,0.242,0.00993,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76.1,1830
2003-03-09,2002,6,23,68,469.74,0.3,5,Dry,36,8,6,4,53,107,0.23,362.7,0.77,362.7,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0702,0.00289,0.251,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2003-03-10,2002,6,23,69,478.77,0.3,5,Dry,36,8,6,4,53,107,0.22,371.8,0.78,371.8,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.184,0.0745,0.00307,0.259,0.0107,2,0.193,0.452,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.8,1940
2003-03-11,2002,6,24,70,483.42,0.29,5,Dry,36,8,6,4,53,107,0.22,376.4,0.78,376.4,0,0,0,0,-4,4,36,8,6,0,57,426,990,965.8,24.2,0.186,0.0767,0.00316,0.263,0.0108,2,0.197,0.459,0.019,23.8,0.952,0.98,0.933,41.8,40.9,81.8,1960
2003-03-12,2002,6,24,71,488.06,0.29,5,Dry,36,8,6,4,53,107,0.22,381.1,0.78,381.1,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0789,0.00326,0.267,0.011,2,0.2,0.466,0.0193,23.7,0.953,0.98,0.933,42.2,41.4,82.8,1990
2003-03-13,2002,6,24,72,494.9,0.29,5,Dry,36,8,6,4,53,107,0.22,387.9,0.78,387.9,0,0,0,0,-4,4,36,8,6,0,57,438,990,965.8,24.2,0.19,0.0821,0.0034,0.272,0.0113,2,0.204,0.477,0.0197,23.7,0.953,0.98,0.934,43,42.1,84.2,2020
2003-03-14,2002,6,24,73,500.64,0.28,5,Dry,36,8,6,4,53,107,0.21,393.6,0.79,393.6,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0848,0.00351,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
2003-03-15,2002,6,24,74,502.01,0.28,5,Dry,36,8,6,4,53,107,0.21,395,0.79,395,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0854,0.00354,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.7,2060
2003-03-16,2002,6,24,75,501.74,0.28,5,Dry,36,8,6,4,53,107,0.21,394.7,0.79,394.7,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.192,0.0853,0.00353,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2060
2003-03-17,2002,6,24,76,501.46,0.28,5,Dry,36,8,6,4,53,107,0.21,394.5,0.79,394.5,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0852,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
2003-03-18,2002,6,25,77,501.19,0.28,5,Dry,36,8,6,4,53,107,0.21,394.2,0.79,394.2,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0851,0.00352,0.277,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.6,42.8,85.5,2050
2003-03-19,2002,6,25,78,502.01,0.28,5,Dry,36,8,6,4,53,107,0.21,395,0.79,395,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0854,0.00354,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.7,2060
2003-03-20,2002,6,25,79,505.56,0.28,5,Dry,36,8,6,4,53,107,0.21,398.6,0.79,398.6,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0871,0.00361,0.281,0.0116,2,0.212,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2003-03-21,2002,6,25,80,509.12,0.28,5,Dry,36,8,6,4,53,107,0.21,402.1,0.79,402.1,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0888,0.00368,0.284,0.0118,2,0.214,0.498,0.0206,23.6,0.955,0.98,0.936,44.5,43.6,87.2,2090
2003-03-22,2002,6,25,81,508.3,0.28,5,Dry,36,8,6,4,53,107,0.21,401.3,0.79,401.3,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0884,0.00367,0.283,0.0117,2,0.213,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2003-03-23,2002,6,25,82,506.38,0.28,5,Dry,36,8,6,4,53,107,0.21,399.4,0.79,399.4,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0875,0.00363,0.282,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44.2,43.3,86.6,2080
2003-03-24,2002,6,25,83,507.2,0.28,5,Dry,36,8,6,4,53,107,0.21,400.2,0.79,400.2,0,0,0,0,-4,4,36,8,6,0,57,450,990,965.9,24.1,0.194,0.0879,0.00364,0.282,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2003-03-25,2002,6,26,84,509.67,0.28,5,Dry,36,8,6,4,53,107,0.21,402.7,0.79,402.7,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.0891,0.00369,0.284,0.0118,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.5,43.6,87.3,2090
2003-03-26,2002,6,26,85,509.94,0.28,5,Dry,36,8,6,4,53,107,0.21,402.9,0.79,402.9,0,0,0,0,-4,4,36,8,6,0,57,453,990,965.9,24.1,0.195,0.0892,0.0037,0.285,0.0118,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.5,43.7,87.3,2100
2003-03-27,2002,6,26,86,508.57,0.28,5,Dry,36,8,6,4,53,107,0.21,401.6,0.79,401.6,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0885,0.00367,0.283,0.0118,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2003-03-28,2002,6,26,87,507.75,0.28,5,Dry,36,8,6,4,53,107,0.21,400.8,0.79,400.8,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0882,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.3,43.4,86.9,2090
2003-03-29,2002,6,26,88,511.85,0.28,5,Dry,36,8,6,4,53,107,0.21,404.9,0.79,404.9,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0901,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.7,43.8,87.7,2100
2003-03-30,2002,6,26,89,516.5,0.27,5,Dry,36,8,6,4,53,107,0.21,409.5,0.79,409.5,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0923,0.00383,0.29,0.012,2,0.219,0.509,0.0211,23.6,0.956,0.98,0.936,45.2,44.3,88.6,2130
2003-03-31,2002,6,26,90,522.79,0.27,5,Dry,36,8,6,4,53,107,0.2,415.8,0.8,415.8,0,0,0,0,-4,4,36,8,6,0,57,466,990,966,24,0.2,0.0953,0.00396,0.295,0.0123,2,0.223,0.518,0.0216,23.5,0.956,0.98,0.937,45.9,44.9,89.9,2160
2003-04-01,2002,7,27,91,527.44,0.27,5,Dry,40,10,8,5,62,125,0.24,402.4,0.76,402.4,0,0,0,0,-5,5,40,10,8,0,67,460,990,966,24,0.198,0.089,0.0037,0.287,0.0119,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.3,43.5,86.9,2090
2003-04-02,2002,7,27,92,532.63,0.27,5,Dry,40,10,8,5,62,125,0.23,407.6,0.77,407.6,0,0,0,0,-5,5,40,10,8,0,67,466,990,966,24,0.2,0.0914,0.00381,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,44.9,44,87.9,2110
2003-04-03,2002,7,27,93,535.1,0.26,5,Dry,40,10,8,5,62,125,0.23,410.1,0.77,410.1,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0926,0.00386,0.293,0.0122,2,0.219,0.513,0.0214,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2003-04-04,2002,7,27,94,538.1,0.26,5,Dry,40,10,8,5,62,125,0.23,413.1,0.77,413.1,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.094,0.00392,0.296,0.0123,2,0.221,0.517,0.0216,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2003-04-05,2002,7,27,95,541.11,0.26,5,Dry,40,10,8,5,62,125,0.23,416.1,0.77,416.1,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0954,0.00398,0.298,0.0124,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
2003-04-06,2002,7,27,96,541.38,0.26,5,Dry,40,10,8,5,62,125,0.23,416.4,0.77,416.4,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0955,0.00399,0.298,0.0125,2,0.224,0.522,0.0218,23.4,0.956,0.98,0.937,45.8,44.8,89.7,2150
2003-04-07,2002,7,27,97,543.85,0.26,5,Dry,40,10,8,5,62,125,0.23,418.9,0.77,418.9,0,0,0,0,-5,5,40,10,8,0,67,477,990,966,24,0.204,0.0967,0.00404,0.301,0.0125,2,0.225,0.526,0.0219,23.4,0.956,0.98,0.937,46,45.1,90.2,2160
2003-04-08,2002,7,28,98,549.59,0.26,5,Dry,40,10,8,5,62,125,0.23,424.6,0.77,424.6,0,0,0,0,-5,5,40,10,8,0,67,483,990,966.1,23.9,0.206,0.0994,0.00415,0.305,0.0128,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.6,45.7,91.3,2190
2003-04-09,2002,7,28,99,557.52,0.25,5,Dry,40,10,8,5,62,125,0.22,432.5,0.78,432.5,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.4,46.4,92.9,2230
2003-04-10,2002,7,28,100,569.27,0.25,5,Dry,40,10,8,5,62,125,0.22,444.3,0.78,444.3,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.109,0.00456,0.321,0.0135,2,0.242,0.564,0.0237,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2280
2003-04-11,2002,7,28,101,583.77,0.24,5,Dry,40,10,8,5,62,125,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.116,0.00486,0.336,0.0141,2,0.252,0.588,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2003-04-12,2002,7,28,102,602.09,0.23,5,Dry,40,10,8,5,62,125,0.21,477.1,0.79,477.1,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.231,0.124,0.00524,0.355,0.015,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-04-13,2002,7,28,103,625.88,0.22,5,Dry,40,10,8,5,62,125,0.2,500.9,0.8,500.9,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00575,0.38,0.0161,3,0.168,0.548,0.0232,23,0.946,0.97,0.918,35.7,34.6,104,2490
2003-04-14,2002,7,28,104,652.4,0.21,5,Dry,40,10,8,5,62,125,0.19,527.4,0.81,527.4,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00653,0.413,0.0176,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2003-04-15,2002,7,29,105,683.85,0.2,5,Dry,40,10,8,5,62,125,0.18,558.9,0.82,558.9,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00746,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2003-04-16,2002,7,29,106,720.76,0.18,5,Dry,40,10,8,5,62,125,0.17,595.8,0.83,595.8,0,0,0,0,-5,5,40,10,8,0,67,654,990,966.8,23.2,0.298,0.199,0.00857,0.497,0.0214,3,0.211,0.708,0.0305,22.5,0.954,0.98,0.935,41.8,41,123,2950
2003-04-17,2002,7,29,107,763.14,0.16,5,Dry,40,10,8,5,62,125,0.16,638.1,0.84,638.1,0,0,0,0,-5,5,40,10,8,0,67,696,990,967,23,0.322,0.227,0.00986,0.549,0.0238,3,0.23,0.779,0.0338,22.3,0.956,0.98,0.937,44.4,43.5,131,3130
2003-04-18,2002,7,29,108,796.92,0.15,5,Dry,40,10,8,5,62,125,0.16,671.9,0.84,671.9,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.836,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2003-04-19,2002,7,29,109,841.47,0.14,5,Dry,40,10,8,5,62,125,0.15,716.5,0.85,716.5,0,0,0,0,-5,5,40,10,8,0,67,774,990,967.3,22.7,0.367,0.28,0.0123,0.646,0.0284,3,0.265,0.911,0.0401,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2003-04-20,2002,7,29,110,893.06,0.13,5,Dry,40,10,8,5,62,125,0.14,768.1,0.86,768.1,0,0,0,0,-5,5,40,10,8,0,67,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2003-04-21,2002,7,29,111,949.73,0.12,5,Dry,40,10,8,5,62,125,0.13,824.7,0.87,824.7,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.463,0.338,0.0152,0.801,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,161,3850
2003-04-22,2002,7,30,112,1005.5,0.11,5,Dry,40,10,8,5,62,125,0.12,880.5,0.88,880.5,0,0,0,0,-5,5,40,10,8,0,67,939,990,967.9,22.1,0.514,0.365,0.0165,0.879,0.0398,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,169,4070
2003-04-23,2002,7,30,113,1059,0.1,5,Dry,40,10,8,5,62,125,0.12,934,0.88,934,0,0,0,0,-5,5,40,10,8,0,67,992,990,968.1,21.9,0.563,0.391,0.0178,0.954,0.0435,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2003-04-24,2002,7,30,114,1104,0.096,5,Dry,40,10,8,5,62,125,0.11,979,0.89,979,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.606,0.413,0.019,1.02,0.0468,4,0.273,1.29,0.0593,20.5,0.956,0.98,0.936,47,46,184,4420
2003-04-25,2002,7,30,115,1139.3,0.092,5,Dry,40,10,8,5,62,125,0.11,1014,0.89,1014,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.658,0.455,0.021,1.11,0.0514,4,0.283,1.4,0.0644,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
2003-04-26,2002,7,30,116,1164.2,0.089,5,Dry,40,10,8,5,62,125,0.11,1039,0.89,1039,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.694,0.511,0.0237,1.21,0.0558,4,0.288,1.49,0.0692,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2003-04-27,2002,7,30,117,1183.7,0.086,5,Dry,40,10,8,5,62,125,0.11,1059,0.89,1059,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.723,0.555,0.0258,1.28,0.0594,4,0.292,1.57,0.0729,20,0.955,0.98,0.936,49.5,48.2,193,4630
2003-04-28,2002,7,30,118,1192.2,0.085,5,Dry,40,10,8,5,62,125,0.1,1067,0.9,1067,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.735,0.574,0.0267,1.31,0.0609,4,0.293,1.6,0.0746,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2003-04-29,2002,7,31,119,1195,0.085,5,Dry,40,10,8,5,62,125,0.1,1070,0.9,1070,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.74,0.581,0.027,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2003-04-30,2002,7,31,120,1192.2,0.085,5,Dry,40,10,8,5,62,125,0.1,1067,0.9,1067,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.735,0.574,0.0267,1.31,0.0609,4,0.293,1.6,0.0746,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2003-05-01,2002,8,31,121,1183.7,0.086,5,Dry,42,9,8,6,82,147,0.12,1037,0.88,1037,0,0,0,0,-6,6,42,9,8,0,88,1100,990,968.5,21.5,0.692,0.506,0.0235,1.2,0.0557,4,0.287,1.49,0.069,20,0.955,0.98,0.936,48.6,47.7,191,4580
2003-05-02,2002,8,31,122,1169.7,0.088,5,Dry,42,9,8,6,82,147,0.13,1023,0.87,1023,0,0,0,0,-6,6,42,9,8,0,88,1080,990,968.4,21.6,0.672,0.474,0.022,1.15,0.0531,4,0.285,1.43,0.0663,20.1,0.955,0.98,0.936,48.2,47.3,189,4540
2003-05-03,2002,8,31,123,1150.3,0.09,5,Dry,42,9,8,6,82,147,0.13,1003,0.87,1003,0,0,0,0,-6,6,42,9,8,0,88,1060,990,968.4,21.6,0.643,0.43,0.0199,1.07,0.0496,4,0.281,1.35,0.0626,20.3,0.956,0.98,0.936,47.7,46.7,187,4480
2003-05-04,2002,8,31,124,1125.6,0.093,5,Dry,42,9,8,6,82,147,0.13,978.6,0.87,978.6,0,0,0,0,-6,6,42,9,8,0,88,1040,990,968.3,21.7,0.607,0.413,0.019,1.02,0.047,4,0.273,1.29,0.0595,20.4,0.956,0.98,0.936,46.8,45.9,183,4400
2003-05-05,2002,8,31,125,1101.3,0.096,5,Dry,42,9,8,6,82,147,0.13,954.3,0.87,954.3,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.582,0.401,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.5,0.955,0.98,0.936,45.9,45,180,4320
2003-05-06,2002,8,32,126,1077.4,0.099,5,Dry,42,9,8,6,82,147,0.14,930.4,0.86,930.4,0,0,0,0,-6,6,42,9,8,0,88,989,990,968.1,21.9,0.561,0.389,0.0178,0.95,0.0435,4,0.257,1.21,0.0552,20.7,0.955,0.98,0.936,45,44.1,176,4230
2003-05-07,2002,8,32,127,1053.8,0.1,5,Dry,42,9,8,6,82,147,0.14,906.8,0.86,906.8,0,0,0,0,-6,6,42,9,8,0,88,966,990,968.1,21.9,0.539,0.378,0.0172,0.917,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2003-05-08,2002,8,32,128,1030.7,0.1,5,Dry,42,9,8,6,82,147,0.14,883.7,0.86,883.7,0,0,0,0,-6,6,42,9,8,0,88,943,990,968,22,0.518,0.367,0.0167,0.885,0.0402,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2003-05-09,2002,8,32,129,1008,0.11,5,Dry,42,9,8,6,82,147,0.15,861,0.85,861,0,0,0,0,-6,6,42,9,8,0,88,920,990,967.9,22.1,0.497,0.356,0.0161,0.853,0.0386,4,0.233,1.09,0.0492,21,0.955,0.98,0.935,42.3,41.4,166,3980
2003-05-10,2002,8,32,130,985.75,0.11,5,Dry,42,9,8,6,82,147,0.15,838.8,0.85,838.8,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.822,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2003-05-11,2002,8,32,131,963.97,0.11,5,Dry,42,9,8,6,82,147,0.15,817,0.85,817,0,0,0,0,-6,6,42,9,8,0,88,876,990,967.8,22.2,0.457,0.334,0.015,0.791,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.6,159,3800
2003-05-12,2002,8,32,132,942.7,0.12,5,Dry,42,9,8,6,82,147,0.16,795.7,0.84,795.7,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.437,0.324,0.0145,0.761,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
2003-05-13,2002,8,33,133,921.97,0.12,5,Dry,42,9,8,6,82,147,0.16,775,0.84,775,0,0,0,0,-6,6,42,9,8,0,88,834,990,967.6,22.4,0.418,0.314,0.014,0.732,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
2003-05-14,2002,8,33,134,901.82,0.13,5,Dry,42,9,8,6,82,147,0.16,754.8,0.84,754.8,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0313,3,0.281,0.986,0.0438,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2003-05-15,2002,8,33,135,882.29,0.13,5,Dry,42,9,8,6,82,147,0.17,735.3,0.83,735.3,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.382,0.292,0.0129,0.674,0.0299,3,0.273,0.948,0.042,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2003-05-16,2002,8,33,136,863.45,0.13,5,Dry,42,9,8,6,82,147,0.17,716.5,0.83,716.5,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.28,0.0123,0.647,0.0286,3,0.265,0.912,0.0403,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2003-05-17,2002,8,33,137,845.38,0.14,5,Dry,42,9,8,6,82,147,0.17,698.4,0.83,698.4,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.268,0.0118,0.624,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
2003-05-18,2002,8,33,138,828.16,0.14,5,Dry,42,9,8,6,82,147,0.18,681.2,0.82,681.2,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.603,0.0265,3,0.249,0.852,0.0374,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2003-05-19,2002,8,33,139,815.45,0.15,5,Dry,42,9,8,6,82,147,0.18,668.5,0.82,668.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.248,0.0108,0.587,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2003-05-20,2002,8,34,140,803.43,0.15,5,Dry,42,9,8,6,82,147,0.18,656.4,0.82,656.4,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0105,0.573,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2003-05-21,2002,8,34,141,792.24,0.15,5,Dry,42,9,8,6,82,147,0.19,645.2,0.81,645.2,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2003-05-22,2002,8,34,142,782.09,0.16,5,Dry,42,9,8,6,82,147,0.19,635.1,0.81,635.1,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.546,0.0238,3,0.228,0.774,0.0337,22.2,0.956,0.98,0.936,44,43.2,129,3110
2003-05-23,2002,8,34,143,773.47,0.16,5,Dry,42,9,8,6,82,147,0.19,626.5,0.81,626.5,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00954,0.536,0.0233,3,0.224,0.76,0.033,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2003-05-24,2002,8,34,144,761.77,0.17,5,Dry,42,9,8,6,82,147,0.19,614.8,0.81,614.8,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.309,0.212,0.00918,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,42,126,3020
