date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-05-25,2002,8,34,145,746.19,0.17,5,Dry,42,9,8,6,82,147,0.2,599.2,0.8,599.2,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.301,0.201,0.00871,0.502,0.0217,3,0.212,0.714,0.0309,22.4,0.954,0.98,0.935,41.9,41,123,2950
2003-05-26,2002,8,34,146,731.7,0.18,5,Dry,42,9,8,6,82,147,0.2,584.7,0.8,584.7,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.192,0.00827,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2880
2003-05-27,2002,8,35,147,716.66,0.18,5,Dry,42,9,8,6,82,147,0.2,569.7,0.8,569.7,0,0,0,0,-6,6,42,9,8,0,88,629,990,966.8,23.2,0.284,0.182,0.00781,0.465,0.02,3,0.199,0.664,0.0286,22.6,0.952,0.976,0.929,40,39.1,117,2810
2003-05-28,2002,8,35,148,703.26,0.19,5,Dry,42,9,8,6,82,147,0.21,556.3,0.79,556.3,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.173,0.00741,0.449,0.0193,3,0.193,0.642,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2003-05-29,2002,8,35,149,689.31,0.19,5,Dry,42,9,8,6,82,147,0.21,542.3,0.79,542.3,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00699,0.432,0.0185,3,0.187,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2003-05-30,2002,8,35,150,675.92,0.2,5,Dry,42,9,8,6,82,147,0.22,528.9,0.78,528.9,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.154,0.0066,0.415,0.0177,3,0.181,0.595,0.0255,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2003-05-31,2002,8,35,151,663.61,0.2,5,Dry,42,9,8,6,82,147,0.22,516.6,0.78,516.6,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00623,0.4,0.017,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,107,2560
2003-06-01,2002,9,35,152,650.76,0.21,5,Dry,39,9,7,5,59,119,0.18,531.8,0.82,531.8,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2003-06-02,2002,9,35,153,639.55,0.21,5,Dry,39,9,7,5,59,119,0.19,520.5,0.81,520.5,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00632,0.402,0.0171,3,0.177,0.579,0.0246,23,0.948,0.97,0.92,37.1,35.9,108,2590
2003-06-03,2002,9,36,154,628.34,0.22,5,Dry,39,9,7,5,59,119,0.19,509.3,0.81,509.3,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00599,0.388,0.0165,3,0.172,0.56,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2540
2003-06-04,2002,9,36,155,618.22,0.22,5,Dry,39,9,7,5,59,119,0.19,499.2,0.81,499.2,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.0057,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2003-06-05,2002,9,36,156,607.56,0.23,5,Dry,39,9,7,5,59,119,0.2,488.6,0.8,488.6,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.235,0.13,0.00548,0.365,0.0154,3,0.162,0.527,0.0223,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2003-06-06,2002,9,36,157,597.44,0.23,5,Dry,39,9,7,5,59,119,0.2,478.4,0.8,478.4,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.23,0.125,0.00526,0.354,0.015,2,0.265,0.62,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2003-06-07,2002,9,36,158,588.42,0.24,5,Dry,39,9,7,5,59,119,0.2,469.4,0.8,469.4,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.225,0.121,0.00508,0.345,0.0145,2,0.259,0.604,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2003-06-08,2002,9,36,159,578.85,0.24,5,Dry,39,9,7,5,59,119,0.21,459.9,0.79,459.9,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00488,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2003-06-09,2002,9,36,160,569.27,0.25,5,Dry,39,9,7,5,59,119,0.21,450.3,0.79,450.3,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.112,0.00468,0.325,0.0136,2,0.246,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2003-06-10,2002,9,37,161,560.25,0.25,5,Dry,39,9,7,5,59,119,0.21,441.3,0.79,441.3,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
2003-06-11,2002,9,37,162,551.23,0.26,5,Dry,39,9,7,5,59,119,0.22,432.2,0.78,432.2,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00431,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
2003-06-12,2002,9,37,163,543.3,0.26,5,Dry,39,9,7,5,59,119,0.22,424.3,0.78,424.3,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00414,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2003-06-13,2002,9,37,164,534.82,0.26,5,Dry,39,9,7,5,59,119,0.22,415.8,0.78,415.8,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0953,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
2003-06-14,2002,9,37,165,526.35,0.27,5,Dry,39,9,7,5,59,119,0.23,407.4,0.77,407.4,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.199,0.0913,0.0038,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.9,44,88,2110
2003-06-15,2002,9,37,166,518.42,0.27,5,Dry,39,9,7,5,59,119,0.23,399.4,0.77,399.4,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0875,0.00364,0.283,0.0118,2,0.212,0.496,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2003-06-16,2002,9,37,167,511.58,0.28,5,Dry,39,9,7,5,59,119,0.23,392.6,0.77,392.6,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.193,0.0843,0.0035,0.278,0.0115,2,0.207,0.485,0.0201,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2003-06-17,2002,9,38,168,504.2,0.28,5,Dry,39,9,7,5,59,119,0.24,385.2,0.76,385.2,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0808,0.00335,0.272,0.0113,2,0.203,0.474,0.0197,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2003-06-18,2002,9,38,169,496.81,0.29,5,Dry,39,9,7,5,59,119,0.24,377.8,0.76,377.8,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0773,0.0032,0.266,0.011,2,0.198,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,81.9,1970
2003-06-19,2002,9,38,170,489.43,0.29,5,Dry,39,9,7,5,59,119,0.24,370.4,0.76,370.4,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0738,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.3,1930
2003-06-20,2002,9,38,171,482.6,0.29,5,Dry,39,9,7,5,59,119,0.25,363.6,0.75,363.6,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0706,0.00291,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2003-06-21,2002,9,38,172,475.76,0.3,5,Dry,39,9,7,5,59,119,0.25,356.8,0.75,356.8,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0674,0.00278,0.248,0.0102,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
2003-06-22,2002,9,38,173,470.02,0.3,5,Dry,39,9,7,5,59,119,0.25,351,0.75,351,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00266,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
2003-06-23,2002,9,38,174,463.73,0.3,5,Dry,39,9,7,5,59,119,0.26,344.7,0.74,344.7,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2003-06-24,2002,9,39,175,457.44,0.31,5,Dry,39,9,7,5,59,119,0.26,338.4,0.74,338.4,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0587,0.00241,0.233,0.00958,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2003-06-25,2002,9,39,176,451.15,0.31,5,Dry,39,9,7,5,59,119,0.26,332.1,0.74,332.1,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00935,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2003-06-26,2002,9,39,177,445.41,0.32,5,Dry,39,9,7,5,59,119,0.27,326.4,0.73,326.4,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.4,1690
2003-06-27,2002,9,39,178,439.67,0.32,5,Dry,39,9,7,5,59,119,0.27,320.7,0.73,320.7,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0504,0.00206,0.218,0.00895,2,0.159,0.377,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2003-06-28,2002,9,39,179,433.92,0.33,5,Dry,39,9,7,5,59,119,0.27,314.9,0.73,314.9,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0476,0.00195,0.214,0.00874,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68,1630
2003-06-29,2002,9,39,180,429.27,0.33,5,Dry,39,9,7,5,59,119,0.28,310.3,0.72,310.3,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0454,0.00186,0.21,0.00858,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.5,67,1610
2003-06-30,2002,9,39,181,424.08,0.34,5,Dry,39,9,7,5,59,119,0.28,305.1,0.72,305.1,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.043,0.00176,0.206,0.0084,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,65.9,1580
2003-07-01,2002,10,40,182,417.79,0.34,5,Dry,37,8,6,4,53,108,0.26,309.8,0.74,309.8,0,0,0,0,-4,4,37,8,6,0,57,361,990,965.5,24.5,0.163,0.0452,0.00184,0.208,0.00849,2,0.152,0.36,0.0147,24.2,0.942,0.97,0.914,34.6,33.5,67.1,1610
2003-07-02,2002,10,40,183,412.05,0.35,5,Dry,37,8,6,4,53,108,0.26,304.1,0.74,304.1,0,0,0,0,-4,4,37,8,6,0,57,355,990,965.5,24.5,0.161,0.0425,0.00173,0.203,0.00828,2,0.148,0.351,0.0143,24.2,0.941,0.97,0.913,34,32.9,65.9,1580
2003-07-03,2002,10,40,184,407.4,0.35,5,Dry,37,8,6,4,53,108,0.27,299.4,0.73,299.4,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.0403,0.00164,0.2,0.00812,2,0.145,0.344,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.9,1560
2003-07-04,2002,10,40,185,402.2,0.36,5,Dry,37,8,6,4,53,108,0.27,294.2,0.73,294.2,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0379,0.00154,0.195,0.00794,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.8,1530
2003-07-05,2002,10,40,186,397.01,0.36,5,Dry,37,8,6,4,53,108,0.27,289,0.73,289,0,0,0,0,-4,4,37,8,6,0,57,340,990,965.4,24.6,0.156,0.0354,0.00144,0.191,0.00776,2,0.138,0.329,0.0133,24.3,0.938,0.97,0.91,32.3,31.3,62.6,1500
2003-07-06,2002,10,40,187,391.81,0.37,5,Dry,37,8,6,4,53,108,0.28,283.8,0.72,283.8,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.033,0.00134,0.187,0.00757,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2003-07-07,2002,10,40,188,386.62,0.37,5,Dry,37,8,6,4,53,108,0.28,278.6,0.72,278.6,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0305,0.00124,0.182,0.00739,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
2003-07-08,2002,10,41,189,381.97,0.37,5,Dry,37,8,6,4,53,108,0.28,274,0.72,274,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0283,0.00115,0.179,0.00723,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
2003-07-09,2002,10,41,190,377.32,0.38,5,Dry,37,8,6,4,53,108,0.29,269.3,0.71,269.3,0,0,0,0,-4,4,37,8,6,0,57,320,990,965.3,24.7,0.149,0.0261,0.00106,0.175,0.00707,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2003-07-10,2002,10,41,191,372.67,0.38,5,Dry,37,8,6,4,53,108,0.29,264.7,0.71,264.7,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0239,0.000967,0.171,0.00691,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2003-07-11,2002,10,41,192,368.02,0.39,5,Dry,37,8,6,4,53,108,0.29,260,0.71,260,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0217,0.000878,0.167,0.00675,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2003-07-12,2002,10,41,193,364.47,0.39,5,Dry,37,8,6,4,53,108,0.3,256.5,0.7,256.5,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0201,0.000809,0.164,0.00662,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1340
2003-07-13,2002,10,41,194,360.37,0.39,5,Dry,37,8,6,4,53,108,0.3,252.4,0.7,252.4,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.0181,0.000731,0.161,0.00648,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
2003-07-14,2002,10,41,195,356.27,0.4,5,Dry,37,8,6,4,53,108,0.3,248.3,0.7,248.3,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000679,0.158,0.00637,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.9,1290
2003-07-15,2002,10,42,196,352.17,0.4,5,Dry,37,8,6,4,53,108,0.31,244.2,0.69,244.2,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2003-07-16,2002,10,42,197,348.06,0.41,5,Dry,37,8,6,4,53,108,0.31,240.1,0.69,240.1,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2003-07-17,2002,10,42,198,343.96,0.41,5,Dry,37,8,6,4,53,108,0.31,236,0.69,236,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2003-07-18,2002,10,42,199,340.41,0.42,5,Dry,37,8,6,4,53,108,0.32,232.4,0.68,232.4,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0994,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2003-07-19,2002,10,42,200,336.85,0.42,5,Dry,37,8,6,4,53,108,0.32,228.8,0.68,228.8,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.15,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2003-07-20,2002,10,42,201,333.3,0.43,5,Dry,37,8,6,4,53,108,0.32,225.3,0.68,225.3,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2003-07-21,2002,10,42,202,329.74,0.43,5,Dry,37,8,6,4,53,108,0.33,221.7,0.67,221.7,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2003-07-22,2002,10,43,203,326.19,0.43,5,Dry,37,8,6,4,53,108,0.33,218.2,0.67,218.2,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000573,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2003-07-23,2002,10,43,204,322.63,0.44,5,Dry,37,8,6,4,53,108,0.34,214.6,0.67,214.6,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2003-07-24,2002,10,43,205,320.17,0.44,5,Dry,37,8,6,4,53,108,0.34,212.2,0.66,212.2,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
2003-07-25,2002,10,43,206,317.17,0.44,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2003-07-26,2002,10,43,207,314.16,0.45,5,Dry,37,8,6,4,53,108,0.34,206.2,0.66,206.2,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.14,0.00558,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
2003-07-27,2002,10,43,208,311.15,0.45,5,Dry,37,8,6,4,53,108,0.35,203.2,0.65,203.2,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2003-07-28,2002,10,43,209,308.14,0.45,5,Dry,37,8,6,4,53,108,0.35,200.1,0.65,200.1,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2003-07-29,2002,10,44,210,305.13,0.46,5,Dry,37,8,6,4,53,108,0.35,197.1,0.65,197.1,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2003-07-30,2002,10,44,211,302.13,0.46,5,Dry,37,8,6,4,53,108,0.36,194.1,0.64,194.1,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
2003-07-31,2002,10,44,212,299.12,0.47,5,Dry,37,8,6,4,53,108,0.36,191.1,0.64,191.1,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2003-08-01,2002,11,44,213,295.02,0.47,5,Dry,34,7,5,3,44,93,0.32,202,0.69,202,0,0,0,0,-3,3,34,7,5,0,47,248,990,964.9,25.1,0.123,0.0129,0.000514,0.136,0.00541,1,0.215,0.351,0.014,24.8,0.955,0.98,0.936,46.9,45.9,45.9,1100
2003-08-02,2002,11,44,214,291.46,0.48,5,Dry,34,7,5,3,44,93,0.32,198.5,0.68,198.5,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000502,0.134,0.00535,1,0.21,0.345,0.0137,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
2003-08-03,2002,11,44,215,287.91,0.48,5,Dry,34,7,5,3,44,93,0.32,194.9,0.68,194.9,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.00049,0.133,0.00528,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-08-04,2002,11,44,216,284.35,0.49,5,Dry,34,7,5,3,44,93,0.33,191.3,0.67,191.3,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000477,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2003-08-05,2002,11,45,217,280.8,0.49,5,Dry,34,7,5,3,44,93,0.33,187.8,0.67,187.8,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000465,0.13,0.00515,1,0.196,0.326,0.0129,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2003-08-06,2002,11,45,218,277.24,0.5,5,Dry,34,7,5,3,44,93,0.34,184.2,0.67,184.2,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2003-08-07,2002,11,45,219,274.78,0.5,5,Dry,34,7,5,3,44,93,0.34,181.8,0.66,181.8,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00504,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,990
2003-08-08,2002,11,45,220,271.77,0.5,5,Dry,34,7,5,3,44,93,0.34,178.8,0.66,178.8,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000434,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.5,40.5,973
2003-08-09,2002,11,45,221,268.77,0.51,5,Dry,34,7,5,3,44,93,0.35,175.8,0.65,175.8,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.124,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2003-08-10,2002,11,45,222,265.76,0.51,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.923,40,39,39,936
2003-08-11,2002,11,45,223,262.75,0.52,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,918
2003-08-12,2002,11,46,224,259.74,0.52,5,Dry,34,7,5,3,44,93,0.36,166.7,0.64,166.7,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00992,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,900
2003-08-13,2002,11,46,225,256.74,0.53,5,Dry,34,7,5,3,44,93,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2003-08-14,2002,11,46,226,254.27,0.53,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.3,36.2,36.2,868
2003-08-15,2002,11,46,227,251.81,0.54,5,Dry,34,7,5,3,44,93,0.37,158.8,0.63,158.8,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2003-08-16,2002,11,46,228,249.35,0.54,5,Dry,34,7,5,3,44,93,0.37,156.3,0.63,156.3,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00904,0.000357,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35,35,841
2003-08-17,2002,11,46,229,246.89,0.54,5,Dry,34,7,5,3,44,93,0.38,153.9,0.62,153.9,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2003-08-18,2002,11,46,230,244.43,0.55,5,Dry,34,7,5,3,44,93,0.38,151.4,0.62,151.4,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00862,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2003-08-19,2002,11,47,231,241.97,0.55,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00841,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2003-08-20,2002,11,47,232,239.51,0.56,5,Dry,34,7,5,3,44,93,0.39,146.5,0.61,146.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.103,0.0082,0.000323,0.112,0.0044,1,0.14,0.252,0.00993,25.1,0.938,0.97,0.909,33.8,32.8,32.8,787
2003-08-21,2002,11,47,233,237.05,0.56,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00799,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.936,0.97,0.908,33.2,32.2,32.2,774
2003-08-22,2002,11,47,234,235.68,0.56,5,Dry,34,7,5,3,44,93,0.4,142.7,0.6,142.7,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00788,0.00031,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2003-08-23,2002,11,47,235,233.77,0.57,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2003-08-24,2002,11,47,236,231.85,0.57,5,Dry,34,7,5,3,44,93,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,745
2003-08-25,2002,11,47,237,229.94,0.58,5,Dry,34,7,5,3,44,93,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00739,0.000291,0.107,0.00423,1,0.127,0.235,0.00924,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2003-08-26,2002,11,48,238,228.02,0.58,5,Dry,34,7,5,3,44,93,0.41,135,0.59,135,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00723,0.000284,0.107,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2003-08-27,2002,11,48,239,226.11,0.59,5,Dry,34,7,5,3,44,93,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00706,0.000278,0.106,0.00416,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2003-08-28,2002,11,48,240,224.2,0.59,5,Dry,34,7,5,3,44,93,0.41,131.2,0.58,131.2,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.0069,0.000271,0.105,0.00412,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-08-29,2002,11,48,241,222.28,0.6,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-08-30,2002,11,48,242,220.37,0.6,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00405,1,0.114,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2003-08-31,2002,11,48,243,218.45,0.61,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.00641,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
2003-09-01,2002,12,48,244,215.45,0.62,5,Dry,30,6,4,2,30,72,0.33,143.4,0.67,143.4,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00794,0.000311,0.108,0.00424,1,0.136,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2003-09-02,2002,12,49,245,212.99,0.62,5,Dry,30,6,4,2,30,72,0.34,141,0.66,141,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0994,0.00773,0.000303,0.107,0.0042,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-09-03,2002,12,49,246,209.98,0.63,5,Dry,30,6,4,2,30,72,0.34,138,0.66,138,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00748,0.000293,0.106,0.00414,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32,31,31,744
2003-09-04,2002,12,49,247,206.97,0.64,5,Dry,30,6,4,2,30,72,0.35,135,0.65,135,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0973,0.00722,0.000283,0.105,0.00409,1,0.125,0.229,0.00897,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2003-09-05,2002,12,49,248,203.96,0.65,5,Dry,30,6,4,2,30,72,0.35,132,0.65,132,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00697,0.000272,0.103,0.00403,1,0.121,0.224,0.00875,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2003-09-06,2002,12,49,249,201.5,0.65,5,Dry,30,6,4,2,30,72,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2003-09-07,2002,12,49,250,199.04,0.66,5,Dry,30,6,4,2,30,72,0.36,127,0.64,127,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2003-09-08,2002,12,49,251,196.58,0.67,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.1,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2003-09-09,2002,12,50,252,194.12,0.68,5,Dry,30,6,4,2,30,72,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00613,0.00024,0.0989,0.00386,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2003-09-10,2002,12,50,253,191.66,0.69,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00592,0.000231,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-09-11,2002,12,50,254,190.29,0.69,5,Dry,30,6,4,2,30,72,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.0058,0.000227,0.0972,0.0038,1,0.102,0.199,0.00779,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2003-09-12,2002,12,50,255,188.38,0.7,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00564,0.000221,0.0964,0.00377,1,0.0996,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2003-09-13,2002,12,50,256,186.46,0.71,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00548,0.000214,0.0955,0.00374,1,0.097,0.193,0.00753,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2003-09-14,2002,12,50,257,184.55,0.71,5,Dry,30,6,4,2,30,72,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0944,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-09-15,2002,12,50,258,182.63,0.72,5,Dry,30,6,4,2,30,72,0.39,110.6,0.61,110.6,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00515,0.000202,0.0938,0.00367,1,0.0919,0.186,0.00726,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2003-09-16,2002,12,51,259,180.72,0.72,5,Dry,30,6,4,2,30,72,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00499,0.000195,0.093,0.00364,1,0.0893,0.182,0.00713,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2003-09-17,2002,12,51,260,178.81,0.73,5,Dry,30,6,4,2,30,72,0.4,106.8,0.6,106.8,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00483,0.000189,0.0922,0.00361,1,0.0867,0.179,0.007,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2003-09-18,2002,12,51,261,176.89,0.73,5,Dry,30,6,4,2,30,72,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0913,0.00357,1,0.0841,0.175,0.00687,25.4,0.914,0.97,0.887,23.9,23.1,23.1,556
2003-09-19,2002,12,51,262,175.52,0.74,5,Dry,30,6,4,2,30,72,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00455,0.000178,0.0907,0.00355,1,0.0823,0.173,0.00677,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2003-09-20,2002,12,51,263,173.61,0.75,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2003-09-21,2002,12,51,264,171.7,0.75,5,Dry,30,6,4,2,30,72,0.42,99.7,0.58,99.7,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.0891,0.00349,1,0.0771,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2003-09-22,2002,12,51,265,170.33,0.76,5,Dry,30,6,4,2,30,72,0.42,98.33,0.58,98.33,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0752,0.164,0.00641,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2003-09-23,2002,12,52,266,168.96,0.76,5,Dry,30,6,4,2,30,72,0.43,96.96,0.57,96.96,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00399,0.000156,0.0879,0.00344,1,0.0734,0.161,0.00631,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2003-09-24,2002,12,52,267,167.6,0.77,5,Dry,30,6,4,2,30,72,0.43,95.6,0.57,95.6,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2003-09-25,2002,12,52,268,166.23,0.77,5,Dry,30,6,4,2,30,72,0.43,94.23,0.57,94.23,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.00339,1,0.0697,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2003-09-26,2002,12,52,269,164.86,0.78,5,Dry,30,6,4,2,30,72,0.44,92.86,0.56,92.86,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2003-09-27,2002,12,52,270,163.49,0.78,5,Dry,30,6,4,2,30,72,0.44,91.49,0.56,91.49,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00353,0.000138,0.0855,0.00335,1,0.066,0.151,0.00593,25.4,0.921,0.965,0.888,21,20.2,20.2,485
2003-09-28,2002,12,52,271,162.13,0.79,5,Dry,30,6,4,2,30,72,0.44,90.13,0.56,90.13,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00341,0.000134,0.0849,0.00333,1,0.0642,0.149,0.00584,25.4,0.922,0.964,0.889,20.7,19.9,19.9,479
2003-09-29,2002,12,52,272,160.76,0.79,5,Dry,30,6,4,2,30,72,0.45,88.76,0.55,88.76,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00329,0.000129,0.0843,0.0033,1,0.0623,0.147,0.00574,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2003-09-30,2002,12,53,273,159.39,0.79,5,Dry,30,6,4,2,30,72,0.45,87.39,0.55,87.39,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0605,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2003-10-01,2003,1,1,274,158.02,0.8,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000187,0.0883,0.00346,1,0.0856,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2003-10-02,2003,1,1,275,157.75,0.8,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.173,0.0068,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2003-10-03,2003,1,1,276,156.93,0.8,5,Dry,24,4,2,2,20,52,0.33,104.9,0.67,104.9,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2003-10-04,2003,1,1,277,156.11,0.8,5,Dry,24,4,2,2,20,52,0.33,104.1,0.67,104.1,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.083,0.171,0.00668,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2003-10-05,2003,1,1,278,155.29,0.81,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00341,1,0.0819,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2003-10-06,2003,1,1,279,154.47,0.81,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00446,0.000175,0.0867,0.0034,1,0.0808,0.168,0.00657,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2003-10-07,2003,1,1,280,153.65,0.81,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0797,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2003-10-08,2003,1,2,281,152.83,0.82,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00646,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2003-10-09,2003,1,2,282,152.01,0.82,5,Dry,24,4,2,2,20,52,0.34,100,0.66,100,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000167,0.0857,0.00336,1,0.0775,0.163,0.0064,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2003-10-10,2003,1,2,283,151.19,0.82,5,Dry,24,4,2,2,20,52,0.34,99.19,0.66,99.19,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00335,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2003-10-11,2003,1,2,284,150.37,0.82,5,Dry,24,4,2,2,20,52,0.35,98.37,0.65,98.37,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2003-10-12,2003,1,2,285,149.55,0.83,5,Dry,24,4,2,2,20,52,0.35,97.55,0.65,97.55,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0805,0.00404,0.000159,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2003-10-13,2003,1,2,286,147.63,0.84,5,Dry,24,4,2,2,20,52,0.35,95.63,0.65,95.63,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0837,0.00328,1,0.0716,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21,21,505
2003-10-14,2003,1,2,287,147.36,0.84,5,Dry,24,4,2,2,20,52,0.35,95.36,0.65,95.36,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0836,0.00328,1,0.0712,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2003-10-15,2003,1,3,288,146.54,0.84,5,Dry,24,4,2,2,20,52,0.35,94.54,0.65,94.54,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000148,0.0833,0.00327,1,0.0701,0.153,0.00602,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
2003-10-16,2003,1,3,289,145.72,0.84,5,Dry,24,4,2,2,20,52,0.36,93.72,0.64,93.72,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2003-10-17,2003,1,3,290,149.27,0.83,5,Dry,24,4,2,2,20,52,0.35,97.27,0.65,97.27,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00402,0.000158,0.0845,0.00331,1,0.0738,0.158,0.00621,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2003-10-18,2003,1,3,291,152.83,0.82,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00646,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2003-10-19,2003,1,3,292,150.92,0.82,5,Dry,24,4,2,2,20,52,0.34,98.92,0.66,98.92,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2003-10-20,2003,1,3,293,153.92,0.81,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2003-10-21,2003,1,3,294,156.93,0.8,5,Dry,24,4,2,2,20,52,0.33,104.9,0.67,104.9,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2003-10-22,2003,1,4,295,157.75,0.8,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.173,0.0068,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2003-10-23,2003,1,4,296,158.57,0.8,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0864,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,565
2003-10-24,2003,1,4,297,156.66,0.8,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0838,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2003-10-25,2003,1,4,298,154.74,0.81,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000176,0.0869,0.00341,1,0.0812,0.168,0.00659,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2003-10-26,2003,1,4,299,152.83,0.82,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00646,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2003-10-27,2003,1,4,300,150.92,0.82,5,Dry,24,4,2,2,20,52,0.34,98.92,0.66,98.92,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2003-10-28,2003,1,4,301,149,0.83,5,Dry,24,4,2,2,20,52,0.35,97,0.65,97,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0843,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2003-10-29,2003,1,5,302,147.09,0.84,5,Dry,24,4,2,2,20,52,0.35,95.09,0.65,95.09,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00327,1,0.0709,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2003-10-30,2003,1,5,303,145.17,0.84,5,Dry,24,4,2,2,20,52,0.36,93.17,0.64,93.17,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00367,0.000144,0.0827,0.00324,1,0.0683,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2003-10-31,2003,1,5,304,143.81,0.85,5,Dry,24,4,2,2,20,52,0.36,91.81,0.64,91.81,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.0821,0.00322,1,0.0664,0.149,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2003-11-01,2003,2,5,305,142.99,0.85,5,Dry,23,4,2,2,19,50,0.35,92.99,0.65,92.99,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00365,0.000143,0.0822,0.00323,1,0.068,0.15,0.00589,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2003-11-02,2003,2,5,306,142.17,0.86,5,Dry,23,4,2,2,19,50,0.35,92.17,0.65,92.17,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00358,0.000141,0.0819,0.00321,1,0.0669,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2003-11-03,2003,2,5,307,141.89,0.86,5,Dry,23,4,2,2,19,50,0.35,91.89,0.65,91.89,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00356,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2003-11-04,2003,2,5,308,143.81,0.85,5,Dry,23,4,2,2,19,50,0.35,93.81,0.65,93.81,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2003-11-05,2003,2,6,309,146.27,0.84,5,Dry,23,4,2,2,19,50,0.34,96.27,0.66,96.27,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00612,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2003-11-06,2003,2,6,310,146.54,0.84,5,Dry,23,4,2,2,19,50,0.34,96.54,0.66,96.54,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0798,0.00396,0.000155,0.0838,0.00329,1,0.0728,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2003-11-07,2003,2,6,311,146.27,0.84,5,Dry,23,4,2,2,19,50,0.34,96.27,0.66,96.27,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00612,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2003-11-08,2003,2,6,312,145.45,0.84,5,Dry,23,4,2,2,19,50,0.34,95.45,0.66,95.45,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0795,0.00386,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2003-11-09,2003,2,6,313,144.63,0.85,5,Dry,23,4,2,2,19,50,0.35,94.63,0.65,94.63,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00379,0.000149,0.083,0.00325,1,0.0703,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2003-11-10,2003,2,6,314,143.81,0.85,5,Dry,23,4,2,2,19,50,0.35,93.81,0.65,93.81,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2003-11-11,2003,2,6,315,142.99,0.85,5,Dry,23,4,2,2,19,50,0.35,92.99,0.65,92.99,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00365,0.000143,0.0822,0.00323,1,0.068,0.15,0.00589,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2003-11-12,2003,2,7,316,147.09,0.84,5,Dry,23,4,2,2,19,50,0.34,97.09,0.66,97.09,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.0033,1,0.0736,0.158,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2003-11-13,2003,2,7,317,152.83,0.82,5,Dry,23,4,2,2,19,50,0.33,102.8,0.67,102.8,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00449,0.000176,0.0865,0.00339,1,0.0813,0.168,0.00658,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2003-11-14,2003,2,7,318,155.84,0.8,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2003-11-15,2003,2,7,319,153.92,0.81,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.00018,0.087,0.00341,1,0.0828,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2003-11-16,2003,2,7,320,153.65,0.81,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00456,0.000179,0.0869,0.00341,1,0.0824,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2003-11-17,2003,2,7,321,155.02,0.81,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,556
2003-11-18,2003,2,7,322,154.2,0.81,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
2003-11-19,2003,2,8,323,152.83,0.82,5,Dry,23,4,2,2,19,50,0.33,102.8,0.67,102.8,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00449,0.000176,0.0865,0.00339,1,0.0813,0.168,0.00658,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2003-11-20,2003,2,8,324,154.2,0.81,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
2003-11-21,2003,2,8,325,160.49,0.79,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0848,0.00514,0.000201,0.0899,0.00352,1,0.0917,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2003-11-22,2003,2,8,326,161.85,0.79,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00526,0.000206,0.0905,0.00355,1,0.0935,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
2003-11-23,2003,2,8,327,162.67,0.78,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2003-11-24,2003,2,8,328,166.23,0.77,5,Dry,23,4,2,2,19,50,0.3,116.2,0.7,116.2,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.00022,0.0924,0.00362,1,0.0994,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2003-11-25,2003,2,8,329,167.6,0.77,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2003-11-26,2003,2,9,330,169.51,0.76,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0879,0.00591,0.000231,0.0939,0.00367,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2003-11-27,2003,2,9,331,171.42,0.75,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2003-11-28,2003,2,9,332,171.15,0.75,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,649
2003-11-29,2003,2,9,333,172.52,0.75,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00616,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-11-30,2003,2,9,334,172.79,0.75,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2003-12-01,2003,3,9,335,173.61,0.75,5,Dry,26,4,3,2,24,59,0.34,114.6,0.66,114.6,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00549,0.000215,0.0931,0.00364,1,0.0972,0.19,0.00745,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2003-12-02,2003,3,9,336,177.71,0.73,5,Dry,26,4,3,2,24,59,0.33,118.7,0.67,118.7,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000229,0.0949,0.00371,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2003-12-03,2003,3,10,337,178.53,0.73,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2003-12-04,2003,3,10,338,176.07,0.74,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2003-12-05,2003,3,10,339,173.06,0.75,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00545,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2003-12-06,2003,3,10,340,171.7,0.75,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-12-07,2003,3,10,341,169.78,0.76,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000202,0.0914,0.00358,1,0.0921,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2003-12-08,2003,3,10,342,171.7,0.75,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-12-09,2003,3,10,343,175.25,0.74,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00563,0.00022,0.0938,0.00367,1,0.0994,0.193,0.00756,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2003-12-10,2003,3,11,344,179.35,0.73,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00598,0.000234,0.0956,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-12-11,2003,3,11,345,183.45,0.72,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000248,0.0974,0.00381,1,0.111,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2003-12-12,2003,3,11,346,187.01,0.7,5,Dry,26,4,3,2,24,59,0.32,128,0.69,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2003-12-13,2003,3,11,347,189.47,0.69,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00684,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2003-12-14,2003,3,11,348,192.48,0.68,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.0071,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2003-12-15,2003,3,11,349,195.49,0.67,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2003-12-16,2003,3,11,350,196.85,0.67,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2003-12-17,2003,3,12,351,198.77,0.66,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2003-12-18,2003,3,12,352,198.49,0.66,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
2003-12-19,2003,3,12,353,197.67,0.67,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000294,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.2,31.2,750
2003-12-20,2003,3,12,354,200.13,0.66,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2003-12-21,2003,3,12,355,200.41,0.66,5,Dry,26,4,3,2,24,59,0.29,141.4,0.71,141.4,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2003-12-22,2003,3,12,356,201.23,0.66,5,Dry,26,4,3,2,24,59,0.29,142.2,0.71,142.2,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000306,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2003-12-23,2003,3,12,357,204.24,0.65,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2003-12-24,2003,3,13,358,206.7,0.64,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.25,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2003-12-25,2003,3,13,359,209.16,0.63,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
