date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-12-26,2003,3,13,360,208.34,0.64,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2003-12-27,2003,3,13,361,208.06,0.64,5,Dry,26,4,3,2,24,59,0.28,149.1,0.72,149.1,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.00033,0.108,0.00423,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2003-12-28,2003,3,13,362,208.88,0.63,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2003-12-29,2003,3,13,363,207.52,0.64,5,Dry,26,4,3,2,24,59,0.28,148.5,0.72,148.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00837,0.000328,0.108,0.00423,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2003-12-30,2003,3,13,364,206.15,0.64,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2003-12-31,2003,3,14,365,206.42,0.64,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2004-01-01,2003,4,14,1,210.52,0.63,5,Dry,29,5,4,2,33,73,0.35,137.5,0.65,137.5,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00744,0.000291,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2004-01-02,2003,4,14,2,214.08,0.62,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00774,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2004-01-03,2003,4,14,3,214.35,0.62,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-01-04,2003,4,14,4,212.99,0.62,5,Dry,29,5,4,2,33,73,0.34,140,0.66,140,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00765,0.0003,0.106,0.00415,1,0.131,0.237,0.00931,25.3,0.935,0.97,0.907,32.4,31.5,31.5,755
2004-01-05,2003,4,14,5,211.07,0.63,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
2004-01-06,2003,4,14,6,211.89,0.63,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-01-07,2003,4,15,7,215.45,0.62,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.908,33,32,32,769
2004-01-08,2003,4,15,8,219.55,0.61,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
2004-01-09,2003,4,15,9,223.1,0.59,5,Dry,29,5,4,2,33,73,0.33,150.1,0.67,150.1,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00851,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
2004-01-10,2003,4,15,10,228.3,0.58,5,Dry,29,5,4,2,33,73,0.32,155.3,0.68,155.3,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,35,35,839
2004-01-11,2003,4,15,11,232.95,0.57,5,Dry,29,5,4,2,33,73,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00935,0.000368,0.115,0.00452,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2004-01-12,2003,4,15,12,239.24,0.56,5,Dry,29,5,4,2,33,73,0.3,166.2,0.69,166.2,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00988,0.00039,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2004-01-13,2003,4,15,13,246.62,0.54,5,Dry,29,5,4,2,33,73,0.3,173.6,0.7,173.6,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,945
2004-01-14,2003,4,16,14,252.36,0.53,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2004-01-15,2003,4,16,15,255.37,0.53,5,Dry,29,5,4,2,33,73,0.29,182.4,0.71,182.4,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0113,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2004-01-16,2003,4,16,16,257.28,0.53,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2004-01-17,2003,4,16,17,259.74,0.52,5,Dry,29,5,4,2,33,73,0.28,186.7,0.72,186.7,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2004-01-18,2003,4,16,18,265.49,0.51,5,Dry,29,5,4,2,33,73,0.28,192.5,0.72,192.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2004-01-19,2003,4,16,19,273.42,0.5,5,Dry,29,5,4,2,33,73,0.27,200.4,0.73,200.4,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2004-01-20,2003,4,16,20,280.25,0.49,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2004-01-21,2003,4,17,21,287.63,0.48,5,Dry,29,5,4,2,33,73,0.25,214.6,0.75,214.6,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2004-01-22,2003,4,17,22,295.02,0.47,5,Dry,29,5,4,2,33,73,0.25,222,0.75,222,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2004-01-23,2003,4,17,23,298.57,0.47,5,Dry,29,5,4,2,33,73,0.24,225.6,0.76,225.6,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2004-01-24,2003,4,17,24,302.67,0.46,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0975,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2004-01-25,2003,4,17,25,310.06,0.45,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2004-01-26,2003,4,17,26,313.61,0.45,5,Dry,29,5,4,2,33,73,0.23,240.6,0.77,240.6,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2004-01-27,2003,4,17,27,318.81,0.44,5,Dry,29,5,4,2,33,73,0.23,245.8,0.77,245.8,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2004-01-28,2003,4,18,28,326.74,0.43,5,Dry,29,5,4,2,33,73,0.22,253.7,0.78,253.7,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0188,0.000752,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2004-01-29,2003,4,18,29,334.67,0.42,5,Dry,29,5,4,2,33,73,0.22,261.7,0.78,261.7,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0225,0.000903,0.164,0.00657,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2004-01-30,2003,4,18,30,342.6,0.41,5,Dry,29,5,4,2,33,73,0.21,269.6,0.79,269.6,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.934,0.97,0.906,30.3,29.4,58.9,1410
2004-01-31,2003,4,18,31,350.52,0.41,5,Dry,29,5,4,2,33,73,0.21,277.5,0.79,277.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2004-02-01,2003,5,18,32,359,0.4,5,Dry,31,6,4,3,41,85,0.24,274,0.76,274,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00706,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
2004-02-02,2003,5,18,33,367.48,0.39,5,Dry,31,6,4,3,41,85,0.23,282.5,0.77,282.5,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0323,0.00131,0.182,0.00735,2,0.133,0.315,0.0127,24.4,0.936,0.97,0.908,31.7,30.8,61.5,1480
2004-02-03,2003,5,18,34,373.77,0.38,5,Dry,31,6,4,3,41,85,0.23,288.8,0.77,288.8,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2004-02-04,2003,5,19,35,378.96,0.38,5,Dry,31,6,4,3,41,85,0.22,294,0.78,294,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2004-02-05,2003,5,19,36,383.61,0.37,5,Dry,31,6,4,3,41,85,0.22,298.6,0.78,298.6,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.0399,0.00162,0.195,0.00791,2,0.144,0.339,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2004-02-06,2003,5,19,37,389.9,0.37,5,Dry,31,6,4,3,41,85,0.22,304.9,0.78,304.9,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0429,0.00174,0.201,0.00813,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2004-02-07,2003,5,19,38,395.64,0.36,5,Dry,31,6,4,3,41,85,0.21,310.6,0.79,310.6,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00834,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2004-02-08,2003,5,19,39,403.02,0.36,5,Dry,31,6,4,3,41,85,0.21,318,0.79,318,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0491,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2004-02-09,2003,5,19,40,411.5,0.35,5,Dry,31,6,4,3,41,85,0.21,326.5,0.79,326.5,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.5,70.9,1700
2004-02-10,2003,5,19,41,420.52,0.34,5,Dry,31,6,4,3,41,85,0.2,335.5,0.8,335.5,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.168,0.0574,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.9,1750
2004-02-11,2003,5,20,42,430.64,0.33,5,Dry,31,6,4,3,41,85,0.2,345.6,0.8,345.6,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2004-02-12,2003,5,20,43,444.59,0.32,5,Dry,31,6,4,3,41,85,0.19,359.6,0.81,359.6,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0687,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2004-02-13,2003,5,20,44,459.08,0.31,5,Dry,31,6,4,3,41,85,0.18,374.1,0.81,374.1,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2004-02-14,2003,5,20,45,475.21,0.3,5,Dry,31,6,4,3,41,85,0.18,390.2,0.82,390.2,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2004-02-15,2003,5,20,46,490.8,0.29,5,Dry,31,6,4,3,41,85,0.17,405.8,0.83,405.8,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0905,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.3,2120
2004-02-16,2003,5,20,47,503.1,0.28,5,Dry,31,6,4,3,41,85,0.17,418.1,0.83,418.1,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2004-02-17,2003,5,20,48,514.86,0.27,5,Dry,31,6,4,3,41,85,0.17,429.9,0.83,429.9,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.5,93.1,2230
2004-02-18,2003,5,21,49,524.43,0.27,5,Dry,31,6,4,3,41,85,0.16,439.4,0.84,439.4,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2004-02-19,2003,5,21,50,534,0.26,5,Dry,31,6,4,3,41,85,0.16,449,0.84,449,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2004-02-20,2003,5,21,51,544.12,0.26,5,Dry,31,6,4,3,41,85,0.16,459.1,0.84,459.1,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2004-02-21,2003,5,21,52,554.78,0.25,5,Dry,31,6,4,3,41,85,0.15,469.8,0.85,469.8,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2004-02-22,2003,5,21,53,563.81,0.25,5,Dry,31,6,4,3,41,85,0.15,478.8,0.85,478.8,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2004-02-23,2003,5,21,54,572.28,0.24,5,Dry,31,6,4,3,41,85,0.15,487.3,0.85,487.3,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2004-02-24,2003,5,21,55,577.48,0.24,5,Dry,31,6,4,3,41,85,0.15,492.5,0.85,492.5,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2470
2004-02-25,2003,5,22,56,582.13,0.24,5,Dry,31,6,4,3,41,85,0.15,497.1,0.85,497.1,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2004-02-26,2003,5,22,57,590.6,0.23,5,Dry,31,6,4,3,41,85,0.14,505.6,0.86,505.6,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00584,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2004-02-27,2003,5,22,58,599.08,0.23,5,Dry,31,6,4,3,41,85,0.14,514.1,0.86,514.1,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2004-02-28,2003,5,22,59,607.56,0.23,5,Dry,31,6,4,3,41,85,0.14,522.6,0.86,522.6,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2610
2004-02-29,2003,5,22,60,616.03,0.22,5,Dry,31,6,4,3,41,85,0.14,531,0.86,531,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2004-03-01,2003,6,22,61,626.7,0.22,5,Dry,36,8,6,4,53,107,0.17,519.7,0.83,519.7,0,0,0,0,-4,4,36,8,6,0,57,570,990,966.4,23.6,0.25,0.148,0.00628,0.398,0.0169,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2004-03-02,2003,6,22,62,635.72,0.21,5,Dry,36,8,6,4,53,107,0.17,528.7,0.83,528.7,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.255,0.154,0.00655,0.41,0.0174,3,0.18,0.59,0.025,23,0.949,0.971,0.922,37.7,36.6,110,2630
2004-03-03,2003,6,23,63,645.29,0.21,5,Dry,36,8,6,4,53,107,0.17,538.3,0.83,538.3,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.161,0.00683,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2004-03-04,2003,6,23,64,659.24,0.21,5,Dry,36,8,6,4,53,107,0.16,552.2,0.84,552.2,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2004-03-05,2003,6,23,65,676.46,0.2,5,Dry,36,8,6,4,53,107,0.16,569.5,0.84,569.5,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.279,0.181,0.00775,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2830
2004-03-06,2003,6,23,66,695.88,0.19,5,Dry,36,8,6,4,53,107,0.15,588.9,0.85,588.9,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.194,0.00834,0.484,0.0208,3,0.207,0.691,0.0297,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2004-03-07,2003,6,23,67,715.84,0.18,5,Dry,36,8,6,4,53,107,0.15,608.8,0.85,608.8,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00894,0.509,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2004-03-08,2003,6,23,68,738.53,0.17,5,Dry,36,8,6,4,53,107,0.14,631.5,0.85,631.5,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2004-03-09,2003,6,23,69,761.77,0.17,5,Dry,36,8,6,4,53,107,0.14,654.8,0.86,654.8,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.803,0.0348,22.3,0.956,0.98,0.937,45.6,44.6,134,3210
2004-03-10,2003,6,24,70,778.16,0.16,5,Dry,36,8,6,4,53,107,0.14,671.2,0.86,671.2,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.586,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2004-03-11,2003,6,24,71,796.92,0.15,5,Dry,36,8,6,4,53,107,0.13,689.9,0.87,689.9,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2004-03-12,2003,6,24,72,819.01,0.14,5,Dry,36,8,6,4,53,107,0.13,712,0.87,712,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
2004-03-13,2003,6,24,73,847.35,0.14,5,Dry,36,8,6,4,53,107,0.13,740.4,0.87,740.4,0,0,0,0,-4,4,36,8,6,0,57,790,990,967.3,22.7,0.378,0.296,0.013,0.674,0.0297,3,0.276,0.95,0.0418,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2004-03-14,2003,6,24,74,878.04,0.13,5,Dry,36,8,6,4,53,107,0.12,771,0.88,771,0,0,0,0,-4,4,36,8,6,0,57,821,990,967.4,22.6,0.407,0.312,0.0138,0.719,0.0318,3,0.286,1,0.0445,21.6,0.956,0.98,0.937,52,48.2,145,3470
2004-03-15,2003,6,24,75,910.7,0.12,5,Dry,36,8,6,4,53,107,0.12,803.7,0.88,803.7,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.436,0.328,0.0146,0.764,0.034,4,0.214,0.978,0.0436,21.5,0.953,0.977,0.931,40.4,39.4,158,3780
2004-03-16,2003,6,24,76,945.04,0.12,5,Dry,36,8,6,4,53,107,0.11,838,0.89,838,0,0,0,0,-4,4,36,8,6,0,57,888,990,967.7,22.3,0.468,0.345,0.0154,0.812,0.0364,4,0.225,1.04,0.0465,21.3,0.954,0.98,0.935,41.7,40.9,164,3920
2004-03-17,2003,6,25,77,985.75,0.11,5,Dry,36,8,6,4,53,107,0.11,878.8,0.89,878.8,0,0,0,0,-4,4,36,8,6,0,57,929,990,967.8,22.2,0.505,0.364,0.0164,0.869,0.0392,4,0.239,1.11,0.05,21,0.955,0.98,0.936,43.3,42.4,170,4080
2004-03-18,2003,6,25,78,1033.3,0.1,5,Dry,36,8,6,4,53,107,0.1,926.3,0.9,926.3,0,0,0,0,-4,4,36,8,6,0,57,976,990,968,22,0.549,0.387,0.0176,0.936,0.0425,4,0.255,1.19,0.0541,20.8,0.956,0.98,0.937,45.1,44.2,177,4250
2004-03-19,2003,6,25,79,1088,0.098,5,Dry,36,8,6,4,53,107,0.098,981,0.9,981,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.599,0.414,0.019,1.01,0.0464,4,0.274,1.29,0.0589,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2004-03-20,2003,6,25,80,1155.8,0.09,5,Dry,36,8,6,4,53,107,0.093,1049,0.91,1049,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.697,0.533,0.0247,1.23,0.0569,4,0.29,1.52,0.0703,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2004-03-21,2003,6,25,81,1232.1,0.08,4,Mod_Dry,41,8,7,6,67,129,0.1,1103,0.9,1100,3,1,0,0,-6,8,42,8,7,0,75,1160,990,968.6,21.4,0.782,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2004-03-22,2003,6,25,82,1323.1,0.07,4,Mod_Dry,41,8,7,6,67,129,0.098,1194,0.9,1100,94,21,3,3,-3,70,62,11,10,3,137,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-03-23,2003,6,25,83,1411.3,0.058,4,Mod_Dry,41,8,7,6,67,129,0.091,1282,0.91,1100,182,41,5,6,-1,131,82,13,13,5,198,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-03-24,2003,6,26,84,1470.5,0.048,4,Mod_Dry,41,8,7,6,67,129,0.088,1342,0.91,1100,242,55,7,7,1,172,96,15,14,7,239,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2004-03-25,2003,6,26,85,1537.3,0.041,4,Mod_Dry,41,8,7,6,67,129,0.084,1408,0.92,1100,308,59,9,9,3,228,100,17,16,9,295,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2004-03-26,2003,6,26,86,1611.9,0.035,4,Mod_Dry,41,8,7,6,67,129,0.08,1483,0.92,1100,383,59,10,12,5,297,100,18,19,11,364,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2004-03-27,2003,6,26,87,1694.7,0.029,4,Mod_Dry,41,8,7,6,67,129,0.076,1566,0.92,1100,466,59,10,14,8,375,100,18,21,14,442,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-03-28,2003,6,26,88,1785.9,0.024,4,Mod_Dry,41,8,7,6,67,129,0.072,1657,0.93,1100,557,59,10,17,11,460,100,18,24,17,527,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2004-03-29,2003,6,26,89,1885.9,0.018,4,Mod_Dry,41,8,7,6,67,129,0.068,1757,0.93,1100,657,59,10,18,14,556,100,18,25,20,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2004-03-30,2003,6,26,90,1995,0.0097,4,Mod_Dry,41,8,7,6,67,129,0.065,1866,0.94,1100,766,59,10,18,17,662,100,18,25,23,729,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2004-03-31,2003,6,27,91,2113.5,0.0081,4,Mod_Dry,41,8,7,6,67,129,0.061,1985,0.94,1100,885,59,10,18,21,777,100,18,25,27,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2004-04-01,2003,7,27,92,2234.3,0.0064,4,Mod_Dry,45,11,10,10,72,148,0.066,2086,0.93,1100,986,55,7,15,20,889,100,18,25,30,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2004-04-02,2003,7,27,93,2319.9,0.0052,4,Mod_Dry,45,11,10,10,72,148,0.064,2172,0.94,1100,1070,55,7,15,22,973,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2004-04-03,2003,7,27,94,2383.8,0.0043,4,Mod_Dry,45,11,10,10,72,148,0.062,2236,0.94,1100,1140,55,7,15,24,1040,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2004-04-04,2003,7,27,95,2440.6,0.0035,4,Mod_Dry,45,11,10,10,72,148,0.061,2293,0.94,1100,1190,55,7,15,26,1090,100,18,25,36,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2004-04-05,2003,7,27,96,2490.2,0.0029,4,Mod_Dry,45,11,10,10,72,148,0.059,2342,0.94,1100,1240,55,7,15,27,1140,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2004-04-06,2003,7,27,97,2540.1,0.0022,4,Mod_Dry,45,11,10,10,72,148,0.058,2392,0.94,1100,1290,55,7,15,29,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-04-07,2003,7,28,98,2582.6,0.0016,4,Mod_Dry,45,11,10,10,72,148,0.057,2435,0.94,1100,1340,55,7,15,30,1230,100,18,25,40,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2004-04-08,2003,7,28,99,2617.5,0.0011,4,Mod_Dry,45,11,10,10,72,148,0.057,2470,0.94,1100,1370,55,7,15,31,1260,100,18,25,41,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2004-04-09,2003,7,28,100,2644.8,0.00071,4,Mod_Dry,45,11,10,10,72,148,0.056,2497,0.94,1100,1400,55,7,15,32,1290,100,18,25,42,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2004-04-10,2003,7,28,101,2664.3,0.00044,4,Mod_Dry,45,11,10,10,72,148,0.056,2516,0.94,1100,1420,55,7,15,32,1310,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2004-04-11,2003,7,28,102,2676.1,0.00027,3,Normal,54,13,14,19,117,217,0.081,2459,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2004-04-12,2003,7,28,103,2687.8,0.00011,3,Normal,54,13,14,19,117,217,0.081,2471,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2004-04-13,2003,7,28,104,2691.7,0.000055,3,Normal,54,13,14,19,117,217,0.081,2475,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-04-14,2003,7,29,105,2695.7,0,3,Normal,54,13,14,19,117,217,0.081,2479,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2004-04-15,2003,7,29,106,2691.7,0.000055,3,Normal,54,13,14,19,117,217,0.081,2475,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-04-16,2003,7,29,107,2687.8,0.00011,3,Normal,54,13,14,19,117,217,0.081,2471,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2004-04-17,2003,7,29,108,2676.1,0.00027,3,Normal,54,13,14,19,117,217,0.081,2459,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2004-04-18,2003,7,29,109,2664.3,0.00044,3,Normal,54,13,14,19,117,217,0.081,2447,0.92,1100,1350,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2004-04-19,2003,7,29,110,2644.8,0.00071,3,Normal,54,13,14,19,117,217,0.082,2428,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2004-04-20,2003,7,29,111,2625.3,0.00098,3,Normal,54,13,14,19,117,217,0.083,2408,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2004-04-21,2003,7,30,112,2605.9,0.0012,3,Normal,54,13,14,19,117,217,0.083,2389,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2004-04-22,2003,7,30,113,2586.5,0.0015,3,Normal,54,13,14,19,117,217,0.084,2369,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-04-23,2003,7,30,114,2559.4,0.0019,3,Normal,54,13,14,19,117,217,0.085,2342,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2004-04-24,2003,7,30,115,2532.4,0.0023,3,Normal,54,13,14,19,117,217,0.086,2315,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2004-04-25,2003,7,30,116,2505.5,0.0026,3,Normal,54,13,14,19,117,217,0.087,2289,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2004-04-26,2003,7,30,117,2471.1,0.0031,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2004-04-27,2003,7,30,118,2436.8,0.0036,3,Normal,54,13,14,19,117,217,0.089,2220,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-04-28,2003,7,31,119,2402.7,0.0041,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2004-04-29,2003,7,31,120,2368.7,0.0045,3,Normal,54,13,14,19,117,217,0.092,2152,0.91,1100,1050,46,5,11,13,977,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2004-04-30,2003,7,31,121,2334.8,0.005,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-05-01,2003,8,31,122,2301.2,0.0055,3,Normal,55,13,13,17,178,276,0.12,2025,0.88,1100,925,45,5,12,11,852,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2004-05-02,2003,8,31,123,2267.7,0.006,3,Normal,55,13,13,17,178,276,0.12,1992,0.88,1100,892,45,5,12,10,820,100,18,25,27,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2004-05-03,2003,8,31,124,2212.2,0.0067,3,Normal,55,13,13,17,178,276,0.13,1936,0.88,1100,836,45,5,12,8,766,100,18,25,25,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2004-05-04,2003,8,31,125,2157.2,0.0075,3,Normal,55,13,13,17,178,276,0.13,1881,0.87,1100,781,45,5,12,6,713,100,18,25,23,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2004-05-05,2003,8,32,126,2102.6,0.0083,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2004-05-06,2003,8,32,127,2048.6,0.009,3,Normal,55,13,13,17,178,276,0.14,1773,0.86,1100,673,45,5,12,3,608,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2004-05-07,2003,8,32,128,1995,0.0097,3,Normal,55,13,13,17,178,276,0.14,1719,0.86,1100,619,45,5,12,2,555,100,18,25,19,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2004-05-08,2003,8,32,129,1949,0.013,3,Normal,55,13,13,17,178,276,0.14,1673,0.86,1100,573,45,5,12,0,511,100,18,25,17,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2004-05-09,2003,8,32,130,1903.3,0.017,3,Normal,55,13,13,17,178,276,0.14,1627,0.85,1100,527,45,5,12,-1,466,100,18,25,16,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2004-05-10,2003,8,32,131,1858.1,0.02,3,Normal,55,13,13,17,178,276,0.15,1582,0.85,1100,482,45,5,12,-3,423,100,18,25,14,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2004-05-11,2003,8,32,132,1813.3,0.023,3,Normal,55,13,13,17,178,276,0.15,1537,0.85,1100,437,45,5,12,-4,379,100,18,25,13,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-12,2003,8,33,133,1768.9,0.025,3,Normal,55,13,13,17,178,276,0.16,1493,0.84,1100,393,45,5,12,-5,336,100,18,25,12,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2004-05-13,2003,8,33,134,1724.9,0.028,3,Normal,55,13,13,17,178,276,0.16,1449,0.84,1100,349,45,5,11,-7,295,100,18,24,10,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2004-05-14,2003,8,33,135,1681.3,0.03,3,Normal,55,13,13,17,178,276,0.16,1405,0.84,1100,305,45,5,9,-8,254,100,18,22,9,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2004-05-15,2003,8,33,136,1644.8,0.033,3,Normal,55,13,13,17,178,276,0.17,1369,0.83,1100,269,45,5,8,-9,220,100,18,21,8,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2004-05-16,2003,8,33,137,1608.7,0.035,3,Normal,55,13,13,17,178,276,0.17,1333,0.83,1100,233,45,5,7,-10,186,100,18,20,7,364,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2004-05-17,2003,8,33,138,1572.8,0.038,3,Normal,55,13,13,17,178,276,0.17,1297,0.82,1100,197,45,5,6,-11,152,100,18,19,6,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2004-05-18,2003,8,33,139,1537.3,0.041,3,Normal,55,13,13,17,178,276,0.18,1261,0.82,1100,161,36,5,5,-12,127,91,18,18,5,305,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0752,4,0.3,1.83,0.0899,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2004-05-19,2003,8,34,140,1502.2,0.045,3,Normal,55,13,13,17,178,276,0.18,1226,0.82,1100,126,28,4,4,-13,103,83,17,17,4,281,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47,188,4520
2004-05-20,2003,8,34,141,1467.4,0.049,3,Normal,55,13,13,17,178,276,0.19,1191,0.81,1100,91,21,3,3,-14,78,76,16,16,3,256,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2004-05-21,2003,8,34,142,1433,0.054,4,Mod_Dry,47,10,10,10,115,192,0.13,1241,0.87,1100,141,32,4,4,-6,107,79,14,14,4,222,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2004-05-22,2003,8,34,143,1399,0.061,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2004-05-23,2003,8,34,144,1347.2,0.067,4,Mod_Dry,47,10,10,10,115,192,0.14,1155,0.86,1100,55,12,2,2,-8,47,59,12,12,2,162,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2004-05-24,2003,8,34,145,1290.4,0.074,4,Mod_Dry,47,10,10,10,115,192,0.15,1098,0.85,1098,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.794,0.644,0.0304,1.44,0.0679,4,0.3,1.74,0.0821,19.4,0.954,0.98,0.935,49.9,48.2,193,4630
2004-05-25,2003,8,34,146,1240.7,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.722,0.533,0.025,1.25,0.0588,4,0.29,1.54,0.0723,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
2004-05-26,2003,8,35,147,1197.8,0.084,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.659,0.436,0.0203,1.09,0.051,4,0.281,1.38,0.0641,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2004-05-27,2003,8,35,148,1155.8,0.09,4,Mod_Dry,47,10,10,10,115,192,0.17,963.8,0.83,963.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.405,0.0188,1,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
2004-05-28,2003,8,35,149,1120.2,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,928.2,0.83,928.2,0,0,0,0,-10,10,47,10,10,0,125,995,990,968.3,21.7,0.566,0.388,0.0179,0.954,0.0439,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
2004-05-29,2003,8,35,150,1085.3,0.098,4,Mod_Dry,47,10,10,10,115,192,0.18,893.3,0.82,893.3,0,0,0,0,-10,10,47,10,10,0,125,960,990,968.2,21.8,0.534,0.371,0.017,0.905,0.0415,4,0.244,1.15,0.0526,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
2004-05-30,2003,8,35,151,1051.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,859.3,0.82,859.3,0,0,0,0,-10,10,47,10,10,0,125,926,990,968.1,21.9,0.503,0.355,0.0162,0.858,0.0391,4,0.232,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2004-05-31,2003,8,35,152,1023.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,831.1,0.81,831.1,0,0,0,0,-10,10,47,10,10,0,125,898,990,968,22,0.477,0.341,0.0155,0.818,0.0371,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,159,3830
2004-06-01,2003,9,35,153,995.58,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,834.6,0.84,834.6,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.478,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2004-06-02,2003,9,36,154,968.77,0.11,4,Mod_Dry,45,10,9,9,88,161,0.17,807.8,0.83,807.8,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0148,0.783,0.0352,4,0.215,0.998,0.0449,21.2,0.953,0.976,0.931,40.1,39.1,156,3760
2004-06-03,2003,9,36,155,947.38,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,786.4,0.83,786.4,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.32,0.0143,0.753,0.0338,4,0.208,0.961,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2004-06-04,2003,9,36,156,926.53,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,765.5,0.83,765.5,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.414,0.31,0.0138,0.724,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2004-06-05,2003,9,36,157,906.24,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,745.2,0.82,745.2,0,0,0,0,-9,9,45,10,9,0,97,809,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.972,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2004-06-06,2003,9,36,158,886.57,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,725.6,0.82,725.6,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.663,0.0294,3,0.269,0.932,0.0413,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2004-06-07,2003,9,36,159,867.58,0.13,4,Mod_Dry,45,10,9,9,88,161,0.19,706.6,0.81,706.6,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.364,0.273,0.0121,0.637,0.0282,3,0.26,0.898,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
2004-06-08,2003,9,36,160,853.31,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,692.3,0.81,692.3,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2004-06-09,2003,9,37,161,839.54,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,678.5,0.81,678.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2004-06-10,2003,9,37,162,826.31,0.14,4,Mod_Dry,45,10,9,9,88,161,0.2,665.3,0.81,665.3,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2004-06-11,2003,9,37,163,813.69,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,652.7,0.8,652.7,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2004-06-12,2003,9,37,164,801.78,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,640.8,0.8,640.8,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2004-06-13,2003,9,37,165,790.72,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,629.7,0.8,629.7,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00966,0.542,0.0236,3,0.226,0.768,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2004-06-14,2003,9,37,166,780.75,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,619.8,0.79,619.8,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00936,0.53,0.0231,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2004-06-15,2003,9,37,167,772.44,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,611.4,0.79,611.4,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.0091,0.52,0.0226,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2004-06-16,2003,9,38,168,762.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,601.6,0.79,601.6,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.0088,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2004-06-17,2003,9,38,169,748.65,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,587.6,0.79,587.6,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00838,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.1,120,2890
2004-06-18,2003,9,38,170,734.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,573.7,0.78,573.7,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.184,0.00795,0.473,0.0204,3,0.201,0.674,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2004-06-19,2003,9,38,171,722.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,561.4,0.78,561.4,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00758,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2004-06-20,2003,9,38,172,709.55,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,548.5,0.77,548.5,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.167,0.0072,0.442,0.019,3,0.189,0.631,0.0271,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2004-06-21,2003,9,38,173,696.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,535.7,0.77,535.7,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00681,0.426,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2004-06-22,2003,9,38,174,685.49,0.2,4,Mod_Dry,45,10,9,9,88,161,0.23,524.5,0.77,524.5,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.261,0.151,0.00648,0.412,0.0177,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.92,37,35.9,108,2590
2004-06-23,2003,9,39,175,673.73,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,512.7,0.76,512.7,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.254,0.144,0.00613,0.398,0.017,3,0.173,0.571,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2530
2004-06-24,2003,9,39,176,661.97,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,501,0.76,501,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.248,0.136,0.00578,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2004-06-25,2003,9,39,177,651.85,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,490.9,0.75,490.9,0,0,0,0,-9,9,45,10,9,0,97,555,990,966.5,23.5,0.242,0.131,0.00556,0.373,0.0159,2,0.274,0.646,0.0275,22.8,0.956,0.98,0.937,52.6,48.2,96.4,2310
2004-06-26,2003,9,39,178,641.19,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,480.2,0.75,480.2,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00534,0.361,0.0154,2,0.267,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2004-06-27,2003,9,39,179,630.52,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,469.5,0.74,469.5,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00512,0.35,0.0149,2,0.259,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2004-06-28,2003,9,39,180,620.41,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,459.4,0.74,459.4,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.0049,0.34,0.0144,2,0.253,0.592,0.0251,23,0.958,0.98,0.938,49.7,48.2,96.4,2310
2004-06-29,2003,9,39,181,611.38,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,450.4,0.74,450.4,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.112,0.00472,0.33,0.014,2,0.247,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
2004-06-30,2003,9,40,182,601.81,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,440.8,0.73,440.8,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00452,0.321,0.0135,2,0.24,0.561,0.0237,23.1,0.958,0.98,0.938,47.9,46.9,93.8,2250
2004-07-01,2003,10,40,183,592.24,0.23,4,Mod_Dry,42,9,8,6,70,135,0.23,457.2,0.77,457.2,0,0,0,0,-6,6,42,9,8,0,76,516,990,966.3,23.7,0.22,0.115,0.00484,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2004-07-02,2003,10,40,184,582.67,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,447.7,0.77,447.7,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.214,0.11,0.00464,0.325,0.0137,2,0.245,0.569,0.0239,23.2,0.958,0.98,0.939,48.8,47.8,95.7,2300
2004-07-03,2003,10,40,185,573.65,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,438.6,0.77,438.6,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,47.9,46.9,93.9,2250
2004-07-04,2003,10,40,186,565.72,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,430.7,0.76,430.7,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.3,2220
2004-07-05,2003,10,40,187,557.24,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,422.2,0.76,422.2,0,0,0,0,-6,6,42,9,8,0,76,481,990,966.1,23.9,0.205,0.0983,0.00411,0.304,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
2004-07-06,2003,10,40,188,548.77,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,413.8,0.75,413.8,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.202,0.0943,0.00394,0.297,0.0124,2,0.222,0.518,0.0217,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
2004-07-07,2003,10,41,189,540.29,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,405.3,0.75,405.3,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0903,0.00377,0.29,0.0121,2,0.216,0.506,0.0211,23.5,0.955,0.98,0.936,44.5,43.7,87.3,2100
2004-07-08,2003,10,41,190,532.36,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,397.4,0.75,397.4,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.197,0.0866,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.935,43.7,42.9,85.7,2060
2004-07-09,2003,10,41,191,525.52,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,390.5,0.74,390.5,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0833,0.00347,0.278,0.0115,2,0.206,0.484,0.0201,23.6,0.954,0.98,0.935,43,42.2,84.3,2020
2004-07-10,2003,10,41,192,518.14,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,383.1,0.74,383.1,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.473,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
2004-07-11,2003,10,41,193,510.76,0.28,3,Normal,50,10,9,9,108,186,0.36,324.8,0.64,324.8,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2004-07-12,2003,10,41,194,503.38,0.28,3,Normal,50,10,9,9,108,186,0.37,317.4,0.63,317.4,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0488,0.00202,0.221,0.00914,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2004-07-13,2003,10,41,195,496.54,0.29,3,Normal,50,10,9,9,108,186,0.38,310.5,0.63,310.5,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.169,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2004-07-14,2003,10,42,196,489.7,0.29,3,Normal,50,10,9,9,108,186,0.38,303.7,0.62,303.7,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0423,0.00175,0.209,0.00865,2,0.147,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.8,1560
2004-07-15,2003,10,42,197,483.96,0.29,3,Normal,50,10,9,9,108,186,0.38,298,0.62,298,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.6,1530
2004-07-16,2003,10,42,198,477.67,0.3,3,Normal,50,10,9,9,108,186,0.39,291.7,0.61,291.7,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0367,0.00151,0.199,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2004-07-17,2003,10,42,199,471.38,0.3,3,Normal,50,10,9,9,108,186,0.4,285.4,0.6,285.4,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.008,2,0.135,0.329,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2004-07-18,2003,10,42,200,465.1,0.3,3,Normal,50,10,9,9,108,186,0.4,279.1,0.6,279.1,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2004-07-19,2003,10,42,201,458.81,0.31,3,Normal,50,10,9,9,108,186,0.41,272.8,0.59,272.8,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.1,58.3,1400
2004-07-20,2003,10,42,202,453.06,0.31,3,Normal,50,10,9,9,108,186,0.41,267.1,0.59,267.1,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0251,0.00103,0.179,0.00736,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
2004-07-21,2003,10,43,203,447.32,0.32,3,Normal,50,10,9,9,108,186,0.42,261.3,0.58,261.3,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0223,0.000916,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.905,28.8,27.9,55.9,1340
2004-07-22,2003,10,43,204,441.58,0.32,3,Normal,50,10,9,9,108,186,0.42,255.6,0.58,255.6,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0196,0.000804,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2004-07-23,2003,10,43,205,436.93,0.33,3,Normal,50,10,9,9,108,186,0.43,250.9,0.57,250.9,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000714,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2004-07-24,2003,10,43,206,431.74,0.33,3,Normal,50,10,9,9,108,186,0.43,245.7,0.57,245.7,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.00068,0.163,0.00667,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.2,52.5,1260
2004-07-25,2003,10,43,207,426.54,0.34,3,Normal,50,10,9,9,108,186,0.44,240.5,0.56,240.5,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000662,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2004-07-26,2003,10,43,208,421.35,0.34,3,Normal,50,10,9,9,108,186,0.44,235.3,0.56,235.3,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0158,0.000643,0.159,0.00648,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.2,1200
