date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-07-27,2003,10,43,209,416.15,0.35,3,Normal,50,10,9,9,108,186,0.45,230.2,0.55,230.2,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000624,0.156,0.00638,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2004-07-28,2003,10,44,210,411.5,0.35,3,Normal,50,10,9,9,108,186,0.45,225.5,0.55,225.5,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.139,0.0149,0.000608,0.154,0.00629,1,0.247,0.401,0.0163,24.1,0.959,0.98,0.939,51.2,48.2,48.2,1160
2004-07-29,2003,10,44,211,406.85,0.35,3,Normal,50,10,9,9,108,186,0.46,220.8,0.54,220.8,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0145,0.000591,0.152,0.0062,1,0.241,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2004-07-30,2003,10,44,212,402.2,0.36,3,Normal,50,10,9,9,108,186,0.46,216.2,0.54,216.2,0,0,0,0,-9,9,50,10,9,0,117,285,990,965.4,24.6,0.136,0.0141,0.000574,0.15,0.00611,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.2,48.2,1160
2004-07-31,2003,10,44,213,397.56,0.36,3,Normal,50,10,9,9,108,186,0.47,211.6,0.53,211.6,0,0,0,0,-9,9,50,10,9,0,117,281,990,965.4,24.6,0.135,0.0137,0.000558,0.148,0.00602,1,0.228,0.376,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2004-08-01,2003,11,44,214,392.91,0.37,3,Normal,47,8,6,5,89,155,0.39,237.9,0.61,237.9,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000648,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2004-08-02,2003,11,44,215,387.71,0.37,3,Normal,47,8,6,5,89,155,0.4,232.7,0.6,232.7,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00627,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2004-08-03,2003,11,44,216,382.52,0.37,3,Normal,47,8,6,5,89,155,0.41,227.5,0.59,227.5,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2004-08-04,2003,11,45,217,377.32,0.38,3,Normal,47,8,6,5,89,155,0.41,222.3,0.59,222.3,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0146,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-08-05,2003,11,45,218,372.13,0.38,3,Normal,47,8,6,5,89,155,0.42,217.1,0.58,217.1,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2004-08-06,2003,11,45,219,367.48,0.39,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
2004-08-07,2003,11,45,220,362.83,0.39,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2004-08-08,2003,11,45,221,358.18,0.4,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2004-08-09,2003,11,45,222,354.63,0.4,3,Normal,47,8,6,5,89,155,0.44,199.6,0.56,199.6,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2004-08-10,2003,11,45,223,350.52,0.41,3,Normal,47,8,6,5,89,155,0.44,195.5,0.56,195.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2004-08-11,2003,11,46,224,346.42,0.41,3,Normal,47,8,6,5,89,155,0.45,191.4,0.55,191.4,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2004-08-12,2003,11,46,225,342.32,0.41,3,Normal,47,8,6,5,89,155,0.45,187.3,0.55,187.3,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2004-08-13,2003,11,46,226,338.22,0.42,3,Normal,47,8,6,5,89,155,0.46,183.2,0.54,183.2,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2004-08-14,2003,11,46,227,334.12,0.42,3,Normal,47,8,6,5,89,155,0.46,179.1,0.54,179.1,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2004-08-15,2003,11,46,228,330.02,0.43,3,Normal,47,8,6,5,89,155,0.47,175,0.53,175,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2004-08-16,2003,11,46,229,326.46,0.43,3,Normal,47,8,6,5,89,155,0.47,171.5,0.53,171.5,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,918
2004-08-17,2003,11,46,230,322.91,0.44,3,Normal,47,8,6,5,89,155,0.48,167.9,0.52,167.9,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2004-08-18,2003,11,47,231,319.35,0.44,3,Normal,47,8,6,5,89,155,0.48,164.3,0.52,164.3,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00972,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,876
2004-08-19,2003,11,47,232,315.8,0.45,3,Normal,47,8,6,5,89,155,0.49,160.8,0.51,160.8,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00942,0.000376,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,856
2004-08-20,2003,11,47,233,312.24,0.45,3,Normal,47,8,6,5,89,155,0.5,157.2,0.5,157.2,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.113,0.00912,0.000364,0.122,0.00486,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36,34.9,34.9,837
2004-08-21,2003,11,47,234,309.78,0.45,3,Normal,47,8,6,5,89,155,0.5,154.8,0.5,154.8,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00891,0.000356,0.121,0.00481,1,0.151,0.272,0.0109,24.8,0.941,0.97,0.913,35.4,34.3,34.3,824
2004-08-22,2003,11,47,235,306.77,0.46,3,Normal,47,8,6,5,89,155,0.51,151.8,0.49,151.8,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00865,0.000345,0.119,0.00476,1,0.147,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,808
2004-08-23,2003,11,47,236,303.77,0.46,3,Normal,47,8,6,5,89,155,0.51,148.8,0.49,148.8,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.0084,0.000335,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2004-08-24,2003,11,47,237,300.76,0.46,3,Normal,47,8,6,5,89,155,0.52,145.8,0.48,145.8,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00814,0.000324,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,775
2004-08-25,2003,11,48,238,297.75,0.47,3,Normal,47,8,6,5,89,155,0.52,142.8,0.48,142.8,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00788,0.000314,0.115,0.00459,1,0.135,0.251,0.00998,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2004-08-26,2003,11,48,239,294.74,0.47,3,Normal,47,8,6,5,89,155,0.53,139.7,0.47,139.7,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00763,0.000304,0.114,0.00454,1,0.131,0.245,0.00976,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2004-08-27,2003,11,48,240,291.74,0.48,3,Normal,47,8,6,5,89,155,0.53,136.7,0.47,136.7,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00737,0.000293,0.113,0.00448,1,0.127,0.24,0.00954,24.9,0.934,0.97,0.906,31.2,30.2,30.2,726
2004-08-28,2003,11,48,241,289.27,0.48,3,Normal,47,8,6,5,89,155,0.54,134.3,0.46,134.3,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00716,0.000285,0.112,0.00444,1,0.124,0.235,0.00936,24.9,0.933,0.97,0.905,30.6,29.7,29.7,712
2004-08-29,2003,11,48,242,286.81,0.48,3,Normal,47,8,6,5,89,155,0.54,131.8,0.46,131.8,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00695,0.000276,0.111,0.00439,1,0.12,0.231,0.00918,24.9,0.932,0.97,0.904,30,29.1,29.1,699
2004-08-30,2003,11,48,243,283.81,0.49,3,Normal,47,8,6,5,89,155,0.55,128.8,0.45,128.8,0,0,0,0,-5,5,47,8,6,0,94,190,990,964.8,25.2,0.103,0.0067,0.000266,0.109,0.00434,1,0.116,0.226,0.00897,24.9,0.931,0.97,0.903,29.3,28.4,28.4,682
2004-08-31,2003,11,48,244,280.8,0.49,3,Normal,47,8,6,5,89,155,0.55,125.8,0.45,125.8,0,0,0,0,-5,5,47,8,6,0,94,187,990,964.8,25.2,0.101,0.00644,0.000256,0.108,0.00429,1,0.112,0.22,0.00875,25,0.929,0.97,0.901,28.6,27.8,27.8,666
2004-09-01,2003,12,49,245,277.24,0.5,3,Normal,40,6,4,3,65,118,0.43,159.2,0.57,159.2,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,853
2004-09-02,2003,12,49,246,273.69,0.5,3,Normal,40,6,4,3,65,118,0.43,155.7,0.57,155.7,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2004-09-03,2003,12,49,247,269.59,0.51,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2004-09-04,2003,12,49,248,265.49,0.51,3,Normal,40,6,4,3,65,118,0.44,147.5,0.56,147.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00829,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2004-09-05,2003,12,49,249,261.93,0.52,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2004-09-06,2003,12,49,250,258.38,0.52,3,Normal,40,6,4,3,65,118,0.46,140.4,0.54,140.4,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00768,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2004-09-07,2003,12,49,251,254.82,0.53,3,Normal,40,6,4,3,65,118,0.46,136.8,0.54,136.8,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2004-09-08,2003,12,50,252,252.36,0.53,3,Normal,40,6,4,3,65,118,0.47,134.4,0.53,134.4,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00717,0.000284,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2004-09-09,2003,12,50,253,249.35,0.54,3,Normal,40,6,4,3,65,118,0.47,131.3,0.53,131.3,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2004-09-10,2003,12,50,254,246.35,0.54,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2004-09-11,2003,12,50,255,243.34,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,152.3,0.63,152.3,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
2004-09-12,2003,12,50,256,240.33,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00844,0.000333,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2004-09-13,2003,12,50,257,237.32,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,146.3,0.62,146.3,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,787
2004-09-14,2003,12,50,258,234.86,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00432,1,0.137,0.247,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2004-09-15,2003,12,51,259,232.4,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,141.4,0.61,141.4,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
2004-09-16,2003,12,51,260,229.94,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2004-09-17,2003,12,51,261,227.48,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,136.5,0.6,136.5,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2004-09-18,2003,12,51,262,225.02,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00714,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2004-09-19,2003,12,51,263,223.65,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2004-09-20,2003,12,51,264,222.28,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,704
2004-09-21,2003,12,51,265,220.92,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,129.9,0.59,129.9,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,29.9,29,29,697
2004-09-22,2003,12,52,266,219,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,128,0.58,128,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2004-09-23,2003,12,52,267,217.09,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2004-09-24,2003,12,52,268,214.08,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.1,0.57,123.1,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-09-25,2003,12,52,269,212.71,0.62,4,Mod_Dry,34,6,4,3,44,91,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2004-09-26,2003,12,52,270,210.8,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,119.8,0.57,119.8,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-09-27,2003,12,52,271,208.88,0.63,4,Mod_Dry,34,6,4,3,44,91,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27.1,26.2,26.2,630
2004-09-28,2003,12,52,272,211.35,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,120.3,0.57,120.3,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2004-09-29,2003,12,53,273,212.71,0.62,4,Mod_Dry,34,6,4,3,44,91,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2004-09-30,2003,12,53,274,210.25,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00589,0.00023,0.099,0.00388,1,0.103,0.203,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2004-10-01,2004,1,1,275,208.88,0.63,4,Mod_Dry,31,4,3,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0969,0.0073,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2004-10-02,2004,1,1,276,206.97,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2004-10-03,2004,1,1,277,205.06,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2004-10-04,2004,1,1,278,203.14,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2004-10-05,2004,1,1,279,201.23,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-10-06,2004,1,1,280,199.31,0.66,4,Mod_Dry,31,4,3,2,33,73,0.37,126.3,0.63,126.3,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2004-10-07,2004,1,1,281,197.4,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00632,0.000247,0.0992,0.00387,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2004-10-08,2004,1,2,282,195.49,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2004-10-09,2004,1,2,283,193.57,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,647
2004-10-10,2004,1,2,284,191.66,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2004-10-11,2004,1,2,285,190.29,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2004-10-12,2004,1,2,286,188.38,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2004-10-13,2004,1,2,287,190.84,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00577,0.000225,0.0963,0.00376,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2004-10-14,2004,1,2,288,193.3,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2004-10-15,2004,1,3,289,191.38,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2004-10-16,2004,1,3,290,190.02,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.1,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2004-10-17,2004,1,3,291,188.1,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2004-10-18,2004,1,3,292,186.19,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2004-10-19,2004,1,3,293,184.82,0.71,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000206,0.0937,0.00366,1,0.0935,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2004-10-20,2004,1,3,294,182.91,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,584
2004-10-21,2004,1,3,295,180.99,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2004-10-22,2004,1,4,296,179.63,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2004-10-23,2004,1,4,297,178.26,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2004-10-24,2004,1,4,298,176.89,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2004-10-25,2004,1,4,299,175.52,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2004-10-26,2004,1,4,300,174.16,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2004-10-27,2004,1,4,301,174.98,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0894,0.0035,1,0.0802,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.5,22.5,539
2004-10-28,2004,1,4,302,179.08,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2004-10-29,2004,1,5,303,179.35,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2004-10-30,2004,1,5,304,177.99,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2004-10-31,2004,1,5,305,176.07,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2004-11-01,2004,2,5,306,175.25,0.74,4,Mod_Dry,29,4,2,2,30,67,0.38,108.3,0.62,108.3,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00495,0.000194,0.091,0.00356,1,0.0886,0.18,0.00703,25.4,0.917,0.97,0.889,24.7,23.9,23.9,575
2004-11-02,2004,2,5,307,174.43,0.74,4,Mod_Dry,29,4,2,2,30,67,0.38,107.4,0.62,107.4,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00488,0.000191,0.0907,0.00355,1,0.0875,0.178,0.00698,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2004-11-03,2004,2,5,308,174.16,0.74,4,Mod_Dry,29,4,2,2,30,67,0.39,107.2,0.61,107.2,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00486,0.00019,0.0906,0.00354,1,0.0872,0.178,0.00696,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2004-11-04,2004,2,5,309,173.34,0.75,4,Mod_Dry,29,4,2,2,30,67,0.39,106.3,0.61,106.3,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0854,0.00479,0.000187,0.0902,0.00353,1,0.0861,0.176,0.0069,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2004-11-05,2004,2,6,310,172.52,0.75,4,Mod_Dry,29,4,2,2,30,67,0.39,105.5,0.61,105.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0851,0.00472,0.000185,0.0898,0.00352,1,0.085,0.175,0.00684,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2004-11-06,2004,2,6,311,171.7,0.75,4,Mod_Dry,29,4,2,2,30,67,0.39,104.7,0.61,104.7,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00465,0.000182,0.0895,0.0035,1,0.0838,0.173,0.00679,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2004-11-07,2004,2,6,312,170.88,0.76,4,Mod_Dry,29,4,2,2,30,67,0.39,103.9,0.61,103.9,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00458,0.000179,0.0891,0.00349,1,0.0827,0.172,0.00673,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2004-11-08,2004,2,6,313,171.7,0.75,4,Mod_Dry,29,4,2,2,30,67,0.39,104.7,0.61,104.7,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00465,0.000182,0.0895,0.0035,1,0.0838,0.173,0.00679,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2004-11-09,2004,2,6,314,172.52,0.75,4,Mod_Dry,29,4,2,2,30,67,0.39,105.5,0.61,105.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0851,0.00472,0.000185,0.0898,0.00352,1,0.085,0.175,0.00684,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2004-11-10,2004,2,6,315,171.7,0.75,4,Mod_Dry,29,4,2,2,30,67,0.39,104.7,0.61,104.7,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00465,0.000182,0.0895,0.0035,1,0.0838,0.173,0.00679,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2004-11-11,2004,2,6,316,170.88,0.76,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,647
2004-11-12,2004,2,7,317,170.06,0.76,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00596,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2004-11-13,2004,2,7,318,169.24,0.76,5,Dry,23,4,2,2,19,50,0.29,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00589,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2004-11-14,2004,2,7,319,168.96,0.76,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00586,0.00023,0.0936,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2004-11-15,2004,2,7,320,169.78,0.76,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-11-16,2004,2,7,321,172.24,0.75,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2004-11-17,2004,2,7,322,174.7,0.74,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2004-11-18,2004,2,7,323,173.88,0.74,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00804,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-11-19,2004,2,8,324,173.61,0.75,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00803,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2004-11-20,2004,2,8,325,171.7,0.75,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2004-11-21,2004,2,8,326,170.33,0.76,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2004-11-22,2004,2,8,327,168.96,0.76,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00586,0.00023,0.0936,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2004-11-23,2004,2,8,328,168.69,0.76,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2004-11-24,2004,2,8,329,171.15,0.75,5,Dry,23,4,2,2,19,50,0.29,121.2,0.71,121.2,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,649
2004-11-25,2004,2,8,330,176.89,0.73,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2004-11-26,2004,2,9,331,179.9,0.72,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2004-11-27,2004,2,9,332,177.99,0.73,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00663,0.000259,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-11-28,2004,2,9,333,176.07,0.74,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0967,0.00379,1,0.113,0.209,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2004-11-29,2004,2,9,334,174.16,0.74,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.0063,0.000247,0.0959,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2004-11-30,2004,2,9,335,172.24,0.75,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2004-12-01,2004,3,9,336,173.61,0.75,5,Dry,26,4,3,2,24,59,0.34,114.6,0.66,114.6,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00549,0.000215,0.0931,0.00364,1,0.0972,0.19,0.00745,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2004-12-02,2004,3,9,337,176.62,0.73,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2004-12-03,2004,3,10,338,177.99,0.73,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
2004-12-04,2004,3,10,339,182.09,0.72,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2004-12-05,2004,3,10,340,184.55,0.71,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00642,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2004-12-06,2004,3,10,341,189.74,0.69,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2004-12-07,2004,3,10,342,194.39,0.68,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.00399,1,0.125,0.227,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2004-12-08,2004,3,10,343,197.95,0.67,5,Dry,26,4,3,2,24,59,0.3,138.9,0.7,138.9,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,751
2004-12-09,2004,3,10,344,198.77,0.66,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2004-12-10,2004,3,11,345,194.67,0.68,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00728,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2004-12-11,2004,3,11,346,192.2,0.68,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
2004-12-12,2004,3,11,347,192.48,0.68,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.0071,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2004-12-13,2004,3,11,348,192.75,0.68,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2004-12-14,2004,3,11,349,189.74,0.69,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2004-12-15,2004,3,11,350,190.56,0.69,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2004-12-16,2004,3,11,351,191.93,0.69,5,Dry,26,4,3,2,24,59,0.31,132.9,0.69,132.9,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000276,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2004-12-17,2004,3,12,352,190.02,0.69,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2004-12-18,2004,3,12,353,188.65,0.7,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-12-19,2004,3,12,354,186.74,0.71,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2004-12-20,2004,3,12,355,187.01,0.7,5,Dry,26,4,3,2,24,59,0.32,128,0.69,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2004-12-21,2004,3,12,356,187.28,0.7,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00665,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-12-22,2004,3,12,357,188.65,0.7,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-12-23,2004,3,12,358,192.75,0.68,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2004-12-24,2004,3,13,359,196.31,0.67,5,Dry,26,4,3,2,24,59,0.3,137.3,0.7,137.3,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2004-12-25,2004,3,13,360,197.67,0.67,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000294,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.2,31.2,750
2004-12-26,2004,3,13,361,197.4,0.67,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2004-12-27,2004,3,13,362,199.86,0.66,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,762
2004-12-28,2004,3,13,363,204.51,0.65,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2004-12-29,2004,3,13,364,206.42,0.64,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2004-12-30,2004,3,13,365,208.34,0.64,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2004-12-31,2004,3,14,366,209.7,0.63,5,Dry,26,4,3,2,24,59,0.28,150.7,0.72,150.7,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00856,0.000335,0.109,0.00426,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
2005-01-01,2004,4,14,1,209.98,0.63,5,Dry,29,5,4,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2005-01-02,2004,4,14,2,214.08,0.62,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00774,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2005-01-03,2004,4,14,3,215.45,0.62,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.908,33,32,32,769
2005-01-04,2004,4,14,4,215.72,0.62,5,Dry,29,5,4,2,33,73,0.34,142.7,0.66,142.7,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00788,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
2005-01-05,2004,4,14,5,217.09,0.61,5,Dry,29,5,4,2,33,73,0.34,144.1,0.66,144.1,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2005-01-06,2004,4,14,6,216.27,0.61,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2005-01-07,2004,4,15,7,215.99,0.62,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
2005-01-08,2004,4,15,8,218.45,0.61,5,Dry,29,5,4,2,33,73,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00811,0.000318,0.108,0.00425,1,0.139,0.247,0.0097,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2005-01-09,2004,4,15,9,220.92,0.6,5,Dry,29,5,4,2,33,73,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00832,0.000327,0.109,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2005-01-10,2004,4,15,10,221.19,0.6,5,Dry,29,5,4,2,33,73,0.33,148.2,0.67,148.2,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2005-01-11,2004,4,15,11,221.46,0.6,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00837,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.4,33.4,802
2005-01-12,2004,4,15,12,223.38,0.59,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,812
2005-01-13,2004,4,15,13,228.02,0.58,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00893,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2005-01-14,2004,4,16,14,233.77,0.57,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2005-01-15,2004,4,16,15,240.06,0.56,5,Dry,29,5,4,2,33,73,0.3,167.1,0.7,167.1,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00995,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2005-01-16,2004,4,16,16,246.35,0.54,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2005-01-17,2004,4,16,17,252.63,0.53,5,Dry,29,5,4,2,33,73,0.29,179.6,0.71,179.6,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2005-01-18,2004,4,16,18,260.02,0.52,5,Dry,29,5,4,2,33,73,0.28,187,0.72,187,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2005-01-19,2004,4,16,19,266.85,0.51,5,Dry,29,5,4,2,33,73,0.27,193.8,0.73,193.8,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2005-01-20,2004,4,16,20,269.31,0.51,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2005-01-21,2004,4,17,21,272.32,0.5,5,Dry,29,5,4,2,33,73,0.27,199.3,0.73,199.3,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2005-01-22,2004,4,17,22,278.61,0.49,5,Dry,29,5,4,2,33,73,0.26,205.6,0.74,205.6,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2005-01-23,2004,4,17,23,283.81,0.49,5,Dry,29,5,4,2,33,73,0.26,210.8,0.74,210.8,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2005-01-24,2004,4,17,24,289,0.48,5,Dry,29,5,4,2,33,73,0.25,216,0.75,216,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2005-01-25,2004,4,17,25,290.37,0.48,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00556,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-01-26,2004,4,17,26,291.74,0.48,5,Dry,29,5,4,2,33,73,0.25,218.7,0.75,218.7,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.14,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2005-01-27,2004,4,17,27,293.1,0.47,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2005-01-28,2004,4,18,28,295.02,0.47,5,Dry,29,5,4,2,33,73,0.25,222,0.75,222,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2005-01-29,2004,4,18,29,295.84,0.47,5,Dry,29,5,4,2,33,73,0.25,222.8,0.75,222.8,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00566,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2005-01-30,2004,4,18,30,297.75,0.47,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-01-31,2004,4,18,31,301.31,0.46,5,Dry,29,5,4,2,33,73,0.24,228.3,0.76,228.3,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2005-02-01,2004,5,18,32,305.41,0.46,5,Dry,31,6,4,3,41,85,0.28,220.4,0.72,220.4,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00567,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2005-02-02,2004,5,18,33,307.32,0.46,5,Dry,31,6,4,3,41,85,0.28,222.3,0.72,222.3,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000584,0.143,0.00571,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2005-02-03,2004,5,18,34,308.69,0.45,5,Dry,31,6,4,3,41,85,0.28,223.7,0.72,223.7,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000589,0.144,0.00574,1,0.244,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2005-02-04,2004,5,19,35,310.6,0.45,5,Dry,31,6,4,3,41,85,0.27,225.6,0.73,225.6,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-02-05,2004,5,19,36,310.33,0.45,5,Dry,31,6,4,3,41,85,0.27,225.3,0.73,225.3,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.13,0.0149,0.000595,0.144,0.00577,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-02-06,2004,5,19,37,309.51,0.45,5,Dry,31,6,4,3,41,85,0.28,224.5,0.72,224.5,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0148,0.000592,0.144,0.00575,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2005-02-07,2004,5,19,38,310.33,0.45,5,Dry,31,6,4,3,41,85,0.27,225.3,0.73,225.3,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.13,0.0149,0.000595,0.144,0.00577,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-02-08,2004,5,19,39,310.6,0.45,5,Dry,31,6,4,3,41,85,0.27,225.6,0.73,225.6,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-02-09,2004,5,19,40,310.88,0.45,5,Dry,31,6,4,3,41,85,0.27,225.9,0.73,225.9,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000597,0.145,0.00578,1,0.247,0.392,0.0157,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2005-02-10,2004,5,19,41,312.79,0.45,5,Dry,31,6,4,3,41,85,0.27,227.8,0.73,227.8,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000604,0.146,0.00581,2,0.0963,0.242,0.00966,24.8,0.922,0.97,0.895,25.5,24.8,49.6,1190
2005-02-11,2004,5,20,42,314.16,0.45,5,Dry,31,6,4,3,41,85,0.27,229.2,0.73,229.2,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000608,0.146,0.00584,2,0.0972,0.243,0.00972,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2005-02-12,2004,5,20,43,316.62,0.44,5,Dry,31,6,4,3,41,85,0.27,231.6,0.73,231.6,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0154,0.000617,0.147,0.00588,2,0.0988,0.246,0.00983,24.8,0.924,0.97,0.896,26,25.2,50.4,1210
2005-02-13,2004,5,20,44,320.17,0.44,5,Dry,31,6,4,3,41,85,0.27,235.2,0.73,235.2,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
2005-02-14,2004,5,20,45,324.27,0.44,5,Dry,31,6,4,3,41,85,0.26,239.3,0.74,239.3,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
2005-02-15,2004,5,20,46,330.02,0.43,5,Dry,31,6,4,3,41,85,0.26,245,0.74,245,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.136,0.0166,0.000664,0.153,0.00613,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2005-02-16,2004,5,20,47,337.95,0.42,5,Dry,31,6,4,3,41,85,0.25,252.9,0.75,252.9,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0184,0.000738,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
2005-02-17,2004,5,20,48,343.14,0.41,5,Dry,31,6,4,3,41,85,0.25,258.1,0.75,258.1,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0208,0.000838,0.162,0.00651,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
2005-02-18,2004,5,21,49,345.6,0.41,5,Dry,31,6,4,3,41,85,0.25,260.6,0.75,260.6,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.022,0.000885,0.164,0.00659,2,0.118,0.282,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2005-02-19,2004,5,21,50,348.61,0.41,5,Dry,31,6,4,3,41,85,0.24,263.6,0.76,263.6,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0234,0.000942,0.166,0.0067,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2005-02-20,2004,5,21,51,349.43,0.41,5,Dry,31,6,4,3,41,85,0.24,264.4,0.76,264.4,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0238,0.000958,0.167,0.00673,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.905,29.7,28.8,57.6,1380
2005-02-21,2004,5,21,52,351.89,0.4,5,Dry,31,6,4,3,41,85,0.24,266.9,0.76,266.9,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.025,0.00101,0.169,0.00681,2,0.123,0.292,0.0117,24.5,0.933,0.97,0.905,30,29.1,58.2,1400
2005-02-22,2004,5,21,53,357.09,0.4,5,Dry,31,6,4,3,41,85,0.24,272.1,0.76,272.1,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.00111,0.173,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.6,59.3,1420
2005-02-23,2004,5,21,54,359,0.4,5,Dry,31,6,4,3,41,85,0.24,274,0.76,274,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0283,0.00114,0.175,0.00706,2,0.127,0.302,0.0122,24.5,0.935,0.97,0.907,30.8,29.8,59.7,1430
2005-02-24,2004,5,21,55,359.27,0.4,5,Dry,31,6,4,3,41,85,0.24,274.3,0.76,274.3,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
2005-02-25,2004,5,22,56,360.1,0.4,5,Dry,31,6,4,3,41,85,0.24,275.1,0.76,275.1,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,30,59.9,1440
