date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-02-26,2004,5,22,57,357.63,0.4,5,Dry,31,6,4,3,41,85,0.24,272.6,0.76,272.6,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0277,0.00112,0.174,0.00701,2,0.127,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2005-02-27,2004,5,22,58,357.36,0.4,5,Dry,31,6,4,3,41,85,0.24,272.4,0.76,272.4,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0276,0.00111,0.174,0.007,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
2005-02-28,2004,5,22,59,358.18,0.4,5,Dry,31,6,4,3,41,85,0.24,273.2,0.76,273.2,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0279,0.00113,0.174,0.00703,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.7,29.8,59.5,1430
2005-03-01,2004,6,22,60,356.27,0.4,5,Dry,36,8,6,4,53,107,0.3,249.3,0.7,249.3,0,0,0,0,-4,4,36,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00637,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
2005-03-02,2004,6,22,61,353.26,0.4,5,Dry,36,8,6,4,53,107,0.3,246.3,0.7,246.3,0,0,0,0,-4,4,36,8,6,0,57,296,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00631,2,0.109,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2005-03-03,2004,6,22,62,349.16,0.41,5,Dry,36,8,6,4,53,107,0.31,242.2,0.69,242.2,0,0,0,0,-4,4,36,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000657,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2005-03-04,2004,6,23,63,345.06,0.41,5,Dry,36,8,6,4,53,107,0.31,238.1,0.69,238.1,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.016,0.000643,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2005-03-05,2004,6,23,64,341.5,0.42,5,Dry,36,8,6,4,53,107,0.31,234.5,0.69,234.5,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00609,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2005-03-06,2004,6,23,65,337.95,0.42,5,Dry,36,8,6,4,53,107,0.32,230.9,0.68,230.9,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00602,2,0.0984,0.248,0.00997,24.7,0.923,0.97,0.896,25.8,25,50,1200
2005-03-07,2004,6,23,66,338.77,0.42,5,Dry,36,8,6,4,53,107,0.32,231.8,0.68,231.8,0,0,0,0,-4,4,36,8,6,0,57,282,990,965.1,24.9,0.135,0.0155,0.00062,0.15,0.00604,2,0.0989,0.249,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
2005-03-08,2004,6,23,67,342.32,0.41,5,Dry,36,8,6,4,53,107,0.31,235.3,0.69,235.3,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0158,0.000633,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
2005-03-09,2004,6,23,68,341.5,0.42,5,Dry,36,8,6,4,53,107,0.31,234.5,0.69,234.5,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00609,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2005-03-10,2004,6,23,69,340.13,0.42,5,Dry,36,8,6,4,53,107,0.32,233.1,0.69,233.1,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.135,0.0156,0.000625,0.151,0.00607,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
2005-03-11,2004,6,24,70,341.5,0.42,5,Dry,36,8,6,4,53,107,0.31,234.5,0.69,234.5,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00609,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
2005-03-12,2004,6,24,71,341.77,0.42,5,Dry,36,8,6,4,53,107,0.31,234.8,0.69,234.8,0,0,0,0,-4,4,36,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
2005-03-13,2004,6,24,72,340.95,0.42,5,Dry,36,8,6,4,53,107,0.31,233.9,0.69,233.9,0,0,0,0,-4,4,36,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000628,0.151,0.00608,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2005-03-14,2004,6,24,73,343.96,0.41,5,Dry,36,8,6,4,53,107,0.31,237,0.69,237,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00614,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.4,1230
2005-03-15,2004,6,24,74,343.69,0.41,5,Dry,36,8,6,4,53,107,0.31,236.7,0.69,236.7,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00613,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
2005-03-16,2004,6,24,75,342.87,0.41,5,Dry,36,8,6,4,53,107,0.31,235.9,0.69,235.9,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.136,0.0158,0.000635,0.152,0.00612,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
2005-03-17,2004,6,24,76,343.69,0.41,5,Dry,36,8,6,4,53,107,0.31,236.7,0.69,236.7,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00613,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
2005-03-18,2004,6,25,77,340.68,0.42,5,Dry,36,8,6,4,53,107,0.31,233.7,0.69,233.7,0,0,0,0,-4,4,36,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000627,0.151,0.00608,2,0.1,0.251,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1220
2005-03-19,2004,6,25,78,337.67,0.42,5,Dry,36,8,6,4,53,107,0.32,230.7,0.68,230.7,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0154,0.000616,0.15,0.00602,2,0.0982,0.248,0.00996,24.7,0.923,0.97,0.896,25.8,25,50,1200
2005-03-20,2004,6,25,79,335.76,0.42,5,Dry,36,8,6,4,53,107,0.32,228.8,0.68,228.8,0,0,0,0,-4,4,36,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.00598,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2005-03-21,2004,6,25,80,335.49,0.42,5,Dry,36,8,6,4,53,107,0.32,228.5,0.68,228.5,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00598,1,0.251,0.4,0.016,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2005-03-22,2004,6,25,81,334.67,0.42,5,Dry,36,8,6,4,53,107,0.32,227.7,0.68,227.7,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00596,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2005-03-23,2004,6,25,82,337.67,0.42,5,Dry,36,8,6,4,53,107,0.32,230.7,0.68,230.7,0,0,0,0,-4,4,36,8,6,0,57,281,990,965.1,24.9,0.135,0.0154,0.000616,0.15,0.00602,2,0.0982,0.248,0.00996,24.7,0.923,0.97,0.896,25.8,25,50,1200
2005-03-24,2004,6,25,83,343.42,0.41,5,Dry,36,8,6,4,53,107,0.31,236.4,0.69,236.4,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.137,0.0158,0.000637,0.152,0.00613,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2005-03-25,2004,6,26,84,350.8,0.4,5,Dry,36,8,6,4,53,107,0.3,243.8,0.69,243.8,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000663,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.3,26.4,52.9,1270
2005-03-26,2004,6,26,85,357.63,0.4,5,Dry,36,8,6,4,53,107,0.3,250.6,0.7,250.6,0,0,0,0,-4,4,36,8,6,0,57,301,990,965.2,24.8,0.142,0.0173,0.000697,0.159,0.00641,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
2005-03-27,2004,6,26,86,361.19,0.39,5,Dry,36,8,6,4,53,107,0.3,254.2,0.7,254.2,0,0,0,0,-4,4,36,8,6,0,57,304,990,965.2,24.8,0.143,0.019,0.000765,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.6,55.2,1320
2005-03-28,2004,6,26,87,366.38,0.39,5,Dry,36,8,6,4,53,107,0.29,259.4,0.71,259.4,0,0,0,0,-4,4,36,8,6,0,57,309,990,965.2,24.8,0.145,0.0214,0.000865,0.166,0.00671,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.1,56.3,1350
2005-03-29,2004,6,26,88,374.86,0.38,5,Dry,36,8,6,4,53,107,0.28,267.9,0.71,267.9,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0254,0.00103,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29.1,58.1,1390
2005-03-30,2004,6,26,89,383.34,0.37,5,Dry,36,8,6,4,53,107,0.28,276.3,0.72,276.3,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0294,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
2005-03-31,2004,6,26,90,391.27,0.37,5,Dry,36,8,6,4,53,107,0.27,284.3,0.73,284.3,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.154,0.0332,0.00135,0.187,0.00758,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.8,30.8,61.6,1480
2005-04-01,2004,7,27,91,398.1,0.36,5,Dry,40,10,8,5,62,125,0.31,273.1,0.69,273.1,0,0,0,0,-5,5,40,10,8,0,67,331,990,965.4,24.6,0.152,0.0279,0.00113,0.18,0.00733,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2005-04-02,2004,7,27,92,406.58,0.35,5,Dry,40,10,8,5,62,125,0.31,281.6,0.69,281.6,0,0,0,0,-5,5,40,10,8,0,67,340,990,965.4,24.6,0.155,0.0319,0.0013,0.187,0.00762,2,0.133,0.32,0.013,24.3,0.937,0.97,0.908,31.4,30.4,60.8,1460
2005-04-03,2004,7,27,93,419.43,0.34,5,Dry,40,10,8,5,62,125,0.3,294.4,0.7,294.4,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.038,0.00155,0.198,0.00807,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2005-04-04,2004,7,27,94,430.64,0.33,5,Dry,40,10,8,5,62,125,0.29,305.6,0.71,305.6,0,0,0,0,-5,5,40,10,8,0,67,364,990,965.5,24.5,0.164,0.0433,0.00177,0.207,0.00847,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2005-04-05,2004,7,27,95,440.21,0.32,5,Dry,40,10,8,5,62,125,0.28,315.2,0.72,315.2,0,0,0,0,-5,5,40,10,8,0,67,373,990,965.6,24.4,0.167,0.0478,0.00196,0.215,0.00881,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,35.1,34,68,1630
2005-04-06,2004,7,27,96,449.24,0.32,5,Dry,40,10,8,5,62,125,0.28,324.2,0.72,324.2,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.052,0.00213,0.222,0.00913,2,0.161,0.384,0.0157,24,0.945,0.97,0.916,36,35,69.9,1680
2005-04-07,2004,7,27,97,459.9,0.31,5,Dry,40,10,8,5,62,125,0.27,334.9,0.73,334.9,0,0,0,0,-5,5,40,10,8,0,67,393,990,965.7,24.3,0.174,0.0571,0.00235,0.231,0.00951,2,0.169,0.4,0.0164,23.9,0.946,0.97,0.918,37.2,36.1,72.1,1730
2005-04-08,2004,7,28,98,470.02,0.3,5,Dry,40,10,8,5,62,125,0.27,345,0.73,345,0,0,0,0,-5,5,40,10,8,0,67,403,990,965.7,24.3,0.178,0.0618,0.00255,0.24,0.00987,2,0.175,0.415,0.0171,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
2005-04-09,2004,7,28,99,480.13,0.29,5,Dry,40,10,8,5,62,125,0.26,355.1,0.74,355.1,0,0,0,0,-5,5,40,10,8,0,67,413,990,965.8,24.2,0.181,0.0666,0.00275,0.248,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2005-04-10,2004,7,28,100,490.25,0.29,5,Dry,40,10,8,5,62,125,0.26,365.3,0.74,365.3,0,0,0,0,-5,5,40,10,8,0,67,423,990,965.8,24.2,0.185,0.0714,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.929,40.4,39.5,79,1900
2005-04-11,2004,7,28,101,502.01,0.28,5,Dry,40,10,8,5,62,125,0.25,377,0.75,377,0,0,0,0,-5,5,40,10,8,0,67,435,990,965.9,24.1,0.189,0.0769,0.00319,0.266,0.011,2,0.197,0.463,0.0192,23.7,0.952,0.98,0.933,41.7,40.8,81.6,1960
2005-04-12,2004,7,28,102,513.22,0.28,5,Dry,40,10,8,5,62,125,0.24,388.2,0.76,388.2,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.0822,0.00341,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.953,0.98,0.934,42.9,42,84,2020
2005-04-13,2004,7,28,103,524.43,0.27,5,Dry,40,10,8,5,62,125,0.24,399.4,0.76,399.4,0,0,0,0,-5,5,40,10,8,0,67,457,990,966,24,0.197,0.0875,0.00364,0.285,0.0118,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.3,2070
2005-04-14,2004,7,28,104,537.28,0.26,5,Dry,40,10,8,5,62,125,0.23,412.3,0.77,412.3,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.202,0.0936,0.0039,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
2005-04-15,2004,7,29,105,549.59,0.26,5,Dry,40,10,8,5,62,125,0.23,424.6,0.77,424.6,0,0,0,0,-5,5,40,10,8,0,67,483,990,966.1,23.9,0.206,0.0994,0.00415,0.305,0.0128,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.6,45.7,91.3,2190
2005-04-16,2004,7,29,106,562.44,0.25,5,Dry,40,10,8,5,62,125,0.22,437.4,0.78,437.4,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.00442,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,47.9,46.9,93.8,2250
2005-04-17,2004,7,29,107,573.65,0.24,5,Dry,40,10,8,5,62,125,0.22,448.6,0.78,448.6,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.214,0.111,0.00465,0.325,0.0137,2,0.245,0.571,0.024,23.2,0.958,0.98,0.939,49,48,96,2310
2005-04-18,2004,7,29,108,583.77,0.24,5,Dry,40,10,8,5,62,125,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.116,0.00486,0.336,0.0141,2,0.252,0.588,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2005-04-19,2004,7,29,109,592.79,0.23,5,Dry,40,10,8,5,62,125,0.21,467.8,0.79,467.8,0,0,0,0,-5,5,40,10,8,0,67,526,990,966.3,23.7,0.225,0.12,0.00505,0.345,0.0145,2,0.258,0.603,0.0254,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
2005-04-20,2004,7,29,110,599.63,0.23,5,Dry,40,10,8,5,62,125,0.21,474.6,0.79,474.6,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.229,0.123,0.00519,0.352,0.0149,2,0.263,0.615,0.026,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2005-04-21,2004,7,29,111,605.92,0.23,5,Dry,40,10,8,5,62,125,0.21,480.9,0.79,480.9,0,0,0,0,-5,5,40,10,8,0,67,539,990,966.3,23.7,0.233,0.126,0.00532,0.359,0.0152,2,0.267,0.626,0.0264,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2005-04-22,2004,7,30,112,611.11,0.22,5,Dry,40,10,8,5,62,125,0.2,486.1,0.8,486.1,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.128,0.00543,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-04-23,2004,7,30,113,613.57,0.22,5,Dry,40,10,8,5,62,125,0.2,488.6,0.8,488.6,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00548,0.367,0.0155,2,0.272,0.639,0.027,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2005-04-24,2004,7,30,114,613.85,0.22,5,Dry,40,10,8,5,62,125,0.2,488.9,0.8,488.9,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00549,0.367,0.0155,3,0.162,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2005-04-25,2004,7,30,115,613.57,0.22,5,Dry,40,10,8,5,62,125,0.2,488.6,0.8,488.6,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00548,0.367,0.0155,2,0.272,0.639,0.027,23,0.956,0.98,0.937,52.7,48.2,96.4,2310
2005-04-26,2004,7,30,116,609.47,0.23,5,Dry,40,10,8,5,62,125,0.2,484.5,0.8,484.5,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.235,0.128,0.0054,0.362,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
2005-04-27,2004,7,30,117,603.18,0.23,5,Dry,40,10,8,5,62,125,0.21,478.2,0.79,478.2,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00526,0.356,0.015,2,0.265,0.621,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2005-04-28,2004,7,30,118,597.44,0.23,5,Dry,40,10,8,5,62,125,0.21,472.4,0.79,472.4,0,0,0,0,-5,5,40,10,8,0,67,530,990,966.3,23.7,0.228,0.122,0.00514,0.35,0.0148,2,0.261,0.611,0.0258,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
2005-04-29,2004,7,31,119,590.6,0.23,5,Dry,40,10,8,5,62,125,0.21,465.6,0.79,465.6,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0144,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-04-30,2004,7,31,120,581.03,0.24,5,Dry,40,10,8,5,62,125,0.21,456,0.79,456,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.219,0.114,0.0048,0.333,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2005-05-01,2004,8,31,121,570.92,0.25,5,Dry,42,9,8,6,82,147,0.26,423.9,0.74,423.9,0,0,0,0,-6,6,42,9,8,0,88,483,990,966.2,23.8,0.206,0.0991,0.00416,0.305,0.0128,2,0.229,0.534,0.0224,23.3,0.956,0.98,0.937,46.3,45.4,90.8,2180
2005-05-02,2004,8,31,122,560.8,0.25,5,Dry,42,9,8,6,82,147,0.26,413.8,0.74,413.8,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.202,0.0943,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2005-05-03,2004,8,31,123,550.68,0.26,5,Dry,42,9,8,6,82,147,0.27,403.7,0.73,403.7,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0895,0.00374,0.288,0.0121,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
2005-05-04,2004,8,31,124,540.02,0.26,5,Dry,42,9,8,6,82,147,0.27,393,0.73,393,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0845,0.00353,0.28,0.0117,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.2,42.3,84.6,2030
2005-05-05,2004,8,31,125,528.26,0.27,5,Dry,42,9,8,6,82,147,0.28,381.3,0.72,381.3,0,0,0,0,-6,6,42,9,8,0,88,440,990,966,24,0.191,0.079,0.00329,0.27,0.0112,2,0.2,0.47,0.0196,23.6,0.953,0.98,0.933,41.9,41.1,82.2,1970
2005-05-06,2004,8,32,126,517.05,0.27,5,Dry,42,9,8,6,82,147,0.28,370.1,0.72,370.1,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0737,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.7,1910
2005-05-07,2004,8,32,127,505.84,0.28,5,Dry,42,9,8,6,82,147,0.29,358.8,0.71,358.8,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2005-05-08,2004,8,32,128,495.72,0.29,5,Dry,42,9,8,6,82,147,0.3,348.7,0.7,348.7,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.179,0.0636,0.00263,0.243,0.0101,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.923,38.5,37.5,74.9,1800
2005-05-09,2004,8,32,129,485.06,0.29,5,Dry,42,9,8,6,82,147,0.3,338.1,0.7,338.1,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0586,0.00242,0.234,0.00967,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.5,1740
2005-05-10,2004,8,32,130,474.39,0.3,5,Dry,42,9,8,6,82,147,0.31,327.4,0.69,327.4,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0535,0.00221,0.225,0.00929,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2005-05-11,2004,8,32,131,463.73,0.3,5,Dry,42,9,8,6,82,147,0.32,316.7,0.68,316.7,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0485,0.00199,0.217,0.00891,2,0.156,0.373,0.0153,23.9,0.943,0.97,0.915,35.1,34,68.1,1630
2005-05-12,2004,8,32,132,453.06,0.31,5,Dry,42,9,8,6,82,147,0.32,306.1,0.68,306.1,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00853,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
2005-05-13,2004,8,33,133,442.95,0.32,5,Dry,42,9,8,6,82,147,0.33,295.9,0.67,295.9,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0387,0.00159,0.199,0.00817,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.7,1530
2005-05-14,2004,8,33,134,433.92,0.33,5,Dry,42,9,8,6,82,147,0.34,286.9,0.66,286.9,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0344,0.00141,0.192,0.00786,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
2005-05-15,2004,8,33,135,424.35,0.34,5,Dry,42,9,8,6,82,147,0.35,277.4,0.65,277.4,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0299,0.00122,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.8,59.7,1430
2005-05-16,2004,8,33,136,414.78,0.35,5,Dry,42,9,8,6,82,147,0.35,267.8,0.65,267.8,0,0,0,0,-6,6,42,9,8,0,88,327,990,965.5,24.5,0.151,0.0254,0.00103,0.176,0.00718,2,0.123,0.3,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2005-05-17,2004,8,33,137,405.76,0.35,5,Dry,42,9,8,6,82,147,0.36,258.8,0.64,258.8,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0211,0.00086,0.169,0.00687,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2005-05-18,2004,8,33,138,397.83,0.36,5,Dry,42,9,8,6,82,147,0.37,250.8,0.63,250.8,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0174,0.000707,0.162,0.00659,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,54,1300
2005-05-19,2004,8,33,139,389.35,0.37,5,Dry,42,9,8,6,82,147,0.38,242.3,0.62,242.3,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000663,0.158,0.00642,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.1,1250
2005-05-20,2004,8,34,140,380.88,0.38,5,Dry,42,9,8,6,82,147,0.39,233.9,0.61,233.9,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000633,0.155,0.00626,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.3,1210
2005-05-21,2004,8,34,141,374.04,0.38,5,Dry,42,9,8,6,82,147,0.39,227,0.61,227,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000609,0.152,0.00613,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
2005-05-22,2004,8,34,142,366.66,0.39,5,Dry,42,9,8,6,82,147,0.4,219.7,0.6,219.7,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0144,0.000582,0.148,0.00599,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2005-05-23,2004,8,34,143,359.27,0.4,5,Dry,42,9,8,6,82,147,0.41,212.3,0.59,212.3,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00585,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
2005-05-24,2004,8,34,144,351.89,0.4,5,Dry,42,9,8,6,82,147,0.42,204.9,0.58,204.9,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0132,0.00053,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2005-05-25,2004,8,34,145,345.06,0.41,5,Dry,42,9,8,6,82,147,0.43,198.1,0.57,198.1,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2005-05-26,2004,8,34,146,339.31,0.42,5,Dry,42,9,8,6,82,147,0.43,192.3,0.57,192.3,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.202,0.338,0.0136,24.6,0.953,0.98,0.934,44.1,43.2,43.2,1040
2005-05-27,2004,8,35,147,333.02,0.43,5,Dry,42,9,8,6,82,147,0.44,186,0.56,186,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0116,0.000464,0.134,0.00536,1,0.194,0.327,0.0131,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2005-05-28,2004,8,35,148,326.74,0.43,5,Dry,42,9,8,6,82,147,0.45,179.7,0.55,179.7,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.011,0.000442,0.131,0.00524,1,0.185,0.316,0.0127,24.7,0.949,0.979,0.929,41.2,40.3,40.3,968
2005-05-29,2004,8,35,149,320.99,0.44,5,Dry,42,9,8,6,82,147,0.46,174,0.54,174,0,0,0,0,-6,6,42,9,8,0,88,233,990,965,25,0.118,0.0105,0.000422,0.128,0.00513,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,934
2005-05-30,2004,8,35,150,315.25,0.45,5,Dry,42,9,8,6,82,147,0.47,168.3,0.53,168.3,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.0101,0.000402,0.126,0.00503,1,0.17,0.295,0.0118,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2005-05-31,2004,8,35,151,310.6,0.45,5,Dry,42,9,8,6,82,147,0.47,163.6,0.53,163.6,0,0,0,0,-6,6,42,9,8,0,88,223,990,965,25,0.114,0.00966,0.000386,0.124,0.00494,1,0.163,0.287,0.0115,24.8,0.944,0.971,0.916,37.5,36.4,36.4,873
2005-06-01,2004,9,35,152,305.41,0.46,5,Dry,39,9,7,5,59,119,0.39,186.4,0.61,186.4,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000462,0.132,0.00528,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
2005-06-02,2004,9,35,153,300.21,0.46,5,Dry,39,9,7,5,59,119,0.4,181.2,0.6,181.2,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0112,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2005-06-03,2004,9,36,154,295.02,0.47,5,Dry,39,9,7,5,59,119,0.4,176,0.6,176,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000426,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2005-06-04,2004,9,36,155,290.37,0.48,5,Dry,39,9,7,5,59,119,0.41,171.4,0.59,171.4,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.00041,0.126,0.005,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2005-06-05,2004,9,36,156,285.72,0.48,5,Dry,39,9,7,5,59,119,0.42,166.7,0.58,166.7,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00992,0.000394,0.124,0.00492,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.4,37.3,37.3,896
2005-06-06,2004,9,36,157,281.07,0.49,5,Dry,39,9,7,5,59,119,0.42,162.1,0.58,162.1,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00953,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2005-06-07,2004,9,36,158,277.52,0.5,5,Dry,39,9,7,5,59,119,0.43,158.5,0.57,158.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00922,0.000366,0.12,0.00477,1,0.157,0.277,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2005-06-08,2004,9,36,159,273.42,0.5,5,Dry,39,9,7,5,59,119,0.43,154.4,0.56,154.4,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00888,0.000352,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2005-06-09,2004,9,36,160,269.31,0.51,5,Dry,39,9,7,5,59,119,0.44,150.3,0.56,150.3,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00853,0.000338,0.117,0.00462,1,0.145,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2005-06-10,2004,9,37,161,265.21,0.51,5,Dry,39,9,7,5,59,119,0.45,146.2,0.55,146.2,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.00818,0.000324,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2005-06-11,2004,9,37,162,261.11,0.52,5,Dry,39,9,7,5,59,119,0.46,142.1,0.54,142.1,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00783,0.00031,0.113,0.00447,1,0.134,0.247,0.00979,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2005-06-12,2004,9,37,163,257.56,0.53,5,Dry,39,9,7,5,59,119,0.46,138.6,0.54,138.6,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00753,0.000298,0.111,0.00441,1,0.13,0.241,0.00953,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2005-06-13,2004,9,37,164,254,0.53,5,Dry,39,9,7,5,59,119,0.47,135,0.53,135,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00723,0.000286,0.11,0.00434,1,0.125,0.235,0.00928,25,0.933,0.97,0.905,30.9,30,30,720
2005-06-14,2004,9,37,165,250.45,0.54,5,Dry,39,9,7,5,59,119,0.47,131.4,0.53,131.4,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00692,0.000274,0.108,0.00428,1,0.12,0.228,0.00902,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2005-06-15,2004,9,37,166,246.89,0.54,5,Dry,39,9,7,5,59,119,0.48,127.9,0.52,127.9,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00662,0.000261,0.107,0.00421,1,0.115,0.222,0.00876,25.1,0.93,0.97,0.902,29.3,28.4,28.4,681
2005-06-16,2004,9,37,167,244.43,0.55,5,Dry,39,9,7,5,59,119,0.49,125.4,0.51,125.4,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0992,0.00641,0.000253,0.106,0.00417,1,0.112,0.217,0.00858,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2005-06-17,2004,9,38,168,241.42,0.55,5,Dry,39,9,7,5,59,119,0.49,122.4,0.51,122.4,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0981,0.00616,0.000243,0.104,0.00411,1,0.108,0.212,0.00837,25.1,0.927,0.97,0.899,28,27.1,27.1,651
2005-06-18,2004,9,38,169,238.42,0.56,5,Dry,39,9,7,5,59,119,0.5,119.4,0.5,119.4,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0971,0.0059,0.000233,0.103,0.00406,1,0.104,0.207,0.00815,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2005-06-19,2004,9,38,170,235.41,0.56,5,Dry,39,9,7,5,59,119,0.51,116.4,0.49,116.4,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.096,0.00564,0.000222,0.102,0.004,1,0.0997,0.201,0.00793,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
2005-06-20,2004,9,38,171,232.4,0.57,5,Dry,39,9,7,5,59,119,0.51,113.4,0.49,113.4,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.095,0.00539,0.000212,0.1,0.00395,1,0.0956,0.196,0.00771,25.2,0.921,0.97,0.893,25.8,25,25,601
2005-06-21,2004,9,38,172,229.39,0.58,5,Dry,39,9,7,5,59,119,0.52,110.4,0.48,110.4,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0939,0.00513,0.000202,0.099,0.0039,1,0.0915,0.191,0.0075,25.2,0.919,0.97,0.891,25.1,24.3,24.3,584
2005-06-22,2004,9,38,173,226.38,0.59,5,Dry,39,9,7,5,59,119,0.53,107.4,0.47,107.4,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0928,0.00488,0.000192,0.0977,0.00384,1,0.0875,0.185,0.00728,25.3,0.917,0.97,0.889,24.4,23.6,23.6,568
2005-06-23,2004,9,38,174,223.92,0.59,5,Dry,39,9,7,5,59,119,0.53,104.9,0.47,104.9,0,0,0,0,-5,5,39,9,7,0,64,160,990,964.5,25.5,0.092,0.00467,0.000183,0.0966,0.0038,1,0.0841,0.181,0.0071,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2005-06-24,2004,9,39,175,221.46,0.6,5,Dry,39,9,7,5,59,119,0.54,102.5,0.46,102.5,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0911,0.00446,0.000175,0.0956,0.00375,1,0.0808,0.176,0.00692,25.3,0.913,0.97,0.886,23.2,22.5,22.5,540
2005-06-25,2004,9,39,176,219,0.61,5,Dry,39,9,7,5,59,119,0.54,100,0.46,100,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0902,0.00425,0.000167,0.0945,0.00371,1,0.0775,0.172,0.00675,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
2005-06-26,2004,9,39,177,216.54,0.61,5,Dry,39,9,7,5,59,119,0.55,97.54,0.45,97.54,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0894,0.00404,0.000158,0.0934,0.00366,1,0.0742,0.168,0.00657,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2005-06-27,2004,9,39,178,214.08,0.62,5,Dry,39,9,7,5,59,119,0.56,95.08,0.44,95.08,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0885,0.00383,0.00015,0.0923,0.00362,1,0.0709,0.163,0.0064,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
2005-06-28,2004,9,39,179,211.62,0.63,5,Dry,39,9,7,5,59,119,0.56,92.62,0.44,92.62,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0876,0.00362,0.000142,0.0913,0.00357,1,0.0675,0.159,0.00622,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
2005-06-29,2004,9,39,180,209.16,0.63,5,Dry,39,9,7,5,59,119,0.57,90.16,0.43,90.16,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0868,0.00341,0.000134,0.0902,0.00353,1,0.0642,0.154,0.00604,25.4,0.923,0.965,0.89,20.7,20,20,480
2005-06-30,2004,9,39,181,206.7,0.64,5,Dry,39,9,7,5,59,119,0.58,87.7,0.42,87.7,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.0859,0.0032,0.000125,0.0891,0.00349,1,0.0609,0.15,0.00587,25.4,0,0,0,0,0,0,0
2005-07-01,2004,10,40,182,205.33,0.64,5,Dry,37,8,6,4,53,108,0.53,97.33,0.47,97.33,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0879,0.00402,0.000157,0.0919,0.00359,1,0.0739,0.166,0.00648,25.4,0,0,0,0,0,0,0
2005-07-02,2004,10,40,183,203.42,0.65,5,Dry,37,8,6,4,53,108,0.53,95.42,0.47,95.42,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0872,0.00386,0.000151,0.0911,0.00356,1,0.0713,0.162,0.00635,25.4,0,0,0,0,0,0,0
2005-07-03,2004,10,40,184,201.5,0.65,5,Dry,37,8,6,4,53,108,0.54,93.5,0.46,93.5,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0865,0.0037,0.000144,0.0902,0.00353,1,0.0687,0.159,0.00621,25.4,0,0,0,0,0,0,0
2005-07-04,2004,10,40,185,199.59,0.66,5,Dry,37,8,6,4,53,108,0.54,91.59,0.46,91.59,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00354,0.000138,0.0894,0.00349,1,0.0661,0.156,0.00608,25.4,0,0,0,0,0,0,0
2005-07-05,2004,10,40,186,197.67,0.67,5,Dry,37,8,6,4,53,108,0.55,89.67,0.45,89.67,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00337,0.000132,0.0886,0.00346,1,0.0636,0.152,0.00594,25.4,0,0,0,0,0,0,0
2005-07-06,2004,10,40,187,195.76,0.67,5,Dry,37,8,6,4,53,108,0.55,87.76,0.45,87.76,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.00321,0.000125,0.0877,0.00343,1,0.061,0.149,0.00581,25.4,0,0,0,0,0,0,0
2005-07-07,2004,10,40,188,193.85,0.68,5,Dry,37,8,6,4,53,108,0.56,85.85,0.44,85.85,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0838,0.00305,0.000119,0.0869,0.0034,1,0.0584,0.145,0.00568,25.4,0,0,0,0,0,0,0
2005-07-08,2004,10,41,189,191.93,0.69,5,Dry,37,8,6,4,53,108,0.56,83.93,0.44,83.93,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0832,0.00288,0.000113,0.086,0.00336,1,0.0558,0.142,0.00554,25.4,0,0,0,0,0,0,0
2005-07-09,2004,10,41,190,190.02,0.69,5,Dry,37,8,6,4,53,108,0.57,82.02,0.43,82.02,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00272,0.000106,0.0852,0.00333,1,0.0532,0.138,0.00541,25.4,0,0,0,0,0,0,0
2005-07-10,2004,10,41,191,188.1,0.7,5,Dry,37,8,6,4,53,108,0.57,80.1,0.43,80.1,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0818,0.00256,0.0001,0.0844,0.0033,1,0.0506,0.135,0.00528,25.4,0,0,0,0,0,0,0
2005-07-11,2004,10,41,192,186.19,0.71,5,Dry,37,8,6,4,53,108,0.58,78.19,0.42,78.19,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.0024,0.0000937,0.0835,0.00327,1,0.0481,0.132,0.00515,25.4,0,0,0,0,0,0,0
2005-07-12,2004,10,41,193,184.82,0.71,5,Dry,37,8,6,4,53,108,0.58,76.82,0.42,76.82,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00228,0.0000892,0.0829,0.00324,1,0.0462,0.129,0.00505,25.4,0,0,0,0,0,0,0
2005-07-13,2004,10,41,194,183.45,0.72,5,Dry,37,8,6,4,53,108,0.59,75.45,0.41,75.45,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0802,0.00216,0.0000846,0.0823,0.00322,1,0.0444,0.127,0.00495,25.4,0,0,0,0,0,0,0
2005-07-14,2004,10,41,195,182.09,0.72,5,Dry,37,8,6,4,53,108,0.59,74.09,0.41,74.09,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00205,0.0000801,0.0817,0.0032,1,0.0425,0.124,0.00486,25.4,0,0,0,0,0,0,0
2005-07-15,2004,10,42,196,180.72,0.72,5,Dry,37,8,6,4,53,108,0.6,72.72,0.4,72.72,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00193,0.0000756,0.0811,0.00317,1,0.0407,0.122,0.00476,25.4,0,0,0,0,0,0,0
2005-07-16,2004,10,42,197,179.35,0.73,5,Dry,37,8,6,4,53,108,0.6,71.35,0.4,71.35,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0787,0.00181,0.000071,0.0805,0.00315,1,0.0388,0.119,0.00467,25.4,0,0,0,0,0,0,0
2005-07-17,2004,10,42,198,177.99,0.73,5,Dry,37,8,6,4,53,108,0.61,69.99,0.39,69.99,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0782,0.0017,0.0000665,0.0799,0.00313,1,0.037,0.117,0.00457,25.4,0,0,0,0,0,0,0
2005-07-18,2004,10,42,199,176.62,0.73,5,Dry,37,8,6,4,53,108,0.61,68.62,0.39,68.62,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0777,0.00158,0.0000619,0.0793,0.0031,1,0.0351,0.114,0.00448,25.4,0,0,0,0,0,0,0
2005-07-19,2004,10,42,200,175.25,0.74,5,Dry,37,8,6,4,53,108,0.62,67.25,0.38,67.25,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0773,0.00147,0.0000574,0.0787,0.00308,1,0.0333,0.112,0.00438,25.4,0,0,0,0,0,0,0
2005-07-20,2004,10,42,201,173.88,0.74,5,Dry,37,8,6,4,53,108,0.62,65.88,0.38,65.88,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0768,0.00135,0.0000528,0.0781,0.00306,1,0.0314,0.11,0.00429,25.4,0,0,0,0,0,0,0
2005-07-21,2004,10,42,202,172.52,0.75,5,Dry,37,8,6,4,53,108,0.63,64.52,0.37,64.52,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0763,0.00123,0.0000483,0.0775,0.00304,1,0.0296,0.107,0.00419,25.4,0,0,0,0,0,0,0
2005-07-22,2004,10,43,203,171.15,0.75,5,Dry,37,8,6,4,53,108,0.63,63.15,0.37,63.15,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00112,0.0000438,0.0769,0.00301,1,0.0278,0.105,0.0041,25.4,0,0,0,0,0,0,0
2005-07-23,2004,10,43,204,169.78,0.76,5,Dry,37,8,6,4,53,108,0.64,61.78,0.36,61.78,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0753,0.001,0.0000392,0.0763,0.00299,1,0.0259,0.102,0.004,25.4,0,0,0,0,0,0,0
2005-07-24,2004,10,43,205,168.42,0.76,5,Dry,37,8,6,4,53,108,0.64,60.42,0.36,60.42,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0749,0.000886,0.0000347,0.0757,0.00297,1,0.0241,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2005-07-25,2004,10,43,206,167.05,0.77,5,Dry,37,8,6,4,53,108,0.65,59.05,0.35,59.05,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0744,0.000769,0.0000301,0.0751,0.00294,1,0.0222,0.0974,0.00381,25.4,0,0,0,0,0,0,0
2005-07-26,2004,10,43,207,165.68,0.77,5,Dry,37,8,6,4,53,108,0.65,57.68,0.35,57.68,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0739,0.000653,0.0000256,0.0745,0.00292,1,0.0204,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2005-07-27,2004,10,43,208,164.31,0.78,5,Dry,37,8,6,4,53,108,0.66,56.31,0.34,56.31,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0734,0.000536,0.000021,0.0739,0.0029,1,0.0185,0.0925,0.00362,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,162.95,0.78,5,Dry,37,8,6,4,53,108,0.66,54.95,0.34,54.95,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.0729,0.000421,0.0000165,0.0733,0.00287,1,0.0167,0.09,0.00353,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,161.58,0.79,5,Dry,37,8,6,4,53,108,0.67,53.58,0.33,53.58,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0724,0.000304,0.0000119,0.0727,0.00285,1,0.0148,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,160.21,0.79,5,Dry,37,8,6,4,53,108,0.67,52.21,0.33,52.21,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.072,0.000188,0.00000736,0.0721,0.00283,1,0.013,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,158.85,0.8,5,Dry,37,8,6,4,53,108,0.68,50.85,0.32,50.85,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0715,0.0000723,0.00000283,0.0715,0.0028,1,0.0111,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,157.48,0.8,5,Dry,34,7,5,3,44,93,0.59,64.48,0.41,64.48,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00123,0.0000482,0.0758,0.00297,1,0.0295,0.105,0.00413,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,156.11,0.8,5,Dry,34,7,5,3,44,93,0.6,63.11,0.4,63.11,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.00111,0.0000437,0.0752,0.00295,1,0.0277,0.103,0.00403,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,154.2,0.81,5,Dry,34,7,5,3,44,93,0.6,61.2,0.4,61.2,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000952,0.0000373,0.0743,0.00291,1,0.0251,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,152.28,0.82,5,Dry,34,7,5,3,44,93,0.61,59.28,0.39,59.28,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000789,0.0000309,0.0735,0.00288,1,0.0225,0.096,0.00376,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,150.37,0.82,5,Dry,34,7,5,3,44,93,0.62,57.37,0.38,57.37,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000626,0.0000246,0.0726,0.00285,1,0.0199,0.0926,0.00363,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,148.45,0.83,5,Dry,34,7,5,3,44,93,0.63,55.45,0.37,55.45,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000463,0.0000182,0.0718,0.00282,1,0.0174,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,146.54,0.84,5,Dry,34,7,5,3,44,93,0.64,53.54,0.36,53.54,0,0,0,0,-3,3,34,7,5,0,47,99.5,990,964.5,25.5,0.0708,0.000301,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,144.63,0.85,5,Dry,34,7,5,3,44,93,0.64,51.63,0.36,51.63,0,0,0,0,-3,3,34,7,5,0,47,97.6,990,964.5,25.5,0.0708,0.000139,0.00000543,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,142.71,0.85,5,Dry,34,7,5,3,44,93,0.65,49.71,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,141.35,0.86,5,Dry,34,7,5,3,44,93,0.66,48.35,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,139.98,0.86,5,Dry,34,7,5,3,44,93,0.66,46.98,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,138.61,0.87,5,Dry,34,7,5,3,44,93,0.67,45.61,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,137.24,0.87,5,Dry,34,7,5,3,44,93,0.68,44.24,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,135.88,0.88,5,Dry,34,7,5,3,44,93,0.68,42.88,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,134.51,0.88,5,Dry,34,7,5,3,44,93,0.69,41.51,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,133.14,0.88,5,Dry,34,7,5,3,44,93,0.7,40.14,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,131.77,0.89,5,Dry,34,7,5,3,44,93,0.71,38.77,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,130.41,0.89,5,Dry,34,7,5,3,44,93,0.71,37.41,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,129.04,0.89,5,Dry,34,7,5,3,44,93,0.72,36.04,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,128.77,0.89,5,Dry,34,7,5,3,44,93,0.72,35.77,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,127.95,0.9,5,Dry,34,7,5,3,44,93,0.73,34.95,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,127.13,0.9,5,Dry,34,7,5,3,44,93,0.73,34.13,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,126.31,0.9,5,Dry,34,7,5,3,44,93,0.74,33.31,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,125.49,0.9,5,Dry,34,7,5,3,44,93,0.74,32.49,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,124.67,0.9,5,Dry,34,7,5,3,44,93,0.75,31.67,0.25,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,123.85,0.9,5,Dry,34,7,5,3,44,93,0.75,30.85,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,123.02,0.9,5,Dry,34,7,5,3,44,93,0.76,30.02,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,122.2,0.91,5,Dry,34,7,5,3,44,93,0.76,29.2,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,121.38,0.91,5,Dry,34,7,5,3,44,93,0.77,28.38,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,120.56,0.91,5,Dry,34,7,5,3,44,93,0.77,27.56,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,119.74,0.91,5,Dry,34,7,5,3,44,93,0.78,26.74,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,117.83,0.91,5,Dry,30,6,4,2,30,72,0.61,45.83,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-02,2004,12,49,245,115.37,0.92,5,Dry,30,6,4,2,30,72,0.62,43.37,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-03,2004,12,49,246,114,0.92,5,Dry,30,6,4,2,30,72,0.63,42,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-04,2004,12,49,247,112.09,0.92,5,Dry,30,6,4,2,30,72,0.64,40.09,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,110.17,0.93,5,Dry,30,6,4,2,30,72,0.65,38.17,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,108.26,0.93,5,Dry,30,6,4,2,30,72,0.67,36.26,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,106.35,0.93,5,Dry,30,6,4,2,30,72,0.68,34.35,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,104.43,0.94,5,Dry,30,6,4,2,30,72,0.69,32.43,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,102.52,0.95,5,Dry,30,6,4,2,30,72,0.7,30.52,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,101.15,0.95,5,Dry,30,6,4,2,30,72,0.71,29.15,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,99.78,0.95,5,Dry,30,6,4,2,30,72,0.72,27.78,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,98.42,0.96,5,Dry,30,6,4,2,30,72,0.73,26.42,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,97.05,0.96,5,Dry,30,6,4,2,30,72,0.74,25.05,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,95.68,0.96,5,Dry,30,6,4,2,30,72,0.75,23.68,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,94.31,0.96,5,Dry,30,6,4,2,30,72,0.76,22.31,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,94.04,0.96,5,Dry,30,6,4,2,30,72,0.77,22.04,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,93.22,0.96,5,Dry,30,6,4,2,30,72,0.77,21.22,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,92.4,0.97,5,Dry,30,6,4,2,30,72,0.78,20.4,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,91.58,0.97,5,Dry,30,6,4,2,30,72,0.79,19.58,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,90.76,0.97,5,Dry,30,6,4,2,30,72,0.79,18.76,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,89.94,0.97,5,Dry,30,6,4,2,30,72,0.8,17.94,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,89.12,0.97,5,Dry,30,6,4,2,30,72,0.81,17.12,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,88.3,0.97,5,Dry,30,6,4,2,30,72,0.81,16.3,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,87.48,0.97,5,Dry,30,6,4,2,30,72,0.82,15.48,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,86.66,0.97,5,Dry,30,6,4,2,30,72,0.83,14.66,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,85.84,0.97,5,Dry,30,6,4,2,30,72,0.84,13.84,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,85.02,0.97,5,Dry,30,6,4,2,30,72,0.85,13.02,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,84.2,0.97,5,Dry,30,6,4,2,30,72,0.85,12.2,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,83.92,0.97,5,Dry,30,6,4,2,30,72,0.86,11.92,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,83.65,0.97,5,Dry,30,6,4,2,30,72,0.86,11.65,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,83.38,0.97,5,Dry,24,4,2,2,20,52,0.62,31.38,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,81.46,0.98,5,Dry,24,4,2,2,20,52,0.64,29.46,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,80.1,0.98,5,Dry,24,4,2,2,20,52,0.65,28.1,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,79.82,0.98,5,Dry,24,4,2,2,20,52,0.65,27.82,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,79,0.98,5,Dry,24,4,2,2,20,52,0.66,27,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,78.73,0.98,5,Dry,24,4,2,2,20,52,0.66,26.73,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,78.45,0.98,5,Dry,24,4,2,2,20,52,0.66,26.45,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,77.63,0.98,5,Dry,24,4,2,2,20,52,0.67,25.63,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,76.81,0.98,5,Dry,24,4,2,2,20,52,0.68,24.81,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,75.99,0.98,5,Dry,24,4,2,2,20,52,0.68,23.99,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,75.17,0.98,5,Dry,24,4,2,2,20,52,0.69,23.17,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,74.9,0.98,5,Dry,24,4,2,2,20,52,0.69,22.9,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,74.08,0.98,5,Dry,24,4,2,2,20,52,0.7,22.08,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
