date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-10-14,2005,1,2,287,73.26,0.98,5,Dry,24,4,2,2,20,52,0.71,21.26,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,72.99,0.98,5,Dry,24,4,2,2,20,52,0.71,20.99,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,72.71,0.98,5,Dry,24,4,2,2,20,52,0.71,20.71,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,73.53,0.98,5,Dry,24,4,2,2,20,52,0.71,21.53,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,73.81,0.98,5,Dry,24,4,2,2,20,52,0.7,21.81,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,72.99,0.98,5,Dry,24,4,2,2,20,52,0.71,20.99,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,72.17,0.98,5,Dry,24,4,2,2,20,52,0.72,20.17,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,71.35,0.98,5,Dry,24,4,2,2,20,52,0.73,19.35,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,70.52,0.99,5,Dry,24,4,2,2,20,52,0.74,18.52,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,69.7,0.99,5,Dry,24,4,2,2,20,52,0.75,17.7,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,70.54,0.99,5,Dry,24,4,2,2,20,52,0.74,18.54,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,69.72,0.99,5,Dry,24,4,2,2,20,52,0.75,17.72,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,69.45,0.99,5,Dry,24,4,2,2,20,52,0.75,17.45,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,69.31,0.99,5,Dry,24,4,2,2,20,52,0.75,17.31,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,68.98,0.99,5,Dry,24,4,2,2,20,52,0.75,16.98,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,68.81,0.99,5,Dry,24,4,2,2,20,52,0.76,16.81,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,68.73,0.99,5,Dry,24,4,2,2,20,52,0.76,16.73,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,68.96,0.99,5,Dry,24,4,2,2,20,52,0.75,16.96,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,68.8,0.99,5,Dry,23,4,2,2,19,50,0.73,18.8,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,71.17,0.98,5,Dry,23,4,2,2,19,50,0.7,21.17,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,74.72,0.98,5,Dry,23,4,2,2,19,50,0.67,24.72,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,77.18,0.98,5,Dry,23,4,2,2,19,50,0.65,27.18,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,79.1,0.98,5,Dry,23,4,2,2,19,50,0.63,29.1,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,82.1,0.98,5,Dry,23,4,2,2,19,50,0.61,32.1,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,84.57,0.97,5,Dry,23,4,2,2,19,50,0.59,34.57,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,90.85,0.97,5,Dry,23,4,2,2,19,50,0.55,40.85,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,94.41,0.96,5,Dry,23,4,2,2,19,50,0.53,44.41,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,95.23,0.96,5,Dry,23,4,2,2,19,50,0.53,45.23,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-11,2005,2,6,315,98.78,0.96,5,Dry,23,4,2,2,19,50,0.51,48.78,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-12,2005,2,7,316,103.43,0.94,5,Dry,23,4,2,2,19,50,0.48,53.43,0.52,53.43,0,0,0,0,-2,2,23,4,2,0,21,82.4,990,964.5,25.5,0.0708,0.000292,0.0000114,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2005-11-13,2005,2,7,317,106.44,0.93,5,Dry,23,4,2,2,19,50,0.47,56.44,0.53,56.44,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2005-11-14,2005,2,7,318,107.26,0.93,5,Dry,23,4,2,2,19,50,0.47,57.26,0.53,57.26,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.000617,0.0000242,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2005-11-15,2005,2,7,319,106.44,0.93,5,Dry,23,4,2,2,19,50,0.47,56.44,0.53,56.44,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2005-11-16,2005,2,7,320,104.53,0.94,5,Dry,23,4,2,2,19,50,0.48,54.53,0.52,54.53,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000385,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2005-11-17,2005,2,7,321,105.35,0.94,5,Dry,23,4,2,2,19,50,0.47,55.35,0.53,55.35,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000455,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
2005-11-18,2005,2,7,322,105.62,0.94,5,Dry,23,4,2,2,19,50,0.47,55.62,0.53,55.62,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000478,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2005-11-19,2005,2,8,323,108.63,0.93,5,Dry,23,4,2,2,19,50,0.46,58.63,0.54,58.63,0,0,0,0,-2,2,23,4,2,0,21,87.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
2005-11-20,2005,2,8,324,111.09,0.92,5,Dry,23,4,2,2,19,50,0.45,61.09,0.55,61.09,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000943,0.000037,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2005-11-21,2005,2,8,325,109.72,0.93,5,Dry,23,4,2,2,19,50,0.46,59.72,0.54,59.72,0,0,0,0,-2,2,23,4,2,0,21,88.7,990,964.5,25.5,0.0708,0.000826,0.0000324,0.0717,0.00281,1,0.0231,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2005-11-22,2005,2,8,326,108.35,0.93,5,Dry,23,4,2,2,19,50,0.46,58.35,0.54,58.35,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.00071,0.0000278,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2005-11-23,2005,2,8,327,106.44,0.93,5,Dry,23,4,2,2,19,50,0.47,56.44,0.53,56.44,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2005-11-24,2005,2,8,328,107.81,0.93,5,Dry,23,4,2,2,19,50,0.46,57.81,0.54,57.81,0,0,0,0,-2,2,23,4,2,0,21,86.8,990,964.5,25.5,0.0708,0.000664,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
2005-11-25,2005,2,8,329,114.1,0.92,5,Dry,23,4,2,2,19,50,0.44,64.1,0.56,64.1,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2005-11-26,2005,2,9,330,118.75,0.91,5,Dry,23,4,2,2,19,50,0.42,68.75,0.58,68.75,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.00159,0.0000625,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,358
2005-11-27,2005,2,9,331,122.3,0.91,5,Dry,23,4,2,2,19,50,0.41,72.3,0.59,72.3,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.0019,0.0000743,0.0732,0.00287,1,0.0401,0.113,0.00444,25.4,0.926,0.96,0.889,16.7,16,16,384
2005-11-28,2005,2,9,332,127.5,0.9,5,Dry,23,4,2,2,19,50,0.39,77.5,0.61,77.5,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000917,0.0755,0.00296,1,0.0471,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.4,17.4,416
2005-11-29,2005,2,9,333,128.86,0.89,5,Dry,23,4,2,2,19,50,0.39,78.86,0.61,78.86,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000962,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2005-11-30,2005,2,9,334,130.78,0.89,5,Dry,23,4,2,2,19,50,0.38,80.78,0.62,80.78,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2005-12-01,2005,3,9,335,132.69,0.88,5,Dry,26,4,3,2,24,59,0.45,73.69,0.56,73.69,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00201,0.000079,0.0752,0.00295,1,0.042,0.117,0.0046,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2005-12-02,2005,3,9,336,130.78,0.89,5,Dry,26,4,3,2,24,59,0.45,71.78,0.55,71.78,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00185,0.0000726,0.0744,0.00292,1,0.0394,0.114,0.00446,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2005-12-03,2005,3,10,337,131.05,0.89,5,Dry,26,4,3,2,24,59,0.45,72.05,0.55,72.05,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000735,0.0745,0.00292,1,0.0398,0.114,0.00448,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2005-12-04,2005,3,10,338,135.15,0.88,5,Dry,26,4,3,2,24,59,0.44,76.15,0.56,76.15,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00222,0.0000872,0.0763,0.00299,1,0.0453,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2005-12-05,2005,3,10,339,139.25,0.87,5,Dry,26,4,3,2,24,59,0.42,80.25,0.58,80.25,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0508,0.129,0.00506,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-12-06,2005,3,10,340,140.62,0.86,5,Dry,26,4,3,2,24,59,0.42,81.62,0.58,81.62,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000105,0.0787,0.00309,1,0.0527,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2005-12-07,2005,3,10,341,138.71,0.87,5,Dry,26,4,3,2,24,59,0.42,79.71,0.57,79.71,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.000099,0.0778,0.00305,1,0.0501,0.128,0.00502,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2005-12-08,2005,3,10,342,139.53,0.87,5,Dry,26,4,3,2,24,59,0.42,80.53,0.58,80.53,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0756,0.0026,0.000102,0.0782,0.00307,1,0.0512,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2005-12-09,2005,3,10,343,143.63,0.85,5,Dry,26,4,3,2,24,59,0.41,84.63,0.59,84.63,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0568,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2005-12-10,2005,3,11,344,145,0.85,5,Dry,26,4,3,2,24,59,0.41,86,0.59,86,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0586,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2005-12-11,2005,3,11,345,141.99,0.86,5,Dry,26,4,3,2,24,59,0.42,82.99,0.58,82.99,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.0028,0.00011,0.0793,0.00311,1,0.0545,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2005-12-12,2005,3,11,346,142.81,0.85,5,Dry,26,4,3,2,24,59,0.41,83.81,0.59,83.81,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2005-12-13,2005,3,11,347,144.18,0.85,5,Dry,26,4,3,2,24,59,0.41,85.18,0.59,85.18,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00299,0.000117,0.0802,0.00315,1,0.0575,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2005-12-14,2005,3,11,348,143.35,0.85,5,Dry,26,4,3,2,24,59,0.41,84.35,0.59,84.35,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0799,0.00313,1,0.0564,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2005-12-15,2005,3,11,349,142.53,0.86,5,Dry,26,4,3,2,24,59,0.41,83.53,0.59,83.53,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2005-12-16,2005,3,11,350,142.81,0.85,5,Dry,26,4,3,2,24,59,0.41,83.81,0.59,83.81,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2005-12-17,2005,3,12,351,146.91,0.84,5,Dry,26,4,3,2,24,59,0.4,87.91,0.6,87.91,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0612,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2005-12-18,2005,3,12,352,149.37,0.83,5,Dry,26,4,3,2,24,59,0.4,90.37,0.6,90.37,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00343,0.000135,0.0825,0.00324,1,0.0645,0.147,0.00576,25.4,0.921,0.964,0.888,20.7,20,20,479
2005-12-19,2005,3,12,353,150.19,0.83,5,Dry,26,4,3,2,24,59,0.39,91.19,0.61,91.19,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-12-20,2005,3,12,354,151.01,0.82,5,Dry,26,4,3,2,24,59,0.39,92.01,0.61,92.01,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2005-12-21,2005,3,12,355,154.02,0.81,5,Dry,26,4,3,2,24,59,0.38,95.02,0.62,95.02,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0845,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2005-12-22,2005,3,12,356,155.93,0.8,5,Dry,26,4,3,2,24,59,0.38,96.93,0.62,96.93,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2005-12-23,2005,3,12,357,154.57,0.81,5,Dry,26,4,3,2,24,59,0.38,95.57,0.62,95.57,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00387,0.000152,0.0848,0.00332,1,0.0715,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2005-12-24,2005,3,13,358,152.1,0.82,5,Dry,26,4,3,2,24,59,0.39,93.1,0.61,93.1,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
2005-12-25,2005,3,13,359,152.38,0.82,5,Dry,26,4,3,2,24,59,0.39,93.38,0.61,93.38,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2005-12-26,2005,3,13,360,154.84,0.81,5,Dry,26,4,3,2,24,59,0.38,95.84,0.62,95.84,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2005-12-27,2005,3,13,361,157.85,0.8,5,Dry,26,4,3,2,24,59,0.37,98.85,0.63,98.85,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2005-12-28,2005,3,13,362,160.85,0.79,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2005-12-29,2005,3,13,363,161.68,0.79,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000175,0.0879,0.00344,1,0.0811,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2005-12-30,2005,3,13,364,161.95,0.79,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2005-12-31,2005,3,14,365,164.41,0.78,5,Dry,26,4,3,2,24,59,0.36,105.4,0.64,105.4,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00471,0.000184,0.0891,0.00349,1,0.0848,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2006-01-01,2005,4,14,1,166.32,0.77,5,Dry,29,5,4,2,33,73,0.44,93.32,0.56,93.32,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00603,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2006-01-02,2005,4,14,2,167.69,0.77,5,Dry,29,5,4,2,33,73,0.43,94.69,0.56,94.69,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2006-01-03,2005,4,14,3,168.51,0.76,5,Dry,29,5,4,2,33,73,0.43,95.51,0.57,95.51,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000151,0.0865,0.00339,1,0.0714,0.158,0.00619,25.4,0.916,0.967,0.886,21.8,21.1,21.1,505
2006-01-04,2005,4,14,4,169.33,0.76,5,Dry,29,5,4,2,33,73,0.43,96.33,0.57,96.33,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2006-01-05,2005,4,14,5,173.43,0.75,5,Dry,29,5,4,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2006-01-06,2005,4,14,6,176.99,0.73,5,Dry,29,5,4,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00459,0.00018,0.0902,0.00353,1,0.0829,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2006-01-07,2005,4,15,7,179.45,0.73,5,Dry,29,5,4,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,565
2006-01-08,2005,4,15,8,181.36,0.72,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2006-01-09,2005,4,15,9,184.37,0.71,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.00522,0.000204,0.0935,0.00366,1,0.0928,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-01-10,2005,4,15,10,185.74,0.71,5,Dry,29,5,4,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2006-01-11,2005,4,15,11,188.75,0.7,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2006-01-12,2005,4,15,12,192.85,0.68,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2006-01-13,2005,4,15,13,196.95,0.67,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-01-14,2005,4,16,14,199.96,0.66,5,Dry,29,5,4,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00654,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2006-01-15,2005,4,16,15,201.87,0.65,5,Dry,29,5,4,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-01-16,2005,4,16,16,205.43,0.64,5,Dry,29,5,4,2,33,73,0.35,132.4,0.65,132.4,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2006-01-17,2005,4,16,17,212.81,0.62,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2006-01-18,2005,4,16,18,219.64,0.6,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2006-01-19,2005,4,16,19,224.29,0.59,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2006-01-20,2005,4,16,20,228.39,0.58,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
2006-01-21,2005,4,17,21,234.68,0.57,5,Dry,29,5,4,2,33,73,0.31,161.7,0.69,161.7,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00949,0.000374,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2006-01-22,2005,4,17,22,241.52,0.55,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2006-01-23,2005,4,17,23,246.71,0.54,5,Dry,29,5,4,2,33,73,0.3,173.7,0.7,173.7,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.4,39.4,946
2006-01-24,2005,4,17,24,251.91,0.53,5,Dry,29,5,4,2,33,73,0.29,178.9,0.71,178.9,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.6,40.7,40.7,977
2006-01-25,2005,4,17,25,257.65,0.53,5,Dry,29,5,4,2,33,73,0.28,184.7,0.72,184.7,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0114,0.000453,0.126,0.00497,1,0.192,0.317,0.0126,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2006-01-26,2005,4,17,26,265.03,0.51,5,Dry,29,5,4,2,33,73,0.28,192,0.72,192,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2006-01-27,2005,4,17,27,268.59,0.51,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2006-01-28,2005,4,18,28,271.6,0.5,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2006-01-29,2005,4,18,29,275.15,0.5,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2006-01-30,2005,4,18,30,281.44,0.49,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2006-01-31,2005,4,18,31,287.18,0.48,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2006-02-01,2005,5,18,32,292.38,0.47,5,Dry,31,6,4,3,41,85,0.29,207.4,0.71,207.4,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000532,0.137,0.00543,1,0.222,0.359,0.0143,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2006-02-02,2005,5,18,33,293.75,0.47,5,Dry,31,6,4,3,41,85,0.29,208.8,0.71,208.8,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000537,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2006-02-03,2005,5,18,34,297.85,0.47,5,Dry,31,6,4,3,41,85,0.28,212.8,0.71,212.8,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0138,0.000551,0.139,0.00553,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-02-04,2005,5,19,35,303.59,0.46,5,Dry,31,6,4,3,41,85,0.28,218.6,0.72,218.6,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-02-05,2005,5,19,36,309.88,0.45,5,Dry,31,6,4,3,41,85,0.27,224.9,0.73,224.9,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0149,0.000593,0.144,0.00576,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2006-02-06,2005,5,19,37,315.62,0.45,5,Dry,31,6,4,3,41,85,0.27,230.6,0.73,230.6,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0154,0.000614,0.147,0.00586,2,0.0982,0.245,0.00979,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2006-02-07,2005,5,19,38,321.36,0.44,5,Dry,31,6,4,3,41,85,0.27,236.4,0.73,236.4,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1230
2006-02-08,2005,5,19,39,323.82,0.44,5,Dry,31,6,4,3,41,85,0.26,238.8,0.74,238.8,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.016,0.000642,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
2006-02-09,2005,5,19,40,326.28,0.43,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2006-02-10,2005,5,19,41,331.48,0.43,5,Dry,31,6,4,3,41,85,0.26,246.5,0.74,246.5,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.00067,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2006-02-11,2005,5,20,42,336.68,0.42,5,Dry,31,6,4,3,41,85,0.25,251.7,0.75,251.7,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0178,0.000714,0.157,0.00629,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.9,1320
2006-02-12,2005,5,20,43,342.96,0.41,5,Dry,31,6,4,3,41,85,0.25,258,0.75,258,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0208,0.000834,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
2006-02-13,2005,5,20,44,347.07,0.41,5,Dry,31,6,4,3,41,85,0.24,262.1,0.76,262.1,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0227,0.000913,0.165,0.00664,2,0.119,0.285,0.0114,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2006-02-14,2005,5,20,45,351.17,0.4,5,Dry,31,6,4,3,41,85,0.24,266.2,0.76,266.2,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0246,0.000991,0.169,0.00679,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2006-02-15,2005,5,20,46,358.55,0.4,5,Dry,31,6,4,3,41,85,0.24,273.6,0.76,273.6,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0281,0.00113,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
2006-02-16,2005,5,20,47,365.39,0.39,5,Dry,31,6,4,3,41,85,0.23,280.4,0.77,280.4,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0313,0.00127,0.18,0.00728,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
2006-02-17,2005,5,20,48,372.22,0.38,5,Dry,31,6,4,3,41,85,0.23,287.2,0.77,287.2,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0346,0.0014,0.186,0.00752,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.3,62.5,1500
2006-02-18,2005,5,21,49,379.6,0.38,5,Dry,31,6,4,3,41,85,0.22,294.6,0.78,294.6,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0381,0.00154,0.192,0.00777,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.1,1540
2006-02-19,2005,5,21,50,386.99,0.37,5,Dry,31,6,4,3,41,85,0.22,302,0.78,302,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0415,0.00168,0.198,0.00803,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.7,1580
2006-02-20,2005,5,21,51,391.64,0.37,5,Dry,31,6,4,3,41,85,0.22,306.6,0.78,306.6,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0437,0.00177,0.202,0.0082,2,0.149,0.351,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.7,1600
2006-02-21,2005,5,21,52,397.38,0.36,5,Dry,31,6,4,3,41,85,0.21,312.4,0.79,312.4,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0464,0.00189,0.207,0.0084,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,67.9,1630
2006-02-22,2005,5,21,53,406.95,0.35,5,Dry,31,6,4,3,41,85,0.21,321.9,0.79,321.9,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.051,0.00207,0.215,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.1,35,69.9,1680
2006-02-23,2005,5,21,54,417.61,0.34,5,Dry,31,6,4,3,41,85,0.2,332.6,0.8,332.6,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.056,0.00228,0.223,0.00911,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
2006-02-24,2005,5,21,55,429.37,0.33,5,Dry,31,6,4,3,41,85,0.2,344.4,0.8,344.4,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0615,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2006-02-25,2005,5,22,56,438.94,0.32,5,Dry,31,6,4,3,41,85,0.19,353.9,0.81,353.9,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.0027,0.241,0.00987,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2006-02-26,2005,5,22,57,448.51,0.32,5,Dry,31,6,4,3,41,85,0.19,363.5,0.81,363.5,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0706,0.00289,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.6,79.3,1900
2006-02-27,2005,5,22,58,463.55,0.31,5,Dry,31,6,4,3,41,85,0.18,378.6,0.82,378.6,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0777,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.2,41.3,82.6,1980
2006-02-28,2005,5,22,59,480.23,0.29,5,Dry,31,6,4,3,41,85,0.18,395.2,0.82,395.2,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2006-03-01,2005,6,22,60,498,0.28,5,Dry,36,8,6,4,53,107,0.21,391,0.79,391,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0836,0.00346,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.9,2040
2006-03-02,2005,6,22,61,514.68,0.28,5,Dry,36,8,6,4,53,107,0.21,407.7,0.79,407.7,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0914,0.0038,0.288,0.012,2,0.218,0.506,0.021,23.6,0.955,0.98,0.936,45,44.1,88.3,2120
2006-03-03,2005,6,22,62,530.27,0.27,5,Dry,36,8,6,4,53,107,0.2,423.3,0.8,423.3,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.203,0.0988,0.00411,0.301,0.0125,2,0.228,0.53,0.0221,23.5,0.956,0.98,0.937,46.6,45.7,91.4,2190
2006-03-04,2005,6,23,63,548.04,0.26,5,Dry,36,8,6,4,53,107,0.2,441,0.81,441,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.9,2280
2006-03-05,2005,6,23,64,568.55,0.25,5,Dry,36,8,6,4,53,107,0.19,461.6,0.81,461.6,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2006-03-06,2005,6,23,65,589.06,0.24,5,Dry,36,8,6,4,53,107,0.18,482.1,0.82,482.1,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.355,0.015,2,0.268,0.623,0.0262,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2006-03-07,2005,6,23,66,607.93,0.23,5,Dry,36,8,6,4,53,107,0.18,500.9,0.82,500.9,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00573,0.375,0.0159,3,0.168,0.543,0.0229,23.1,0.946,0.97,0.918,35.8,34.8,104,2500
2006-03-08,2005,6,23,67,627.89,0.22,5,Dry,36,8,6,4,53,107,0.17,520.9,0.83,520.9,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00631,0.4,0.017,3,0.177,0.577,0.0245,23,0.948,0.97,0.92,37.2,36,108,2600
2006-03-09,2005,6,23,68,650.03,0.21,5,Dry,36,8,6,4,53,107,0.17,543,0.83,543,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.264,0.164,0.00697,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2700
2006-03-10,2005,6,23,69,671.64,0.2,5,Dry,36,8,6,4,53,107,0.16,564.6,0.84,564.6,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00761,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2006-03-11,2005,6,24,70,692.14,0.19,5,Dry,36,8,6,4,53,107,0.15,585.1,0.84,585.1,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00822,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2006-03-12,2005,6,24,71,712.1,0.18,5,Dry,36,8,6,4,53,107,0.15,605.1,0.85,605.1,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.935,42.5,41.7,125,3000
2006-03-13,2005,6,24,72,732.61,0.18,5,Dry,36,8,6,4,53,107,0.15,625.6,0.85,625.6,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.31,0.219,0.00945,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2006-03-14,2005,6,24,73,748.75,0.17,5,Dry,36,8,6,4,53,107,0.14,641.8,0.86,641.8,0,0,0,0,-4,4,36,8,6,0,57,692,990,966.9,23.1,0.32,0.23,0.00994,0.549,0.0238,3,0.231,0.781,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2006-03-15,2005,6,24,74,762.69,0.17,5,Dry,36,8,6,4,53,107,0.14,655.7,0.86,655.7,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.804,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2006-03-16,2005,6,24,75,770.62,0.16,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2006-03-17,2005,6,24,76,776.14,0.16,5,Dry,36,8,6,4,53,107,0.14,669.1,0.86,669.1,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2006-03-18,2005,6,25,77,785.36,0.16,5,Dry,36,8,6,4,53,107,0.14,678.4,0.86,678.4,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.595,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2006-03-19,2005,6,25,78,795.89,0.15,5,Dry,36,8,6,4,53,107,0.13,688.9,0.87,688.9,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.608,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2006-03-20,2005,6,25,79,807.38,0.15,5,Dry,36,8,6,4,53,107,0.13,700.4,0.87,700.4,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.879,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2006-03-21,2005,6,25,80,819.65,0.14,5,Dry,36,8,6,4,53,107,0.13,712.6,0.87,712.6,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2006-03-22,2005,6,25,81,832.57,0.14,5,Dry,36,8,6,4,53,107,0.13,725.6,0.87,725.6,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.367,0.286,0.0125,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2006-03-23,2005,6,25,82,846.07,0.14,5,Dry,36,8,6,4,53,107,0.13,739.1,0.87,739.1,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2006-03-24,2005,6,25,83,860.08,0.13,5,Dry,36,8,6,4,53,107,0.12,753.1,0.88,753.1,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.694,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2006-03-25,2005,6,26,84,874.57,0.13,5,Dry,36,8,6,4,53,107,0.12,767.6,0.88,767.6,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.403,0.311,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2006-03-26,2005,6,26,85,889.48,0.13,5,Dry,36,8,6,4,53,107,0.12,782.5,0.88,782.5,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.941,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2006-03-27,2005,6,26,86,909.25,0.12,5,Dry,36,8,6,4,53,107,0.12,802.3,0.88,802.3,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.976,0.0434,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2006-03-28,2005,6,26,87,925.05,0.12,5,Dry,36,8,6,4,53,107,0.12,818,0.88,818,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2006-03-29,2005,6,26,88,941.19,0.12,5,Dry,36,8,6,4,53,107,0.11,834.2,0.89,834.2,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0462,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2006-03-30,2005,6,26,89,952.92,0.12,5,Dry,36,8,6,4,53,107,0.11,845.9,0.89,845.9,0,0,0,0,-4,4,36,8,6,0,57,896,990,967.7,22.3,0.475,0.348,0.0156,0.823,0.0369,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42,41.2,165,3950
2006-03-31,2005,6,26,90,964.81,0.11,5,Dry,36,8,6,4,53,107,0.11,857.8,0.89,857.8,0,0,0,0,-4,4,36,8,6,0,57,908,990,967.8,22.2,0.486,0.354,0.0159,0.84,0.0378,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2006-04-01,2005,7,27,91,976.86,0.11,5,Dry,40,10,8,5,62,125,0.13,851.9,0.87,851.9,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2006-04-02,2005,7,27,92,984.16,0.11,5,Dry,40,10,8,5,62,125,0.13,859.2,0.87,859.2,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.495,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2006-04-03,2005,7,27,93,986.61,0.11,5,Dry,40,10,8,5,62,125,0.13,861.6,0.87,861.6,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2006-04-04,2005,7,27,94,984.16,0.11,5,Dry,40,10,8,5,62,125,0.13,859.2,0.87,859.2,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.495,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2006-04-05,2005,7,27,95,981.72,0.11,5,Dry,40,10,8,5,62,125,0.13,856.7,0.87,856.7,0,0,0,0,-5,5,40,10,8,0,67,915,990,967.8,22.2,0.492,0.354,0.0159,0.846,0.0382,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.5,166,3980
2006-04-06,2005,7,27,96,979.29,0.11,5,Dry,40,10,8,5,62,125,0.13,854.3,0.87,854.3,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.49,0.352,0.0159,0.843,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
2006-04-07,2005,7,27,97,976.86,0.11,5,Dry,40,10,8,5,62,125,0.13,851.9,0.87,851.9,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2006-04-08,2005,7,28,98,974.44,0.11,5,Dry,40,10,8,5,62,125,0.13,849.4,0.87,849.4,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.486,0.35,0.0158,0.836,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2006-04-09,2005,7,28,99,972.02,0.11,5,Dry,40,10,8,5,62,125,0.13,847,0.87,847,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0478,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2006-04-10,2005,7,28,100,969.61,0.11,5,Dry,40,10,8,5,62,125,0.13,844.6,0.87,844.6,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2006-04-11,2005,7,28,101,972.02,0.11,5,Dry,40,10,8,5,62,125,0.13,847,0.87,847,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0478,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2006-04-12,2005,7,28,102,974.44,0.11,5,Dry,40,10,8,5,62,125,0.13,849.4,0.87,849.4,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.486,0.35,0.0158,0.836,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2006-04-13,2005,7,28,103,972.02,0.11,5,Dry,40,10,8,5,62,125,0.13,847,0.87,847,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0478,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2006-04-14,2005,7,28,104,969.61,0.11,5,Dry,40,10,8,5,62,125,0.13,844.6,0.87,844.6,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2006-04-15,2005,7,29,105,967.21,0.11,5,Dry,40,10,8,5,62,125,0.13,842.2,0.87,842.2,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2006-04-16,2005,7,29,106,964.81,0.11,5,Dry,40,10,8,5,62,125,0.13,839.8,0.87,839.8,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3920
2006-04-17,2005,7,29,107,962.42,0.11,5,Dry,40,10,8,5,62,125,0.13,837.4,0.87,837.4,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.475,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3910
2006-04-18,2005,7,29,108,960.04,0.12,5,Dry,40,10,8,5,62,125,0.13,835,0.87,835,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.472,0.343,0.0154,0.816,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
2006-04-19,2005,7,29,109,957.66,0.12,5,Dry,40,10,8,5,62,125,0.13,832.7,0.87,832.7,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.47,0.342,0.0154,0.812,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2006-04-20,2005,7,29,110,955.29,0.12,5,Dry,40,10,8,5,62,125,0.13,830.3,0.87,830.3,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2006-04-21,2005,7,29,111,952.92,0.12,5,Dry,40,10,8,5,62,125,0.13,827.9,0.87,827.9,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.806,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2006-04-22,2005,7,30,112,950.56,0.12,5,Dry,40,10,8,5,62,125,0.13,825.6,0.87,825.6,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.802,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2006-04-23,2005,7,30,113,943.52,0.12,5,Dry,40,10,8,5,62,125,0.13,818.5,0.87,818.5,0,0,0,0,-5,5,40,10,8,0,67,877,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,160,3830
2006-04-24,2005,7,30,114,931.92,0.12,5,Dry,40,10,8,5,62,125,0.13,806.9,0.87,806.9,0,0,0,0,-5,5,40,10,8,0,67,865,990,967.6,22.4,0.447,0.33,0.0147,0.776,0.0347,4,0.215,0.991,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2006-04-25,2005,7,30,115,920.5,0.12,5,Dry,40,10,8,5,62,125,0.14,795.5,0.86,795.5,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.436,0.324,0.0145,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2006-04-26,2005,7,30,116,909.25,0.12,5,Dry,40,10,8,5,62,125,0.14,784.3,0.86,784.3,0,0,0,0,-5,5,40,10,8,0,67,842,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0331,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2006-04-27,2005,7,30,117,898.19,0.13,5,Dry,40,10,8,5,62,125,0.14,773.2,0.86,773.2,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.02,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2006-04-28,2005,7,30,118,883.04,0.13,5,Dry,40,10,8,5,62,125,0.14,758,0.86,758,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0136,0.708,0.0314,3,0.282,0.99,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2006-04-29,2005,7,31,119,868.3,0.13,5,Dry,40,10,8,5,62,125,0.14,743.3,0.86,743.3,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.298,0.0131,0.686,0.0303,3,0.277,0.963,0.0426,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2006-04-30,2005,7,31,120,854.02,0.14,5,Dry,40,10,8,5,62,125,0.15,729,0.85,729,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.271,0.934,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2006-05-01,2005,8,31,121,840.21,0.14,5,Dry,42,9,8,6,82,147,0.17,693.2,0.82,693.2,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2006-05-02,2005,8,31,122,826.95,0.14,5,Dry,42,9,8,6,82,147,0.18,680,0.82,680,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.602,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2006-05-03,2005,8,31,123,814.3,0.15,5,Dry,42,9,8,6,82,147,0.18,667.3,0.82,667.3,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2006-05-04,2005,8,31,124,802.35,0.15,5,Dry,42,9,8,6,82,147,0.18,655.4,0.82,655.4,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.025,3,0.237,0.809,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2006-05-05,2005,8,31,125,791.25,0.15,5,Dry,42,9,8,6,82,147,0.19,644.3,0.81,644.3,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2006-05-06,2005,8,32,126,781.22,0.16,5,Dry,42,9,8,6,82,147,0.19,634.2,0.81,634.2,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2006-05-07,2005,8,32,127,772.79,0.16,5,Dry,42,9,8,6,82,147,0.19,625.8,0.81,625.8,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00952,0.535,0.0232,3,0.224,0.759,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2006-05-08,2005,8,32,128,761.6,0.17,5,Dry,42,9,8,6,82,147,0.19,614.6,0.81,614.6,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.309,0.212,0.00918,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2006-05-09,2005,8,32,129,747.1,0.17,5,Dry,42,9,8,6,82,147,0.2,600.1,0.8,600.1,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0218,3,0.213,0.715,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2006-05-10,2005,8,32,130,732.61,0.18,5,Dry,42,9,8,6,82,147,0.2,585.6,0.8,585.6,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.00829,0.485,0.0209,3,0.206,0.691,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
2006-05-11,2005,8,32,131,719.21,0.18,5,Dry,42,9,8,6,82,147,0.2,572.2,0.8,572.2,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.468,0.0202,3,0.2,0.668,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2006-05-12,2005,8,32,132,705.27,0.19,5,Dry,42,9,8,6,82,147,0.21,558.3,0.79,558.3,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00747,0.451,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2006-05-13,2005,8,33,133,691.32,0.19,5,Dry,42,9,8,6,82,147,0.21,544.3,0.79,544.3,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.165,0.00705,0.434,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2006-05-14,2005,8,33,134,679.02,0.2,5,Dry,42,9,8,6,82,147,0.22,532,0.78,532,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.262,0.156,0.00669,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2006-05-15,2005,8,33,135,666.17,0.2,5,Dry,42,9,8,6,82,147,0.22,519.2,0.78,519.2,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00631,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2006-05-16,2005,8,33,136,653.32,0.21,5,Dry,42,9,8,6,82,147,0.23,506.3,0.78,506.3,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.248,0.139,0.00593,0.387,0.0165,3,0.17,0.557,0.0237,22.9,0.947,0.97,0.918,35.9,34.9,105,2510
2006-05-17,2005,8,33,137,642.1,0.21,5,Dry,42,9,8,6,82,147,0.23,495.1,0.77,495.1,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.241,0.133,0.00564,0.374,0.0159,3,0.165,0.539,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
2006-05-18,2005,8,33,138,630.35,0.22,5,Dry,42,9,8,6,82,147,0.23,483.4,0.77,483.4,0,0,0,0,-6,6,42,9,8,0,88,542,990,966.4,23.6,0.235,0.127,0.00539,0.362,0.0153,2,0.269,0.631,0.0267,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2006-05-19,2005,8,33,139,618.59,0.22,5,Dry,42,9,8,6,82,147,0.24,471.6,0.76,471.6,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.61,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-05-20,2005,8,34,140,607.38,0.23,5,Dry,42,9,8,6,82,147,0.24,460.4,0.76,460.4,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.222,0.116,0.00491,0.338,0.0143,2,0.253,0.591,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2006-05-21,2005,8,34,141,597.26,0.23,5,Dry,42,9,8,6,82,147,0.25,450.3,0.75,450.3,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.112,0.0047,0.327,0.0138,2,0.246,0.574,0.0242,23.1,0.958,0.98,0.939,48.9,48,95.9,2300
2006-05-22,2005,8,34,142,586.6,0.24,5,Dry,42,9,8,6,82,147,0.25,439.6,0.75,439.6,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.106,0.00448,0.318,0.0134,2,0.239,0.557,0.0235,23.2,0.957,0.98,0.938,47.9,46.9,93.9,2250
2006-05-23,2005,8,34,143,576.48,0.24,5,Dry,42,9,8,6,82,147,0.26,429.5,0.74,429.5,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.102,0.00427,0.31,0.013,2,0.232,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,45.9,91.9,2210
2006-05-24,2005,8,34,144,567.46,0.25,5,Dry,42,9,8,6,82,147,0.26,420.5,0.74,420.5,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0975,0.00409,0.302,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.1,2160
2006-05-25,2005,8,34,145,557.89,0.25,5,Dry,42,9,8,6,82,147,0.26,410.9,0.74,410.9,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0929,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
