date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-05-26,2005,8,34,146,548.32,0.26,5,Dry,42,9,8,6,82,147,0.27,401.3,0.73,401.3,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0884,0.00369,0.286,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.2,86.3,2070
2006-05-27,2005,8,35,147,539.29,0.26,5,Dry,42,9,8,6,82,147,0.27,392.3,0.73,392.3,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0842,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2006-05-28,2005,8,35,148,531.36,0.27,5,Dry,42,9,8,6,82,147,0.28,384.4,0.72,384.4,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0804,0.00335,0.272,0.0113,2,0.202,0.474,0.0198,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2006-05-29,2005,8,35,149,522.89,0.27,5,Dry,42,9,8,6,82,147,0.28,375.9,0.72,375.9,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0764,0.00318,0.265,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2006-05-30,2005,8,35,150,514.41,0.28,5,Dry,42,9,8,6,82,147,0.29,367.4,0.71,367.4,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0724,0.00301,0.258,0.0107,2,0.191,0.449,0.0186,23.6,0.951,0.977,0.929,40.5,39.6,79.1,1900
2006-05-31,2005,8,35,151,505.93,0.28,5,Dry,42,9,8,6,82,147,0.29,358.9,0.71,358.9,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0684,0.00284,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2006-06-01,2005,9,35,152,499.1,0.28,5,Dry,39,9,7,5,59,119,0.24,380.1,0.76,380.1,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0784,0.00325,0.267,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2006-06-02,2005,9,35,153,491.71,0.29,5,Dry,39,9,7,5,59,119,0.24,372.7,0.76,372.7,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.186,0.0749,0.0031,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
2006-06-03,2005,9,36,154,484.33,0.29,5,Dry,39,9,7,5,59,119,0.25,365.3,0.75,365.3,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0714,0.00295,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.5,39.6,79.1,1900
2006-06-04,2005,9,36,155,477.5,0.3,5,Dry,39,9,7,5,59,119,0.25,358.5,0.75,358.5,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.7,24.3,0.181,0.0682,0.00281,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
2006-06-05,2005,9,36,156,470.66,0.3,5,Dry,39,9,7,5,59,119,0.25,351.7,0.75,351.7,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
2006-06-06,2005,9,36,157,464.92,0.3,5,Dry,39,9,7,5,59,119,0.26,345.9,0.74,345.9,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0623,0.00256,0.239,0.00984,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.4,74.7,1790
2006-06-07,2005,9,36,158,458.63,0.31,5,Dry,39,9,7,5,59,119,0.26,339.6,0.74,339.6,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0593,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2006-06-08,2005,9,36,159,452.34,0.31,5,Dry,39,9,7,5,59,119,0.26,333.3,0.74,333.3,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0563,0.00231,0.229,0.0094,2,0.168,0.396,0.0163,24,0.946,0.97,0.918,37.1,35.9,71.9,1730
2006-06-09,2005,9,36,160,446.05,0.32,5,Dry,39,9,7,5,59,119,0.27,327.1,0.73,327.1,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2006-06-10,2005,9,37,161,440.31,0.32,5,Dry,39,9,7,5,59,119,0.27,321.3,0.73,321.3,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0507,0.00207,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1660
2006-06-11,2005,9,37,162,434.57,0.33,5,Dry,39,9,7,5,59,119,0.27,315.6,0.73,315.6,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0479,0.00196,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.2,1640
2006-06-12,2005,9,37,163,428.82,0.33,5,Dry,39,9,7,5,59,119,0.28,309.8,0.72,309.8,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0452,0.00185,0.21,0.00856,2,0.152,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,66.9,1610
2006-06-13,2005,9,37,164,424.18,0.34,5,Dry,39,9,7,5,59,119,0.28,305.2,0.72,305.2,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.043,0.00176,0.206,0.0084,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2006-06-14,2005,9,37,165,418.98,0.34,5,Dry,39,9,7,5,59,119,0.28,300,0.72,300,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
2006-06-15,2005,9,37,166,413.78,0.35,5,Dry,39,9,7,5,59,119,0.29,294.8,0.71,294.8,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0381,0.00155,0.197,0.00803,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2006-06-16,2005,9,37,167,408.59,0.35,5,Dry,39,9,7,5,59,119,0.29,289.6,0.71,289.6,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.0357,0.00145,0.193,0.00785,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2006-06-17,2005,9,38,168,403.39,0.36,5,Dry,39,9,7,5,59,119,0.29,284.4,0.7,284.4,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0332,0.00135,0.189,0.00767,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2006-06-18,2005,9,38,169,398.2,0.36,5,Dry,39,9,7,5,59,119,0.3,279.2,0.7,279.2,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0308,0.00125,0.184,0.00749,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.4,1450
2006-06-19,2005,9,38,170,393.55,0.36,5,Dry,39,9,7,5,59,119,0.3,274.6,0.7,274.6,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0286,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
2006-06-20,2005,9,38,171,388.9,0.37,5,Dry,39,9,7,5,59,119,0.31,269.9,0.69,269.9,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0264,0.00107,0.177,0.00716,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
2006-06-21,2005,9,38,172,384.25,0.37,5,Dry,39,9,7,5,59,119,0.31,265.3,0.69,265.3,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.149,0.0242,0.000981,0.173,0.007,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
2006-06-22,2005,9,38,173,379.6,0.38,5,Dry,39,9,7,5,59,119,0.31,260.6,0.69,260.6,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.022,0.000891,0.169,0.00684,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
2006-06-23,2005,9,38,174,376.05,0.38,5,Dry,39,9,7,5,59,119,0.32,257.1,0.68,257.1,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0203,0.000822,0.166,0.00671,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1340
2006-06-24,2005,9,39,175,371.95,0.38,5,Dry,39,9,7,5,59,119,0.32,252.9,0.68,252.9,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0184,0.000743,0.163,0.00657,2,0.113,0.276,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
2006-06-25,2005,9,39,176,367.85,0.39,5,Dry,39,9,7,5,59,119,0.32,248.8,0.68,248.8,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000683,0.16,0.00645,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.8,26.9,53.9,1290
2006-06-26,2005,9,39,177,363.75,0.39,5,Dry,39,9,7,5,59,119,0.33,244.8,0.67,244.8,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000668,0.158,0.00637,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2006-06-27,2005,9,39,178,359.64,0.4,5,Dry,39,9,7,5,59,119,0.33,240.6,0.67,240.6,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000653,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
2006-06-28,2005,9,39,179,355.54,0.4,5,Dry,39,9,7,5,59,119,0.34,236.5,0.67,236.5,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.138,0.0159,0.000639,0.154,0.00622,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2006-06-29,2005,9,39,180,351.44,0.4,5,Dry,39,9,7,5,59,119,0.34,232.4,0.66,232.4,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000624,0.152,0.00614,2,0.0994,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
2006-06-30,2005,9,39,181,347.89,0.41,5,Dry,39,9,7,5,59,119,0.34,228.9,0.66,228.9,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00607,1,0.252,0.402,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2006-07-01,2005,10,40,182,344.33,0.41,5,Dry,37,8,6,4,53,108,0.31,236.3,0.69,236.3,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000637,0.153,0.00614,2,0.102,0.255,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2006-07-02,2005,10,40,183,340.23,0.42,5,Dry,37,8,6,4,53,108,0.32,232.2,0.68,232.2,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00606,2,0.0993,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2006-07-03,2005,10,40,184,336.13,0.42,5,Dry,37,8,6,4,53,108,0.32,228.1,0.68,228.1,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000608,0.149,0.00599,1,0.25,0.4,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2006-07-04,2005,10,40,185,332.03,0.43,5,Dry,37,8,6,4,53,108,0.33,224,0.68,224,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000593,0.147,0.00591,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2006-07-05,2005,10,40,186,327.93,0.43,5,Dry,37,8,6,4,53,108,0.33,219.9,0.67,219.9,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000579,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2006-07-06,2005,10,40,187,324.37,0.44,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2006-07-07,2005,10,40,188,320.82,0.44,5,Dry,37,8,6,4,53,108,0.34,212.8,0.66,212.8,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2006-07-08,2005,10,41,189,317.26,0.44,5,Dry,37,8,6,4,53,108,0.34,209.3,0.66,209.3,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2006-07-09,2005,10,41,190,313.71,0.45,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2006-07-10,2005,10,41,191,311.25,0.45,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2006-07-11,2005,10,41,192,308.24,0.45,5,Dry,37,8,6,4,53,108,0.35,200.2,0.65,200.2,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2006-07-12,2005,10,41,193,305.23,0.46,5,Dry,37,8,6,4,53,108,0.35,197.2,0.65,197.2,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2006-07-13,2005,10,41,194,302.22,0.46,5,Dry,37,8,6,4,53,108,0.36,194.2,0.64,194.2,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2006-07-14,2005,10,41,195,299.21,0.47,5,Dry,37,8,6,4,53,108,0.36,191.2,0.64,191.2,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2006-07-15,2005,10,42,196,296.21,0.47,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2006-07-16,2005,10,42,197,293.2,0.47,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2006-07-17,2005,10,42,198,290.19,0.48,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2006-07-18,2005,10,42,199,287.18,0.48,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,973
2006-07-19,2005,10,42,200,284.18,0.49,5,Dry,37,8,6,4,53,108,0.38,176.2,0.62,176.2,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2006-07-20,2005,10,42,201,281.71,0.49,5,Dry,37,8,6,4,53,108,0.38,173.7,0.62,173.7,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2006-07-21,2005,10,42,202,279.25,0.49,5,Dry,37,8,6,4,53,108,0.39,171.3,0.61,171.3,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2006-07-22,2005,10,43,203,276.79,0.5,5,Dry,37,8,6,4,53,108,0.39,168.8,0.61,168.8,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,910
2006-07-23,2005,10,43,204,274.33,0.5,5,Dry,37,8,6,4,53,108,0.39,166.3,0.61,166.3,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2006-07-24,2005,10,43,205,271.87,0.5,5,Dry,37,8,6,4,53,108,0.4,163.9,0.6,163.9,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2006-07-25,2005,10,43,206,269.41,0.51,5,Dry,37,8,6,4,53,108,0.4,161.4,0.6,161.4,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00947,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2006-07-26,2005,10,43,207,266.95,0.51,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2006-07-27,2005,10,43,208,264.49,0.52,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00905,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2006-07-28,2005,10,43,209,262.03,0.52,5,Dry,37,8,6,4,53,108,0.41,154,0.59,154,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00884,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,826
2006-07-29,2005,10,44,210,259.57,0.52,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00863,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2006-07-30,2005,10,44,211,258.2,0.53,5,Dry,37,8,6,4,53,108,0.42,150.2,0.58,150.2,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2006-07-31,2005,10,44,212,256.28,0.53,5,Dry,37,8,6,4,53,108,0.42,148.3,0.58,148.3,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00835,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,795
2006-08-01,2005,11,44,213,253.28,0.53,5,Dry,34,7,5,3,44,93,0.37,160.3,0.63,160.3,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00937,0.000371,0.118,0.00465,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2006-08-02,2005,11,44,214,250.82,0.54,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2006-08-03,2005,11,44,215,247.81,0.54,5,Dry,34,7,5,3,44,93,0.38,154.8,0.63,154.8,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00456,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
2006-08-04,2005,11,44,216,244.8,0.55,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00865,0.000342,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2006-08-05,2005,11,45,217,241.79,0.55,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2006-08-06,2005,11,45,218,239.33,0.56,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2006-08-07,2005,11,45,219,236.87,0.56,5,Dry,34,7,5,3,44,93,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00798,0.000314,0.111,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2006-08-08,2005,11,45,220,234.41,0.57,5,Dry,34,7,5,3,44,93,0.4,141.4,0.6,141.4,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00777,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,760
2006-08-09,2005,11,45,221,231.95,0.57,5,Dry,34,7,5,3,44,93,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00756,0.000298,0.108,0.00427,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2006-08-10,2005,11,45,222,229.49,0.58,5,Dry,34,7,5,3,44,93,0.41,136.5,0.59,136.5,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00735,0.000289,0.107,0.00422,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2006-08-11,2005,11,45,223,227.03,0.58,5,Dry,34,7,5,3,44,93,0.41,134,0.59,134,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00714,0.000281,0.106,0.00418,1,0.123,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2006-08-12,2005,11,46,224,225.66,0.59,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2006-08-13,2005,11,46,225,223.75,0.59,5,Dry,34,7,5,3,44,93,0.42,130.8,0.58,130.8,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.00027,0.105,0.00412,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2006-08-14,2005,11,46,226,221.83,0.6,5,Dry,34,7,5,3,44,93,0.42,128.8,0.58,128.8,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-08-15,2005,11,46,227,219.92,0.6,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00654,0.000257,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2006-08-16,2005,11,46,228,218,0.61,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00638,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2006-08-17,2005,11,46,229,216.09,0.62,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00621,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2006-08-18,2005,11,46,230,214.18,0.62,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2006-08-19,2005,11,47,231,212.26,0.63,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0997,0.00391,1,0.104,0.203,0.00796,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2006-08-20,2005,11,47,232,210.35,0.63,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2006-08-21,2005,11,47,233,208.43,0.64,5,Dry,34,7,5,3,44,93,0.45,115.4,0.55,115.4,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0983,0.196,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2006-08-22,2005,11,47,234,206.52,0.64,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2006-08-23,2005,11,47,235,204.6,0.65,5,Dry,34,7,5,3,44,93,0.46,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2006-08-24,2005,11,47,236,202.69,0.65,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00507,0.000198,0.0956,0.00373,1,0.0906,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2006-08-25,2005,11,47,237,200.78,0.66,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.088,0.183,0.00714,25.4,0,0,0,0,0,0,0
2006-08-26,2005,11,48,238,199.41,0.66,5,Dry,34,7,5,3,44,93,0.47,106.4,0.53,106.4,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00368,1,0.0862,0.18,0.00704,25.4,0,0,0,0,0,0,0
2006-08-27,2005,11,48,239,198.04,0.67,5,Dry,34,7,5,3,44,93,0.47,105,0.53,105,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00468,0.000183,0.0935,0.00365,1,0.0843,0.178,0.00695,25.4,0,0,0,0,0,0,0
2006-08-28,2005,11,48,240,196.68,0.67,5,Dry,34,7,5,3,44,93,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00456,0.000178,0.0929,0.00363,1,0.0825,0.175,0.00685,25.4,0,0,0,0,0,0,0
2006-08-29,2005,11,48,241,195.31,0.67,5,Dry,34,7,5,3,44,93,0.48,102.3,0.52,102.3,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0806,0.173,0.00676,25.4,0,0,0,0,0,0,0
2006-08-30,2005,11,48,242,193.94,0.68,5,Dry,34,7,5,3,44,93,0.48,100.9,0.52,100.9,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00358,1,0.0788,0.17,0.00666,25.4,0,0,0,0,0,0,0
2006-08-31,2005,11,48,243,192.57,0.68,5,Dry,34,7,5,3,44,93,0.48,99.57,0.52,99.57,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00421,0.000165,0.0911,0.00356,1,0.0769,0.168,0.00657,25.4,0,0,0,0,0,0,0
2006-09-01,2005,12,48,244,191.21,0.69,5,Dry,30,6,4,2,30,72,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00382,1,0.103,0.201,0.00786,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2006-09-02,2005,12,49,245,188.2,0.7,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00376,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2006-09-03,2005,12,49,246,185.74,0.71,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.096,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-09-04,2005,12,49,247,183.28,0.72,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2006-09-05,2005,12,49,248,180.82,0.72,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.005,0.000196,0.0931,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2006-09-06,2005,12,49,249,178.35,0.73,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.0861,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2006-09-07,2005,12,49,250,176.99,0.73,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2006-09-08,2005,12,49,251,175.07,0.74,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2006-09-09,2005,12,50,252,173.16,0.75,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2006-09-10,2005,12,50,253,171.25,0.75,5,Dry,30,6,4,2,30,72,0.42,99.25,0.58,99.25,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00647,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2006-09-11,2005,12,50,254,169.33,0.76,5,Dry,30,6,4,2,30,72,0.42,97.33,0.57,97.33,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2006-09-12,2005,12,50,255,167.42,0.77,5,Dry,30,6,4,2,30,72,0.43,95.42,0.57,95.42,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00386,0.000151,0.0872,0.00341,1,0.0713,0.159,0.00621,25.4,0.916,0.967,0.886,21.8,21,21,505
2006-09-13,2005,12,50,256,165.5,0.77,5,Dry,30,6,4,2,30,72,0.43,93.5,0.56,93.5,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0826,0.0037,0.000145,0.0863,0.00338,1,0.0687,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2006-09-14,2005,12,50,257,163.59,0.78,5,Dry,30,6,4,2,30,72,0.44,91.59,0.56,91.59,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
2006-09-15,2005,12,50,258,161.68,0.79,5,Dry,30,6,4,2,30,72,0.45,89.68,0.56,89.68,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2006-09-16,2005,12,51,259,160.31,0.79,5,Dry,30,6,4,2,30,72,0.45,88.31,0.55,88.31,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2006-09-17,2005,12,51,260,158.94,0.8,5,Dry,30,6,4,2,30,72,0.45,86.94,0.55,86.94,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2006-09-18,2005,12,51,261,157.57,0.8,5,Dry,30,6,4,2,30,72,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2006-09-19,2005,12,51,262,156.21,0.8,5,Dry,30,6,4,2,30,72,0.46,84.21,0.54,84.21,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00322,1,0.0562,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2006-09-20,2005,12,51,263,154.84,0.81,5,Dry,30,6,4,2,30,72,0.47,82.84,0.54,82.84,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2006-09-21,2005,12,51,264,153.47,0.81,5,Dry,30,6,4,2,30,72,0.47,81.47,0.53,81.47,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.0811,0.00318,1,0.0525,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2006-09-22,2005,12,51,265,152.1,0.82,5,Dry,30,6,4,2,30,72,0.47,80.1,0.53,80.1,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0506,0.131,0.00514,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2006-09-23,2005,12,52,266,150.74,0.82,5,Dry,30,6,4,2,30,72,0.48,78.74,0.52,78.74,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00244,0.0000958,0.0799,0.00313,1,0.0488,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2006-09-24,2005,12,52,267,149.37,0.83,5,Dry,30,6,4,2,30,72,0.48,77.37,0.52,77.37,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000912,0.0793,0.00311,1,0.0469,0.126,0.00495,25.4,0.937,0.96,0.899,18,17.3,17.3,416
2006-09-25,2005,12,52,268,148,0.83,5,Dry,30,6,4,2,30,72,0.49,76,0.51,76,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00221,0.0000867,0.0787,0.00309,1,0.0451,0.124,0.00485,25.4,0.939,0.96,0.901,17.8,17,17,409
2006-09-26,2005,12,52,269,146.64,0.84,5,Dry,30,6,4,2,30,72,0.49,74.64,0.51,74.64,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00209,0.0000821,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,402
2006-09-27,2005,12,52,270,146.36,0.84,5,Dry,30,6,4,2,30,72,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000812,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2006-09-28,2005,12,52,271,147.18,0.84,5,Dry,30,6,4,2,30,72,0.49,75.18,0.51,75.18,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000839,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2006-09-29,2005,12,52,272,146.36,0.84,5,Dry,30,6,4,2,30,72,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000812,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2006-09-30,2005,12,53,273,145.54,0.84,5,Dry,30,6,4,2,30,72,0.49,73.54,0.51,73.54,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000785,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2006-10-01,2006,1,1,274,143.63,0.85,5,Dry,24,4,2,2,20,52,0.36,91.63,0.64,91.63,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2006-10-02,2006,1,1,275,143.35,0.85,5,Dry,24,4,2,2,20,52,0.36,91.35,0.64,91.35,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2006-10-03,2006,1,1,276,142.53,0.86,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2006-10-04,2006,1,1,277,140.62,0.86,5,Dry,24,4,2,2,20,52,0.37,88.62,0.63,88.62,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0807,0.00316,1,0.0621,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2006-10-05,2006,1,1,278,144.72,0.85,5,Dry,24,4,2,2,20,52,0.36,92.72,0.64,92.72,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0677,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2006-10-06,2006,1,1,279,147.18,0.84,5,Dry,24,4,2,2,20,52,0.35,95.18,0.65,95.18,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2006-10-07,2006,1,1,280,145.82,0.84,5,Dry,24,4,2,2,20,52,0.36,93.82,0.64,93.82,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2006-10-08,2006,1,2,281,143.9,0.85,5,Dry,24,4,2,2,20,52,0.36,91.9,0.64,91.9,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2006-10-09,2006,1,2,282,141.99,0.86,5,Dry,24,4,2,2,20,52,0.37,89.99,0.63,89.99,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2006-10-10,2006,1,2,283,140.07,0.86,5,Dry,24,4,2,2,20,52,0.37,88.07,0.63,88.07,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2006-10-11,2006,1,2,284,138.71,0.87,5,Dry,24,4,2,2,20,52,0.38,86.71,0.63,86.71,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2006-10-12,2006,1,2,285,137.34,0.87,5,Dry,24,4,2,2,20,52,0.38,85.34,0.62,85.34,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2006-10-13,2006,1,2,286,135.97,0.88,5,Dry,24,4,2,2,20,52,0.38,83.97,0.62,83.97,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0786,0.00308,1,0.0559,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2006-10-14,2006,1,2,287,135.7,0.88,5,Dry,24,4,2,2,20,52,0.38,83.7,0.62,83.7,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2006-10-15,2006,1,3,288,134.88,0.88,5,Dry,24,4,2,2,20,52,0.39,82.88,0.61,82.88,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2006-10-16,2006,1,3,289,132.96,0.88,5,Dry,24,4,2,2,20,52,0.39,80.96,0.61,80.96,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2006-10-17,2006,1,3,290,132.69,0.88,5,Dry,24,4,2,2,20,52,0.39,80.69,0.61,80.69,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2006-10-18,2006,1,3,291,133.51,0.88,5,Dry,24,4,2,2,20,52,0.39,81.51,0.61,81.51,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2006-10-19,2006,1,3,292,135.43,0.88,5,Dry,24,4,2,2,20,52,0.38,83.43,0.62,83.43,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2006-10-20,2006,1,3,293,135.7,0.88,5,Dry,24,4,2,2,20,52,0.38,83.7,0.62,83.7,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2006-10-21,2006,1,3,294,134.88,0.88,5,Dry,24,4,2,2,20,52,0.39,82.88,0.61,82.88,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2006-10-22,2006,1,4,295,134.06,0.88,5,Dry,24,4,2,2,20,52,0.39,82.06,0.61,82.06,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2006-10-23,2006,1,4,296,132.14,0.89,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2006-10-24,2006,1,4,297,130.78,0.89,5,Dry,24,4,2,2,20,52,0.4,78.78,0.6,78.78,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000959,0.0764,0.00299,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2006-10-25,2006,1,4,298,129.41,0.89,5,Dry,24,4,2,2,20,52,0.4,77.41,0.6,77.41,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000914,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2006-10-26,2006,1,4,299,129.14,0.89,5,Dry,24,4,2,2,20,52,0.4,77.14,0.6,77.14,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00231,0.0000905,0.0757,0.00297,1,0.0466,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2006-10-27,2006,1,4,300,127.22,0.9,5,Dry,24,4,2,2,20,52,0.41,75.22,0.59,75.22,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.0000841,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2006-10-28,2006,1,4,301,125.85,0.9,5,Dry,24,4,2,2,20,52,0.41,73.85,0.59,73.85,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000795,0.0742,0.00291,1,0.0422,0.116,0.00457,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2006-10-29,2006,1,5,302,125.58,0.9,5,Dry,24,4,2,2,20,52,0.41,73.58,0.59,73.58,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000786,0.0741,0.00291,1,0.0418,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2006-10-30,2006,1,5,303,125.31,0.9,5,Dry,24,4,2,2,20,52,0.41,73.31,0.58,73.31,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000777,0.074,0.0029,1,0.0415,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,392
2006-10-31,2006,1,5,304,128.32,0.9,5,Dry,24,4,2,2,20,52,0.41,76.32,0.59,76.32,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000877,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2006-11-01,2006,2,5,305,130.78,0.89,5,Dry,23,4,2,2,19,50,0.38,80.78,0.62,80.78,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.128,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2006-11-02,2006,2,5,306,131.6,0.89,5,Dry,23,4,2,2,19,50,0.38,81.6,0.62,81.6,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2006-11-03,2006,2,5,307,134.6,0.88,5,Dry,23,4,2,2,19,50,0.37,84.6,0.63,84.6,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2006-11-04,2006,2,5,308,136.52,0.87,5,Dry,23,4,2,2,19,50,0.37,86.52,0.63,86.52,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2006-11-05,2006,2,6,309,137.34,0.87,5,Dry,23,4,2,2,19,50,0.36,87.34,0.64,87.34,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0798,0.00313,1,0.0604,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2006-11-06,2006,2,6,310,139.25,0.87,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2006-11-07,2006,2,6,311,140.62,0.86,5,Dry,23,4,2,2,19,50,0.36,90.62,0.64,90.62,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2006-11-08,2006,2,6,312,144.18,0.85,5,Dry,23,4,2,2,19,50,0.35,94.18,0.65,94.18,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000147,0.0828,0.00325,1,0.0696,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2006-11-09,2006,2,6,313,145.54,0.84,5,Dry,23,4,2,2,19,50,0.34,95.54,0.66,95.54,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2006-11-10,2006,2,6,314,144.18,0.85,5,Dry,23,4,2,2,19,50,0.35,94.18,0.65,94.18,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00376,0.000147,0.0828,0.00325,1,0.0696,0.152,0.00598,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
2006-11-11,2006,2,6,315,142.81,0.85,5,Dry,23,4,2,2,19,50,0.35,92.81,0.65,92.81,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2006-11-12,2006,2,7,316,141.44,0.86,5,Dry,23,4,2,2,19,50,0.35,91.44,0.65,91.44,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.0659,0.148,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2006-11-13,2006,2,7,317,142.26,0.86,5,Dry,23,4,2,2,19,50,0.35,92.26,0.65,92.26,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.0671,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2006-11-14,2006,2,7,318,143.08,0.85,5,Dry,23,4,2,2,19,50,0.35,93.08,0.65,93.08,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0682,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2006-11-15,2006,2,7,319,142.81,0.85,5,Dry,23,4,2,2,19,50,0.35,92.81,0.65,92.81,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0822,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2006-11-16,2006,2,7,320,142.53,0.86,5,Dry,23,4,2,2,19,50,0.35,92.53,0.65,92.53,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2006-11-17,2006,2,7,321,145,0.85,5,Dry,23,4,2,2,19,50,0.34,95,0.66,95,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00603,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2006-11-18,2006,2,7,322,147.46,0.84,5,Dry,23,4,2,2,19,50,0.34,97.46,0.66,97.46,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00403,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2006-11-19,2006,2,8,323,149.92,0.83,5,Dry,23,4,2,2,19,50,0.33,99.92,0.67,99.92,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-11-20,2006,2,8,324,151.28,0.82,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2006-11-21,2006,2,8,325,149.92,0.83,5,Dry,23,4,2,2,19,50,0.33,99.92,0.67,99.92,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-11-22,2006,2,8,326,148,0.83,5,Dry,23,4,2,2,19,50,0.34,98,0.66,98,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2006-11-23,2006,2,8,327,146.09,0.84,5,Dry,23,4,2,2,19,50,0.34,96.09,0.66,96.09,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2006-11-24,2006,2,8,328,144.72,0.85,5,Dry,23,4,2,2,19,50,0.34,94.72,0.66,94.72,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0704,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2006-11-25,2006,2,8,329,147.73,0.83,5,Dry,23,4,2,2,19,50,0.34,97.73,0.66,97.73,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2006-11-26,2006,2,9,330,152.38,0.82,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0864,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2006-11-27,2006,2,9,331,157.57,0.8,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2006-11-28,2006,2,9,332,158.39,0.8,5,Dry,23,4,2,2,19,50,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000195,0.089,0.00349,1,0.0888,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,24,24,575
2006-11-29,2006,2,9,333,155.93,0.8,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2006-11-30,2006,2,9,334,152.93,0.81,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2006-12-01,2006,3,9,335,151.01,0.82,5,Dry,26,4,3,2,24,59,0.39,92.01,0.61,92.01,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2006-12-02,2006,3,9,336,149.1,0.83,5,Dry,26,4,3,2,24,59,0.4,90.1,0.6,90.1,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2006-12-03,2006,3,10,337,147.73,0.83,5,Dry,26,4,3,2,24,59,0.4,88.73,0.6,88.73,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2006-12-04,2006,3,10,338,149.64,0.83,5,Dry,26,4,3,2,24,59,0.39,90.64,0.61,90.64,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00345,0.000135,0.0826,0.00324,1,0.0649,0.147,0.00578,25.4,0.921,0.965,0.888,20.7,20,20,480
2006-12-05,2006,3,10,339,154.84,0.81,5,Dry,26,4,3,2,24,59,0.38,95.84,0.62,95.84,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2006-12-06,2006,3,10,340,158.94,0.8,5,Dry,26,4,3,2,24,59,0.37,99.94,0.63,99.94,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2006-12-07,2006,3,10,341,160.85,0.79,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2006-12-08,2006,3,10,342,162.22,0.78,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2006-12-09,2006,3,10,343,164.68,0.78,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2006-12-10,2006,3,11,344,167.14,0.77,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000194,0.0903,0.00354,1,0.0885,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
2006-12-11,2006,3,11,345,167.42,0.77,5,Dry,26,4,3,2,24,59,0.35,108.4,0.65,108.4,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00497,0.000194,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,575
2006-12-12,2006,3,11,346,168.24,0.77,5,Dry,26,4,3,2,24,59,0.35,109.2,0.65,109.2,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00504,0.000197,0.0908,0.00355,1,0.09,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2006-12-13,2006,3,11,347,172.34,0.75,5,Dry,26,4,3,2,24,59,0.34,113.3,0.66,113.3,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00538,0.000211,0.0926,0.00362,1,0.0955,0.188,0.00736,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2006-12-14,2006,3,11,348,174.8,0.74,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00367,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.8,25.8,618
2006-12-15,2006,3,11,349,177.81,0.73,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-12-16,2006,3,11,350,180.27,0.72,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-12-17,2006,3,12,351,181.64,0.72,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00617,0.000242,0.0966,0.00378,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2006-12-18,2006,3,12,352,183.55,0.71,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2006-12-19,2006,3,12,353,186.56,0.71,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2006-12-20,2006,3,12,354,189.57,0.69,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2006-12-21,2006,3,12,355,192.03,0.69,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2006-12-22,2006,3,12,356,194.49,0.68,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2006-12-23,2006,3,12,357,194.76,0.68,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2006-12-24,2006,3,13,358,191.75,0.69,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2006-12-25,2006,3,13,359,191.48,0.69,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2006-12-26,2006,3,13,360,195.58,0.67,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
