date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-12-27,2006,3,13,361,196.95,0.67,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2006-12-28,2006,3,13,362,198.32,0.66,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2006-12-29,2006,3,13,363,201.87,0.65,5,Dry,26,4,3,2,24,59,0.29,142.9,0.71,142.9,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2006-12-30,2006,3,13,364,205.97,0.64,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2006-12-31,2006,3,14,365,211.17,0.63,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2007-01-01,2006,4,14,1,214.72,0.62,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
2007-01-02,2006,4,14,2,218.28,0.61,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2007-01-03,2006,4,14,3,224.57,0.59,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2007-01-04,2006,4,14,4,230.31,0.58,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.268,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2007-01-05,2006,4,14,5,237.69,0.56,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2007-01-06,2006,4,14,6,245.62,0.55,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2007-01-07,2006,4,15,7,253.55,0.53,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,987
2007-01-08,2006,4,15,8,263.12,0.52,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2007-01-09,2006,4,15,9,271.05,0.51,5,Dry,29,5,4,2,33,73,0.27,198.1,0.73,198.1,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2007-01-10,2006,4,15,10,278.43,0.49,5,Dry,29,5,4,2,33,73,0.26,205.4,0.74,205.4,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2007-01-11,2006,4,15,11,284.72,0.49,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2007-01-12,2006,4,15,12,290.46,0.48,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-01-13,2006,4,15,13,297.85,0.47,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2007-01-14,2006,4,16,14,308.51,0.45,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2007-01-15,2006,4,16,15,321.36,0.44,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2007-01-16,2006,4,16,16,333.67,0.42,5,Dry,29,5,4,2,33,73,0.22,260.7,0.78,260.7,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.022,0.000884,0.163,0.00654,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.4,28.5,56.9,1370
2007-01-17,2006,4,16,17,347.07,0.41,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.127,0.302,0.0121,24.6,0.935,0.97,0.906,30.8,29.9,59.8,1440
2007-01-18,2006,4,16,18,362.1,0.39,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2007-01-19,2006,4,16,19,376.6,0.38,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2007-01-20,2006,4,16,20,391.64,0.37,5,Dry,29,5,4,2,33,73,0.19,318.6,0.81,318.6,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.002,0.211,0.00855,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2007-01-21,2006,4,17,21,407.77,0.35,5,Dry,29,5,4,2,33,73,0.18,334.8,0.82,334.8,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2007-01-22,2006,4,17,22,422.81,0.34,5,Dry,29,5,4,2,33,73,0.17,349.8,0.83,349.8,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0641,0.00262,0.237,0.00965,2,0.179,0.415,0.0169,24.1,0.948,0.974,0.924,39.2,38.2,76.3,1830
2007-01-23,2006,4,17,23,437.85,0.33,5,Dry,29,5,4,2,33,73,0.17,364.9,0.83,364.9,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
2007-01-24,2006,4,17,24,450.15,0.32,5,Dry,29,5,4,2,33,73,0.16,377.1,0.84,377.1,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.077,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2007-01-25,2006,4,17,25,463,0.31,5,Dry,29,5,4,2,33,73,0.16,390,0.84,390,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0831,0.00342,0.27,0.0111,2,0.206,0.475,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2050
2007-01-26,2006,4,17,26,475.31,0.3,5,Dry,29,5,4,2,33,73,0.15,402.3,0.85,402.3,0,0,0,0,-2,2,29,5,4,0,35,440,990,965.7,24.3,0.191,0.0889,0.00366,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2007-01-27,2006,4,17,27,487.07,0.29,5,Dry,29,5,4,2,33,73,0.15,414.1,0.85,414.1,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0944,0.0039,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.1,2160
2007-01-28,2006,4,18,28,498.82,0.28,5,Dry,29,5,4,2,33,73,0.15,425.8,0.85,425.8,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.1,0.00414,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2007-01-29,2006,4,18,29,511.13,0.28,5,Dry,29,5,4,2,33,73,0.14,438.1,0.86,438.1,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.00439,0.309,0.0128,2,0.238,0.548,0.0227,23.6,0.958,0.98,0.938,48.4,47.5,95,2280
2007-01-30,2006,4,18,30,524.53,0.27,5,Dry,29,5,4,2,33,73,0.14,451.5,0.86,451.5,0,0,0,0,-2,2,29,5,4,0,35,490,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2007-01-31,2006,4,18,31,536.83,0.26,5,Dry,29,5,4,2,33,73,0.14,463.8,0.86,463.8,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2007-02-01,2006,5,18,32,548.59,0.26,5,Dry,31,6,4,3,41,85,0.15,463.6,0.84,463.6,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2007-02-02,2006,5,18,33,559.25,0.25,5,Dry,31,6,4,3,41,85,0.15,474.3,0.85,474.3,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2007-02-03,2006,5,18,34,571.01,0.24,5,Dry,31,6,4,3,41,85,0.15,486,0.85,486,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00539,0.354,0.0149,3,0.161,0.516,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2007-02-04,2006,5,19,35,586.6,0.24,5,Dry,31,6,4,3,41,85,0.14,501.6,0.85,501.6,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,35,105,2520
2007-02-05,2006,5,19,36,608.2,0.23,5,Dry,31,6,4,3,41,85,0.14,523.2,0.86,523.2,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2007-02-06,2006,5,19,37,631.44,0.22,5,Dry,31,6,4,3,41,85,0.14,546.4,0.86,546.4,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2007-02-07,2006,5,19,38,656.87,0.21,5,Dry,31,6,4,3,41,85,0.13,571.9,0.87,571.9,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.0078,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2007-02-08,2006,5,19,39,683.39,0.2,5,Dry,31,6,4,3,41,85,0.12,598.4,0.88,598.4,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.201,0.00859,0.491,0.021,3,0.212,0.702,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2007-02-09,2006,5,19,40,712.65,0.18,5,Dry,31,6,4,3,41,85,0.12,627.6,0.88,627.6,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.22,0.00947,0.527,0.0227,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2007-02-10,2006,5,19,41,740.27,0.17,5,Dry,31,6,4,3,41,85,0.12,655.3,0.89,655.3,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2007-02-11,2006,5,20,42,770.62,0.16,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2007-02-12,2006,5,20,43,792.77,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,687.8,0.87,687.8,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2007-02-13,2006,5,20,44,817.85,0.14,4,Mod_Dry,36,6,5,4,54,105,0.13,712.9,0.87,712.9,0,0,0,0,-4,4,36,6,5,0,58,760,990,967.2,22.8,0.358,0.277,0.0121,0.636,0.0278,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2007-02-14,2006,5,20,45,850.02,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,745,0.88,745,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0132,0.679,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2007-02-15,2006,5,20,46,885.18,0.13,4,Mod_Dry,36,6,5,4,54,105,0.12,780.2,0.88,780.2,0,0,0,0,-4,4,36,6,5,0,58,827,990,967.4,22.6,0.412,0.317,0.014,0.729,0.0323,4,0.206,0.935,0.0414,21.6,0.953,0.975,0.928,39.4,38.4,154,3690
2007-02-16,2006,5,20,47,927.33,0.12,4,Mod_Dry,36,6,5,4,54,105,0.11,822.3,0.89,822.3,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.451,0.337,0.0151,0.788,0.0352,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2007-02-17,2006,5,20,48,976.86,0.11,4,Mod_Dry,36,6,5,4,54,105,0.11,871.9,0.89,871.9,0,0,0,0,-4,4,36,6,5,0,58,919,990,967.8,22.2,0.496,0.361,0.0163,0.857,0.0386,4,0.237,1.09,0.0493,21.1,0.955,0.98,0.936,43.1,42.2,169,4050
2007-02-18,2006,5,21,49,1024,0.11,4,Mod_Dry,36,6,5,4,54,105,0.1,919,0.9,919,0,0,0,0,-4,4,36,6,5,0,58,966,990,968,22,0.539,0.384,0.0174,0.923,0.0419,4,0.253,1.18,0.0534,20.8,0.956,0.98,0.937,44.9,44,176,4220
2007-02-19,2006,5,21,50,1078.3,0.099,4,Mod_Dry,36,6,5,4,54,105,0.097,973.3,0.9,973.3,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.589,0.41,0.0188,0.999,0.0457,4,0.271,1.27,0.0581,20.6,0.956,0.98,0.937,46.9,46,184,4420
2007-02-20,2006,5,21,51,1134.8,0.092,4,Mod_Dry,36,6,5,4,54,105,0.092,1030,0.91,1030,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.664,0.49,0.0226,1.15,0.0533,4,0.286,1.44,0.0664,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2007-02-21,2006,5,21,52,1198.8,0.084,3,Normal,43,7,5,4,78,137,0.11,1062,0.89,1062,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.723,0.562,0.0262,1.29,0.0598,4,0.292,1.58,0.0735,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2007-02-22,2006,5,21,53,1265,0.077,3,Normal,43,7,5,4,78,137,0.11,1128,0.89,1100,28,6,1,1,-3,23,49,8,6,1,101,1160,990,968.7,21.3,0.791,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2007-02-23,2006,5,21,54,1333.2,0.069,3,Normal,43,7,5,4,78,137,0.1,1196,0.9,1100,96,22,3,3,-1,69,65,10,8,3,147,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-02-24,2006,5,21,55,1397,0.061,3,Normal,43,7,5,4,78,137,0.098,1260,0.9,1100,160,36,5,5,1,113,79,12,10,5,191,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2007-02-25,2006,5,22,56,1431,0.055,3,Normal,43,7,5,4,78,137,0.096,1294,0.9,1100,194,44,6,6,2,136,87,13,11,6,214,1210,990,969.3,20.7,0.861,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2007-02-26,2006,5,22,57,1465.4,0.049,3,Normal,43,7,5,4,78,137,0.093,1328,0.91,1100,228,52,7,7,3,159,95,14,12,7,237,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-02-27,2006,5,22,58,1493.8,0.046,3,Normal,43,7,5,4,78,137,0.092,1357,0.91,1100,257,57,8,8,4,180,100,15,13,8,258,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-02-28,2006,5,22,59,1522.4,0.042,3,Normal,43,7,5,4,78,137,0.09,1385,0.91,1100,285,57,9,9,5,205,100,16,14,9,283,1230,990,969.6,20.4,0.893,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2007-03-01,2006,6,22,60,1544.9,0.04,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2007-03-02,2006,6,22,61,1561,0.039,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-03-03,2006,6,22,62,1570.7,0.038,3,Normal,49,9,9,9,107,183,0.12,1388,0.88,1100,288,51,9,9,0,219,100,18,18,9,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2007-03-04,2006,6,23,63,1580.5,0.037,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2007-03-05,2006,6,23,64,1590.2,0.037,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2007-03-06,2006,6,23,65,1600,0.036,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2007-03-07,2006,6,23,66,1609.8,0.035,3,Normal,49,9,9,9,107,183,0.11,1427,0.89,1100,327,51,9,10,1,256,100,18,19,10,363,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2007-03-08,2006,6,23,67,1619.7,0.034,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2007-03-09,2006,6,23,68,1629.5,0.034,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-03-10,2006,6,23,69,1639.4,0.033,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2007-03-11,2006,6,24,70,1649.3,0.032,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2007-03-12,2006,6,24,71,1659.2,0.031,3,Normal,49,9,9,9,107,183,0.11,1476,0.89,1100,376,51,9,11,2,303,100,18,20,11,410,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-03-13,2006,6,24,72,1669.2,0.031,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2007-03-14,2006,6,24,73,1679.2,0.03,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2007-03-15,2006,6,24,74,1695.9,0.029,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-03-16,2006,6,24,75,1712.6,0.028,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2007-03-17,2006,6,24,76,1729.4,0.027,3,Normal,49,9,9,9,107,183,0.11,1546,0.89,1100,446,51,9,14,4,368,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-03-18,2006,6,25,77,1746.3,0.026,3,Normal,49,9,9,9,107,183,0.1,1563,0.9,1100,463,51,9,14,5,384,100,18,23,14,491,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2007-03-19,2006,6,25,78,1763.3,0.025,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-03-20,2006,6,25,79,1780.3,0.025,3,Normal,49,9,9,9,107,183,0.1,1597,0.9,1100,497,51,9,15,6,416,100,18,24,15,523,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2007-03-21,2006,6,25,80,1790.5,0.024,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-03-22,2006,6,25,81,1800.8,0.023,3,Normal,49,9,9,9,107,183,0.1,1618,0.9,1100,518,51,9,16,7,435,100,18,25,16,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2007-03-23,2006,6,25,82,1811.1,0.023,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2007-03-24,2006,6,25,83,1821.4,0.022,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-03-25,2006,6,26,84,1831.7,0.022,3,Normal,49,9,9,9,107,183,0.1,1649,0.9,1100,549,51,9,16,7,466,100,18,25,16,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-03-26,2006,6,26,85,1849,0.021,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2007-03-27,2006,6,26,86,1866.3,0.02,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2007-03-28,2006,6,26,87,1883.7,0.018,3,Normal,49,9,9,9,107,183,0.097,1701,0.9,1100,601,51,9,16,9,516,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2007-03-29,2006,6,26,88,1901.1,0.017,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2007-03-30,2006,6,26,89,1918.6,0.015,3,Normal,49,9,9,9,107,183,0.095,1736,0.91,1100,636,51,9,16,10,550,100,18,25,19,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2007-03-31,2006,6,26,90,1929.1,0.014,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2007-04-01,2006,7,27,91,1932.6,0.014,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-04-02,2006,7,27,92,1936.1,0.014,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-04-03,2006,7,27,93,1932.6,0.014,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-04-04,2006,7,27,94,1922.1,0.015,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2007-04-05,2006,7,27,95,1904.6,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2007-04-06,2006,7,27,96,1887.1,0.018,4,Mod_Dry,45,11,10,10,72,148,0.078,1739,0.92,1100,639,55,7,15,9,553,100,18,25,19,625,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2007-04-07,2006,7,27,97,1869.7,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2007-04-08,2006,7,28,98,1852.4,0.021,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2007-04-09,2006,7,28,99,1835.1,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-04-10,2006,7,28,100,1817.9,0.023,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2007-04-11,2006,7,28,101,1800.8,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2007-04-12,2006,7,28,102,1783.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-04-13,2006,7,28,103,1773.5,0.025,4,Mod_Dry,45,11,10,10,72,148,0.084,1625,0.92,1100,525,55,7,15,6,442,100,18,25,16,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2007-04-14,2006,7,28,104,1763.3,0.025,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-04-15,2006,7,29,105,1753.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-16,2006,7,29,106,1749.7,0.026,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-17,2006,7,29,107,1746.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2007-04-18,2006,7,29,108,1743,0.027,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2007-04-19,2006,7,29,109,1746.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2007-04-20,2006,7,29,110,1749.7,0.026,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-21,2006,7,29,111,1753.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-22,2006,7,30,112,1756.5,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1608,0.92,1100,508,55,7,15,5,426,100,18,25,15,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-23,2006,7,30,113,1759.9,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-04-24,2006,7,30,114,1756.5,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1608,0.92,1100,508,55,7,15,5,426,100,18,25,15,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-25,2006,7,30,115,1753.1,0.026,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-26,2006,7,30,116,1749.7,0.026,4,Mod_Dry,45,11,10,10,72,148,0.085,1602,0.92,1100,502,55,7,15,5,420,100,18,25,15,492,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-04-27,2006,7,30,117,1739.6,0.027,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2007-04-28,2006,7,30,118,1729.4,0.027,4,Mod_Dry,45,11,10,10,72,148,0.086,1581,0.91,1100,481,55,7,15,4,400,100,18,25,14,472,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2007-04-29,2006,7,31,119,1712.6,0.028,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
2007-04-30,2006,7,31,120,1695.9,0.029,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-05-01,2006,8,31,121,1679.2,0.03,4,Mod_Dry,47,10,10,10,115,192,0.11,1487,0.89,1100,387,53,8,12,2,312,100,18,22,12,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2007-05-02,2006,8,31,122,1662.6,0.031,4,Mod_Dry,47,10,10,10,115,192,0.12,1471,0.89,1100,371,53,8,11,1,298,100,18,21,11,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2007-05-03,2006,8,31,123,1646,0.032,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2007-05-04,2006,8,31,124,1629.5,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1438,0.88,1100,338,53,8,10,0,267,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-05-05,2006,8,31,125,1613.1,0.035,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2007-05-06,2006,8,32,126,1596.7,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1405,0.88,1100,305,53,8,9,-1,236,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2007-05-07,2006,8,32,127,1574,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2007-05-08,2006,8,32,128,1551.3,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1359,0.88,1100,259,53,8,8,-2,192,100,18,18,8,307,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2007-05-09,2006,8,32,129,1528.8,0.042,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2007-05-10,2006,8,32,130,1506.5,0.044,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2007-05-11,2006,8,32,131,1484.3,0.047,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2007-05-12,2006,8,32,132,1462.2,0.049,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2007-05-13,2006,8,33,133,1440.3,0.053,4,Mod_Dry,47,10,10,10,115,192,0.13,1248,0.87,1100,148,33,4,5,-6,112,80,14,15,4,227,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-05-14,2006,8,33,134,1418.6,0.057,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-05-15,2006,8,33,135,1397,0.061,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2007-05-16,2006,8,33,136,1357.3,0.066,4,Mod_Dry,47,10,10,10,115,192,0.14,1165,0.86,1100,65,15,2,2,-8,54,62,12,12,2,169,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-05-17,2006,8,33,137,1312.2,0.071,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2007-05-18,2006,8,33,138,1267.9,0.076,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.594,0.0279,1.36,0.0638,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2007-05-19,2006,8,33,139,1230.2,0.08,4,Mod_Dry,47,10,10,10,115,192,0.16,1038,0.84,1038,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.706,0.509,0.0238,1.22,0.0568,4,0.288,1.5,0.0703,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2007-05-20,2006,8,34,140,1193.2,0.085,4,Mod_Dry,47,10,10,10,115,192,0.16,1001,0.84,1001,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.652,0.426,0.0198,1.08,0.0501,4,0.28,1.36,0.0632,20.1,0.955,0.98,0.936,47.2,46.3,185,4440
2007-05-21,2006,8,34,141,1156.8,0.089,4,Mod_Dry,47,10,10,10,115,192,0.17,964.8,0.83,964.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
2007-05-22,2006,8,34,142,1126.6,0.093,4,Mod_Dry,47,10,10,10,115,192,0.17,934.6,0.83,934.6,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.572,0.391,0.018,0.963,0.0444,4,0.258,1.22,0.0563,20.5,0.955,0.98,0.936,44.8,43.9,176,4220
2007-05-23,2006,8,34,143,1096.9,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,904.9,0.82,904.9,0,0,0,0,-10,10,47,10,10,0,125,972,990,968.2,21.8,0.545,0.377,0.0173,0.922,0.0423,4,0.248,1.17,0.0537,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
2007-05-24,2006,8,34,144,1067.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,875.8,0.82,875.8,0,0,0,0,-10,10,47,10,10,0,125,943,990,968.1,21.9,0.518,0.363,0.0166,0.881,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2007-05-25,2006,8,34,145,1044.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,852.4,0.82,852.4,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.497,0.352,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3920
2007-05-26,2006,8,34,146,1021.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,829.5,0.81,829.5,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.476,0.34,0.0155,0.816,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
2007-05-27,2006,8,35,147,998.92,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,806.9,0.81,806.9,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2007-05-28,2006,8,35,148,976.86,0.11,4,Mod_Dry,47,10,10,10,115,192,0.2,784.9,0.8,784.9,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.435,0.319,0.0144,0.754,0.034,3,0.289,1.04,0.047,21.1,0.956,0.98,0.937,51.9,48.2,145,3470
2007-05-29,2006,8,35,149,955.29,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,763.3,0.8,763.3,0,0,0,0,-10,10,47,10,10,0,125,830,990,967.7,22.3,0.415,0.308,0.0138,0.723,0.0325,3,0.284,1.01,0.0452,21.3,0.956,0.98,0.937,50.8,48.2,145,3470
2007-05-30,2006,8,35,150,938.86,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,746.9,0.8,746.9,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.7,0.0313,3,0.279,0.978,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2007-05-31,2006,8,35,151,922.77,0.12,4,Mod_Dry,47,10,10,10,115,192,0.21,730.8,0.79,730.8,0,0,0,0,-10,10,47,10,10,0,125,798,990,967.6,22.4,0.385,0.289,0.0129,0.674,0.0301,3,0.271,0.946,0.0422,21.5,0.957,0.98,0.938,49.1,48.1,144,3460
2007-06-01,2006,9,35,152,907.02,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,746,0.82,746,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.696,0.031,3,0.278,0.974,0.0433,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2007-06-02,2006,9,35,153,891.65,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,730.6,0.82,730.6,0,0,0,0,-9,9,45,10,9,0,97,795,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.943,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2007-06-03,2006,9,36,154,876.67,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,715.7,0.82,715.7,0,0,0,0,-9,9,45,10,9,0,97,780,990,967.4,22.6,0.37,0.279,0.0124,0.649,0.0287,3,0.265,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.6,143,3420
2007-06-04,2006,9,36,155,862.12,0.13,4,Mod_Dry,45,10,9,9,88,161,0.19,701.1,0.81,701.1,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.631,0.0278,3,0.258,0.889,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2007-06-05,2006,9,36,156,848.04,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,687,0.81,687,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2007-06-06,2006,9,36,157,834.46,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,673.5,0.81,673.5,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.346,0.251,0.011,0.596,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2007-06-07,2006,9,36,158,821.45,0.14,4,Mod_Dry,45,10,9,9,88,161,0.2,660.5,0.8,660.5,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,134,3200
2007-06-08,2006,9,36,159,809.09,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,648.1,0.8,648.1,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2007-06-09,2006,9,36,160,800.71,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,639.7,0.8,639.7,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2007-06-10,2006,9,37,161,792.77,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,631.8,0.8,631.8,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00973,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2007-06-11,2006,9,37,162,782.57,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,621.6,0.79,621.6,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.755,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2007-06-12,2006,9,37,163,776.14,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,615.1,0.79,615.1,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00922,0.524,0.0228,3,0.219,0.744,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2007-06-13,2006,9,37,164,770.07,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2007-06-14,2006,9,37,165,759.96,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,599,0.79,599,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2007-06-15,2006,9,37,166,747.65,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,586.6,0.79,586.6,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.206,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
2007-06-16,2006,9,37,167,736.44,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,575.4,0.78,575.4,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2007-06-17,2006,9,38,168,724.68,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,563.7,0.78,563.7,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
2007-06-18,2006,9,38,169,712.93,0.18,4,Mod_Dry,45,10,9,9,88,161,0.23,551.9,0.77,551.9,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.8,113,2720
2007-06-19,2006,9,38,170,701.71,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,540.7,0.77,540.7,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
2007-06-20,2006,9,38,171,691.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2620
2007-06-21,2006,9,38,172,680.93,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,519.9,0.76,519.9,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00634,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
2007-06-22,2006,9,38,173,670.27,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,509.3,0.76,509.3,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.393,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
2007-06-23,2006,9,38,174,660.15,0.21,4,Mod_Dry,45,10,9,9,88,161,0.24,499.1,0.76,499.1,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2007-06-24,2006,9,39,175,650.03,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,489,0.75,489,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00552,0.371,0.0158,2,0.273,0.643,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2007-06-25,2006,9,39,176,641.01,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,480,0.75,480,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00534,0.361,0.0153,2,0.267,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
2007-06-26,2006,9,39,177,631.44,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,470.4,0.74,470.4,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00513,0.351,0.0149,2,0.26,0.611,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2007-06-27,2006,9,39,178,621.87,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,460.9,0.74,460.9,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00494,0.341,0.0145,2,0.254,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2007-06-28,2006,9,39,179,612.85,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,451.9,0.74,451.9,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2007-06-29,2006,9,39,180,604.92,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,443.9,0.73,443.9,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00458,0.324,0.0137,2,0.242,0.566,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.4,2270
2007-06-30,2006,9,39,181,596.44,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,435.4,0.73,435.4,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.105,0.00441,0.316,0.0133,2,0.236,0.553,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.8,2230
2007-07-01,2006,10,40,182,587.96,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,453,0.77,453,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.579,0.0244,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2007-07-02,2006,10,40,183,579.49,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,444.5,0.77,444.5,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.109,0.00457,0.322,0.0135,2,0.243,0.565,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
2007-07-03,2006,10,40,184,571.01,0.24,4,Mod_Dry,42,9,8,6,70,135,0.24,436,0.76,436,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.6,46.7,93.4,2240
2007-07-04,2006,10,40,185,563.08,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,428.1,0.76,428.1,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.54,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2007-07-05,2006,10,40,186,555.15,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,420.1,0.76,420.1,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0973,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46,45.1,90.3,2170
2007-07-06,2006,10,40,187,548.32,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,413.3,0.75,413.3,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0941,0.00393,0.296,0.0124,2,0.221,0.518,0.0216,23.4,0.956,0.98,0.937,45.4,44.4,88.9,2130
2007-07-07,2006,10,40,188,540.93,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,405.9,0.75,405.9,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0906,0.00378,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2007-07-08,2006,10,41,189,533.55,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,398.6,0.75,398.6,0,0,0,0,-6,6,42,9,8,0,76,458,990,966,24,0.197,0.0871,0.00363,0.284,0.0118,2,0.212,0.496,0.0207,23.5,0.955,0.98,0.936,43.9,43,86,2060
2007-07-09,2006,10,41,190,526.17,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,391.2,0.74,391.2,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0836,0.00348,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
2007-07-10,2006,10,41,191,519.33,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,384.3,0.74,384.3,0,0,0,0,-6,6,42,9,8,0,76,443,990,965.9,24.1,0.192,0.0804,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.4,41.5,83,1990
2007-07-11,2006,10,41,192,512.5,0.28,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2007-07-12,2006,10,41,193,505.66,0.28,3,Normal,50,10,9,9,108,186,0.37,319.7,0.63,319.7,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.2,1640
2007-07-13,2006,10,41,194,499.92,0.28,3,Normal,50,10,9,9,108,186,0.37,313.9,0.63,313.9,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0472,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2007-07-14,2006,10,41,195,493.63,0.29,3,Normal,50,10,9,9,108,186,0.38,307.6,0.62,307.6,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2007-07-15,2006,10,42,196,487.34,0.29,3,Normal,50,10,9,9,108,186,0.38,301.3,0.62,301.3,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0412,0.0017,0.207,0.00857,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1540
2007-07-16,2006,10,42,197,481.05,0.29,3,Normal,50,10,9,9,108,186,0.39,295.1,0.61,295.1,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0383,0.00158,0.202,0.00835,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2007-07-17,2006,10,42,198,474.76,0.3,3,Normal,50,10,9,9,108,186,0.39,288.8,0.61,288.8,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0353,0.00145,0.197,0.00812,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.8,61.7,1480
2007-07-18,2006,10,42,199,469.02,0.3,3,Normal,50,10,9,9,108,186,0.4,283,0.6,283,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0326,0.00134,0.192,0.00792,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2007-07-19,2006,10,42,200,463.28,0.31,3,Normal,50,10,9,9,108,186,0.4,277.3,0.6,277.3,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00772,2,0.13,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.3,1420
2007-07-20,2006,10,42,201,457.53,0.31,3,Normal,50,10,9,9,108,186,0.41,271.5,0.59,271.5,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0272,0.00112,0.183,0.00751,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2007-07-21,2006,10,42,202,452.89,0.31,3,Normal,50,10,9,9,108,186,0.41,266.9,0.59,266.9,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00103,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2007-07-22,2006,10,43,203,447.69,0.32,3,Normal,50,10,9,9,108,186,0.41,261.7,0.58,261.7,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0225,0.000923,0.175,0.00717,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2007-07-23,2006,10,43,204,442.5,0.32,3,Normal,50,10,9,9,108,186,0.42,256.5,0.58,256.5,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.15,0.0201,0.000822,0.17,0.00698,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.8,1320
2007-07-24,2006,10,43,205,437.3,0.33,3,Normal,50,10,9,9,108,186,0.42,251.3,0.57,251.3,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.149,0.0176,0.000721,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2007-07-25,2006,10,43,206,432.1,0.33,3,Normal,50,10,9,9,108,186,0.43,246.1,0.57,246.1,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000682,0.163,0.00668,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2007-07-26,2006,10,43,207,426.91,0.34,3,Normal,50,10,9,9,108,186,0.44,240.9,0.56,240.9,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000663,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2007-07-27,2006,10,43,208,422.26,0.34,3,Normal,50,10,9,9,108,186,0.44,236.3,0.56,236.3,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000646,0.159,0.00649,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
