date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-07-28,2006,10,43,209,417.61,0.34,3,Normal,50,10,9,9,108,186,0.45,231.6,0.56,231.6,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0154,0.00063,0.157,0.00641,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2007-07-29,2006,10,44,210,412.96,0.35,3,Normal,50,10,9,9,108,186,0.45,227,0.55,227,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000613,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2007-07-30,2006,10,44,211,408.32,0.35,3,Normal,50,10,9,9,108,186,0.46,222.3,0.54,222.3,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0146,0.000596,0.153,0.00623,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2007-07-31,2006,10,44,212,404.76,0.36,3,Normal,50,10,9,9,108,186,0.46,218.8,0.54,218.8,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0143,0.000584,0.151,0.00616,1,0.238,0.389,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2007-08-01,2006,11,44,213,399.57,0.36,3,Normal,47,8,6,5,89,155,0.39,244.6,0.61,244.6,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2007-08-02,2006,11,44,214,394.92,0.36,3,Normal,47,8,6,5,89,155,0.39,239.9,0.61,239.9,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000656,0.158,0.00641,2,0.104,0.262,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2007-08-03,2006,11,44,215,389.72,0.37,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2007-08-04,2006,11,44,216,384.53,0.37,3,Normal,47,8,6,5,89,155,0.4,229.5,0.6,229.5,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2007-08-05,2006,11,45,217,379.33,0.38,3,Normal,47,8,6,5,89,155,0.41,224.3,0.59,224.3,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2007-08-06,2006,11,45,218,374.14,0.38,3,Normal,47,8,6,5,89,155,0.41,219.1,0.59,219.1,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00602,1,0.238,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2007-08-07,2006,11,45,219,369.49,0.39,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
2007-08-08,2006,11,45,220,364.84,0.39,3,Normal,47,8,6,5,89,155,0.42,209.8,0.57,209.8,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2007-08-09,2006,11,45,221,361.28,0.39,3,Normal,47,8,6,5,89,155,0.43,206.3,0.57,206.3,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2007-08-10,2006,11,45,222,357.18,0.4,3,Normal,47,8,6,5,89,155,0.43,202.2,0.57,202.2,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.0057,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2007-08-11,2006,11,45,223,353.08,0.4,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2007-08-12,2006,11,46,224,348.98,0.41,3,Normal,47,8,6,5,89,155,0.44,194,0.56,194,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.4,43.6,43.6,1050
2007-08-13,2006,11,46,225,344.88,0.41,3,Normal,47,8,6,5,89,155,0.45,189.9,0.55,189.9,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2007-08-14,2006,11,46,226,340.78,0.42,3,Normal,47,8,6,5,89,155,0.46,185.8,0.55,185.8,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000464,0.134,0.00539,1,0.193,0.327,0.0132,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
2007-08-15,2006,11,46,227,336.68,0.42,3,Normal,47,8,6,5,89,155,0.46,181.7,0.54,181.7,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.8,40.8,978
2007-08-16,2006,11,46,228,333.12,0.43,3,Normal,47,8,6,5,89,155,0.47,178.1,0.54,178.1,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2007-08-17,2006,11,46,229,329.57,0.43,3,Normal,47,8,6,5,89,155,0.47,174.6,0.53,174.6,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,40,39,39,936
2007-08-18,2006,11,46,230,326.01,0.43,3,Normal,47,8,6,5,89,155,0.47,171,0.53,171,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2007-08-19,2006,11,47,231,322.46,0.44,3,Normal,47,8,6,5,89,155,0.48,167.5,0.52,167.5,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00998,0.0004,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.972,0.919,38.3,37.3,37.3,894
2007-08-20,2006,11,47,232,318.9,0.44,3,Normal,47,8,6,5,89,155,0.49,163.9,0.51,163.9,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00968,0.000387,0.125,0.00498,1,0.164,0.288,0.0115,24.7,0.944,0.971,0.916,37.5,36.4,36.4,874
2007-08-21,2006,11,47,233,316.44,0.44,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.124,0.00494,1,0.16,0.284,0.0114,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
2007-08-22,2006,11,47,234,313.43,0.45,3,Normal,47,8,6,5,89,155,0.49,158.4,0.51,158.4,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00922,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2007-08-23,2006,11,47,235,310.43,0.45,3,Normal,47,8,6,5,89,155,0.5,155.4,0.5,155.4,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
2007-08-24,2006,11,47,236,307.42,0.46,3,Normal,47,8,6,5,89,155,0.5,152.4,0.5,152.4,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00871,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.8,33.8,811
2007-08-25,2006,11,47,237,304.41,0.46,3,Normal,47,8,6,5,89,155,0.51,149.4,0.49,149.4,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00845,0.000337,0.118,0.00471,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.2,33.1,33.1,795
2007-08-26,2006,11,48,238,301.4,0.46,3,Normal,47,8,6,5,89,155,0.51,146.4,0.49,146.4,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00819,0.000327,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,779
2007-08-27,2006,11,48,239,298.39,0.47,3,Normal,47,8,6,5,89,155,0.52,143.4,0.48,143.4,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00794,0.000316,0.116,0.0046,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.7,31.8,31.8,762
2007-08-28,2006,11,48,240,295.39,0.47,3,Normal,47,8,6,5,89,155,0.53,140.4,0.47,140.4,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.107,0.00768,0.000306,0.114,0.00455,1,0.132,0.246,0.00981,24.9,0.935,0.97,0.907,32,31.1,31.1,746
2007-08-29,2006,11,48,241,292.38,0.47,3,Normal,47,8,6,5,89,155,0.53,137.4,0.47,137.4,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.106,0.00743,0.000296,0.113,0.0045,1,0.128,0.241,0.00959,24.9,0.934,0.97,0.906,31.3,30.4,30.4,729
2007-08-30,2006,11,48,242,289.37,0.48,3,Normal,47,8,6,5,89,155,0.54,134.4,0.46,134.4,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00717,0.000285,0.112,0.00444,1,0.124,0.236,0.00937,24.9,0.933,0.97,0.905,30.6,29.7,29.7,713
2007-08-31,2006,11,48,243,286.36,0.48,3,Normal,47,8,6,5,89,155,0.54,131.4,0.46,131.4,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00692,0.000275,0.11,0.00439,1,0.12,0.23,0.00915,24.9,0.932,0.97,0.904,29.9,29,29,696
2007-09-01,2006,12,48,244,283.9,0.49,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2007-09-02,2006,12,49,245,279.8,0.49,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.1,36.1,867
2007-09-03,2006,12,49,246,276.25,0.5,3,Normal,40,6,4,3,65,118,0.43,158.3,0.57,158.3,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2007-09-04,2006,12,49,247,272.69,0.5,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2007-09-05,2006,12,49,248,269.14,0.51,3,Normal,40,6,4,3,65,118,0.44,151.1,0.56,151.1,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2007-09-06,2006,12,49,249,266.68,0.51,3,Normal,40,6,4,3,65,118,0.44,148.7,0.56,148.7,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00839,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2007-09-07,2006,12,49,250,263.67,0.52,3,Normal,40,6,4,3,65,118,0.45,145.7,0.55,145.7,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2007-09-08,2006,12,49,251,260.66,0.52,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2007-09-09,2006,12,50,252,257.65,0.53,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2007-09-10,2006,12,50,253,254.64,0.53,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2007-09-11,2006,12,50,254,251.64,0.54,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2007-09-12,2006,12,50,255,248.63,0.54,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,697
2007-09-13,2006,12,50,256,246.17,0.54,3,Normal,40,6,4,3,65,118,0.48,128.2,0.52,128.2,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.3,28.5,28.5,683
2007-09-14,2006,12,50,257,243.71,0.55,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-09-15,2006,12,50,258,241.25,0.55,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2007-09-16,2006,12,51,259,238.78,0.56,3,Normal,40,6,4,3,65,118,0.49,120.8,0.51,120.8,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00602,0.000237,0.102,0.00401,1,0.106,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2007-09-17,2006,12,51,260,236.32,0.56,3,Normal,40,6,4,3,65,118,0.5,118.3,0.5,118.3,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.00581,0.000229,0.101,0.00397,1,0.102,0.203,0.008,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2007-09-18,2006,12,51,261,233.86,0.57,3,Normal,40,6,4,3,65,118,0.51,115.9,0.49,115.9,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.0056,0.00022,0.0997,0.00392,1,0.0989,0.199,0.00782,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2007-09-19,2006,12,51,262,231.4,0.57,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0956,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
2007-09-20,2006,12,51,263,228.94,0.58,3,Normal,40,6,4,3,65,118,0.52,110.9,0.48,110.9,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00518,0.000204,0.0975,0.00384,1,0.0923,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,588
2007-09-21,2006,12,51,264,227.57,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,733
2007-09-22,2006,12,51,265,225.66,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,134.7,0.6,134.7,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.0072,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-09-23,2006,12,52,266,223.75,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2007-09-24,2006,12,52,267,221.83,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2007-09-25,2006,12,52,268,219.92,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2007-09-26,2006,12,52,269,218,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127,0.58,127,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00655,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2007-09-27,2006,12,52,270,216.09,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
2007-09-28,2006,12,52,271,214.18,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.2,0.57,123.2,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.21,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2007-09-29,2006,12,52,272,212.26,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,649
2007-09-30,2006,12,53,273,210.35,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,119.3,0.57,119.3,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-10-01,2007,1,1,274,208.43,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2007-10-02,2007,1,1,275,209.25,0.63,4,Mod_Dry,31,4,3,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00409,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2007-10-03,2007,1,1,276,210.07,0.63,4,Mod_Dry,31,4,3,2,33,73,0.35,137.1,0.65,137.1,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.128,0.232,0.00909,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2007-10-04,2007,1,1,277,208.71,0.63,4,Mod_Dry,31,4,3,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0968,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2007-10-05,2007,1,1,278,207.34,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2007-10-06,2007,1,1,279,205.43,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,132.4,0.65,132.4,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00876,25.3,0.931,0.97,0.903,30.7,29.7,29.7,714
2007-10-07,2007,1,1,280,203.51,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.095,0.00684,0.000268,0.102,0.00398,1,0.119,0.221,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2007-10-08,2007,1,2,281,202.14,0.65,4,Mod_Dry,31,4,3,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
2007-10-09,2007,1,2,282,200.78,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2007-10-10,2007,1,2,283,199.41,0.66,4,Mod_Dry,31,4,3,2,33,73,0.37,126.4,0.63,126.4,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0936,0.00649,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2007-10-11,2007,1,2,284,198.04,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
2007-10-12,2007,1,2,285,196.68,0.67,4,Mod_Dry,31,4,3,2,33,73,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0989,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2007-10-13,2007,1,2,286,194.76,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2007-10-14,2007,1,2,287,192.85,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2007-10-15,2007,1,3,288,191.48,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2007-10-16,2007,1,3,289,190.11,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2007-10-17,2007,1,3,290,188.75,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2007-10-18,2007,1,3,291,187.38,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2007-10-19,2007,1,3,292,186.01,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.000209,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2007-10-20,2007,1,3,293,184.64,0.71,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2007-10-21,2007,1,3,294,183.28,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00512,0.0002,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2007-10-22,2007,1,4,295,181.91,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,108.9,0.6,108.9,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0895,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2007-10-23,2007,1,4,296,180.54,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,107.5,0.6,107.5,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.179,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2007-10-24,2007,1,4,297,180.27,0.72,4,Mod_Dry,31,4,3,2,33,73,0.41,107.3,0.59,107.3,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.5,23.7,23.7,569
2007-10-25,2007,1,4,298,179.45,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,565
2007-10-26,2007,1,4,299,183,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2007-10-27,2007,1,4,300,186.56,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2007-10-28,2007,1,4,301,184.64,0.71,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2007-10-29,2007,1,5,302,187.65,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2007-10-30,2007,1,5,303,191.21,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2007-10-31,2007,1,5,304,189.29,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-11-01,2007,2,5,305,189.02,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2007-11-02,2007,2,5,306,189.84,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2007-11-03,2007,2,5,307,188.47,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0908,0.00607,0.000238,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2007-11-04,2007,2,5,308,187.1,0.7,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2007-11-05,2007,2,6,309,185.74,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,118.7,0.64,118.7,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000228,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2007-11-06,2007,2,6,310,186.56,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00591,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2007-11-07,2007,2,6,311,191.75,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2007-11-08,2007,2,6,312,193.67,0.68,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2007-11-09,2007,2,6,313,192.3,0.68,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2007-11-10,2007,2,6,314,190.39,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2007-11-11,2007,2,6,315,188.47,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0908,0.00607,0.000238,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2007-11-12,2007,2,7,316,186.56,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00591,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2007-11-13,2007,2,7,317,184.64,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,117.6,0.64,117.6,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0952,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2007-11-14,2007,2,7,318,186.01,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.000229,0.0958,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2007-11-15,2007,2,7,319,186.28,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2007-11-16,2007,2,7,320,187.1,0.7,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2007-11-17,2007,2,7,321,187.93,0.7,4,Mod_Dry,29,4,2,2,30,67,0.36,120.9,0.64,120.9,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27,27,648
2007-11-18,2007,2,7,322,186.56,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00591,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2007-11-19,2007,2,8,323,184.64,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,117.6,0.64,117.6,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00575,0.000225,0.0952,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2007-11-20,2007,2,8,324,184.92,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2007-11-21,2007,2,8,325,186.83,0.7,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2007-11-22,2007,2,8,326,186.01,0.71,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2007-11-23,2007,2,8,327,185.74,0.71,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2007-11-24,2007,2,8,328,187.1,0.7,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.0074,0.000289,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.9,30.9,740
2007-11-25,2007,2,8,329,189.02,0.7,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2007-11-26,2007,2,9,330,186.01,0.71,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2007-11-27,2007,2,9,331,187.93,0.7,5,Dry,23,4,2,2,19,50,0.27,137.9,0.73,137.9,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00747,0.000292,0.102,0.00399,1,0.129,0.231,0.00902,25.3,0.934,0.97,0.906,32,31,31,745
2007-11-28,2007,2,9,332,189.29,0.7,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2007-11-29,2007,2,9,333,186.28,0.71,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2007-11-30,2007,2,9,334,183.28,0.72,5,Dry,23,4,2,2,19,50,0.27,133.3,0.73,133.3,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00708,0.000277,0.0999,0.00391,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2007-12-01,2007,3,9,335,184.1,0.71,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
2007-12-02,2007,3,9,336,189.29,0.7,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.2,29.2,702
2007-12-03,2007,3,10,337,193.94,0.68,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2007-12-04,2007,3,10,338,199.14,0.66,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2007-12-05,2007,3,10,339,201.6,0.65,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.2,32.2,32.2,772
2007-12-06,2007,3,10,340,203.51,0.65,5,Dry,26,4,3,2,24,59,0.29,144.5,0.71,144.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.138,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2007-12-07,2007,3,10,341,204.33,0.65,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2007-12-08,2007,3,10,342,205.7,0.64,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2007-12-09,2007,3,10,343,209.25,0.63,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2007-12-10,2007,3,11,344,212.81,0.62,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2007-12-11,2007,3,11,345,215.27,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2007-12-12,2007,3,11,346,218.28,0.61,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2007-12-13,2007,3,11,347,221.28,0.6,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2007-12-14,2007,3,11,348,223.2,0.59,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2007-12-15,2007,3,11,349,225.11,0.59,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2007-12-16,2007,3,11,350,227.03,0.58,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2007-12-17,2007,3,12,351,228.94,0.58,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2007-12-18,2007,3,12,352,231.4,0.57,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2007-12-19,2007,3,12,353,233.86,0.57,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
2007-12-20,2007,3,12,354,236.32,0.56,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2007-12-21,2007,3,12,355,238.78,0.56,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2007-12-22,2007,3,12,356,241.25,0.55,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2007-12-23,2007,3,12,357,243.71,0.55,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2007-12-24,2007,3,13,358,246.71,0.54,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2007-12-25,2007,3,13,359,247.53,0.54,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
2007-12-26,2007,3,13,360,247.81,0.54,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2007-12-27,2007,3,13,361,251.91,0.53,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2007-12-28,2007,3,13,362,254.37,0.53,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2007-12-29,2007,3,13,363,258.47,0.52,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2007-12-30,2007,3,13,364,262.03,0.52,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2007-12-31,2007,3,14,365,265.58,0.51,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2008-01-01,2007,4,14,1,269.14,0.51,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2008-01-02,2007,4,14,2,272.69,0.5,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2008-01-03,2007,4,14,3,276.25,0.5,5,Dry,29,5,4,2,33,73,0.26,203.3,0.74,203.3,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2008-01-04,2007,4,14,4,279.8,0.49,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2008-01-05,2007,4,14,5,283.9,0.49,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2008-01-06,2007,4,14,6,289.1,0.48,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2008-01-07,2007,4,15,7,293.75,0.47,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2008-01-08,2007,4,15,8,297.85,0.47,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2008-01-09,2007,4,15,9,302.5,0.46,5,Dry,29,5,4,2,33,73,0.24,229.5,0.76,229.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2008-01-10,2007,4,15,10,309.33,0.45,5,Dry,29,5,4,2,33,73,0.24,236.3,0.76,236.3,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2008-01-11,2007,4,15,11,313.98,0.45,5,Dry,29,5,4,2,33,73,0.23,241,0.77,241,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2008-01-12,2007,4,15,12,319.18,0.44,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2008-01-13,2007,4,15,13,327.1,0.43,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2008-01-14,2007,4,16,14,339.96,0.42,5,Dry,29,5,4,2,33,73,0.21,267,0.79,267,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2008-01-15,2007,4,16,15,352.26,0.4,5,Dry,29,5,4,2,33,73,0.21,279.3,0.79,279.3,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.148,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0125,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2008-01-16,2007,4,16,16,364.02,0.39,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2008-01-17,2007,4,16,17,376.32,0.38,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2008-01-18,2007,4,16,18,393.55,0.36,5,Dry,29,5,4,2,33,73,0.18,320.6,0.81,320.6,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0503,0.00204,0.212,0.00862,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2008-01-19,2007,4,16,19,410.78,0.35,5,Dry,29,5,4,2,33,73,0.18,337.8,0.82,337.8,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.4,24.6,0.168,0.0584,0.00238,0.227,0.00923,2,0.171,0.397,0.0162,24.2,0.946,0.971,0.919,37.9,36.8,73.6,1770
2008-01-20,2007,4,16,20,429.1,0.33,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2008-01-21,2007,4,17,21,445.78,0.32,5,Dry,29,5,4,2,33,73,0.16,372.8,0.84,372.8,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.075,0.00307,0.255,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2008-01-22,2007,4,17,22,461.91,0.31,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2008-01-23,2007,4,17,23,480.78,0.29,5,Dry,29,5,4,2,33,73,0.15,407.8,0.85,407.8,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0915,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2008-01-24,2007,4,17,24,501.83,0.28,5,Dry,29,5,4,2,33,73,0.14,428.8,0.85,428.8,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.1,2230
2008-01-25,2007,4,17,25,523.43,0.27,5,Dry,29,5,4,2,33,73,0.14,450.4,0.86,450.4,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.112,0.00464,0.32,0.0133,2,0.247,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2008-01-26,2007,4,17,26,543.39,0.26,5,Dry,29,5,4,2,33,73,0.13,470.4,0.87,470.4,0,0,0,0,-2,2,29,5,4,0,35,508,990,966,24,0.215,0.121,0.00505,0.336,0.014,2,0.26,0.596,0.0249,23.4,0.957,0.98,0.937,51.5,48.2,96.4,2310
2008-01-27,2007,4,17,27,562.26,0.25,5,Dry,29,5,4,2,33,73,0.13,489.3,0.87,489.3,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2470
2008-01-28,2007,4,18,28,580.03,0.24,5,Dry,29,5,4,2,33,73,0.13,507,0.87,507,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2008-01-29,2007,4,18,29,595.62,0.23,5,Dry,29,5,4,2,33,73,0.12,522.6,0.88,522.6,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.245,0.15,0.00633,0.395,0.0167,3,0.178,0.573,0.0242,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2008-01-30,2007,4,18,30,611.75,0.22,5,Dry,29,5,4,2,33,73,0.12,538.8,0.88,538.8,0,0,0,0,-2,2,29,5,4,0,35,577,990,966.3,23.7,0.254,0.161,0.0068,0.415,0.0176,3,0.185,0.6,0.0254,23.1,0.95,0.973,0.924,38.6,37.5,113,2700
2008-01-31,2007,4,18,31,627.34,0.22,5,Dry,29,5,4,2,33,73,0.12,554.3,0.88,554.3,0,0,0,0,-2,2,29,5,4,0,35,592,990,966.4,23.6,0.263,0.171,0.00726,0.434,0.0184,3,0.192,0.626,0.0266,23,0.951,0.975,0.927,39.6,38.6,116,2780
2008-02-01,2007,5,18,32,643.47,0.21,4,Mod_Dry,36,6,5,4,54,105,0.16,538.5,0.84,538.5,0,0,0,0,-4,4,36,6,5,0,58,585,990,966.5,23.5,0.259,0.161,0.00683,0.42,0.0178,3,0.185,0.605,0.0257,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2008-02-02,2007,5,18,33,659.06,0.21,4,Mod_Dry,36,6,5,4,54,105,0.16,554.1,0.84,554.1,0,0,0,0,-4,4,36,6,5,0,58,601,990,966.5,23.5,0.268,0.171,0.00729,0.439,0.0187,3,0.192,0.631,0.0269,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2008-02-03,2007,5,18,34,674.64,0.2,4,Mod_Dry,36,6,5,4,54,105,0.16,569.6,0.84,569.6,0,0,0,0,-4,4,36,6,5,0,58,617,990,966.6,23.4,0.277,0.182,0.00776,0.458,0.0196,3,0.199,0.657,0.0281,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2008-02-04,2007,5,19,35,690.23,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,585.2,0.85,585.2,0,0,0,0,-4,4,36,6,5,0,58,632,990,966.7,23.3,0.286,0.192,0.00822,0.478,0.0205,3,0.206,0.684,0.0293,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
2008-02-05,2007,5,19,36,703.63,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,598.6,0.85,598.6,0,0,0,0,-4,4,36,6,5,0,58,646,990,966.7,23.3,0.293,0.201,0.00863,0.494,0.0212,3,0.212,0.706,0.0303,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
2008-02-06,2007,5,19,37,715.39,0.18,4,Mod_Dry,36,6,5,4,54,105,0.15,610.4,0.85,610.4,0,0,0,0,-4,4,36,6,5,0,58,657,990,966.8,23.2,0.3,0.209,0.00898,0.509,0.0219,3,0.217,0.726,0.0312,22.5,0.955,0.98,0.936,42.9,42,126,3030
2008-02-07,2007,5,19,38,726.6,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,621.6,0.85,621.6,0,0,0,0,-4,4,36,6,5,0,58,669,990,966.8,23.2,0.306,0.216,0.00932,0.523,0.0225,3,0.222,0.745,0.0321,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2008-02-08,2007,5,19,39,744.92,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,639.9,0.86,639.9,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00988,0.545,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2008-02-09,2007,5,19,40,768.16,0.16,4,Mod_Dry,36,6,5,4,54,105,0.14,663.2,0.86,663.2,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.574,0.0249,3,0.241,0.815,0.0354,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2008-02-10,2007,5,19,41,782.57,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,677.6,0.87,677.6,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2008-02-11,2007,5,20,42,805.69,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,700.7,0.87,700.7,0,0,0,0,-4,4,36,6,5,0,58,748,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.3,142,3400
2008-02-12,2007,5,20,43,836.37,0.14,4,Mod_Dry,36,6,5,4,54,105,0.13,731.4,0.87,731.4,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.29,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2008-02-13,2007,5,20,44,870.38,0.13,4,Mod_Dry,36,6,5,4,54,105,0.12,765.4,0.88,765.4,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.399,0.309,0.0137,0.708,0.0313,3,0.284,0.992,0.0439,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2008-02-14,2007,5,20,45,911.48,0.12,4,Mod_Dry,36,6,5,4,54,105,0.12,806.5,0.89,806.5,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.436,0.329,0.0147,0.766,0.0341,4,0.215,0.98,0.0437,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2008-02-15,2007,5,20,46,955.29,0.12,4,Mod_Dry,36,6,5,4,54,105,0.11,850.3,0.89,850.3,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.351,0.0157,0.827,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2008-02-16,2007,5,20,47,1006.4,0.11,4,Mod_Dry,36,6,5,4,54,105,0.1,901.4,0.9,901.4,0,0,0,0,-4,4,36,6,5,0,58,948,990,967.9,22.1,0.523,0.375,0.017,0.898,0.0407,4,0.247,1.15,0.0519,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2008-02-17,2007,5,20,48,1060,0.1,4,Mod_Dry,36,6,5,4,54,105,0.099,955,0.9,955,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.572,0.401,0.0183,0.973,0.0444,4,0.265,1.24,0.0565,20.7,0.956,0.98,0.937,46.3,45.3,181,4350
2008-02-18,2007,5,21,49,1115.7,0.095,4,Mod_Dry,36,6,5,4,54,105,0.094,1011,0.91,1011,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.637,0.447,0.0206,1.08,0.0499,4,0.282,1.37,0.0628,20.4,0.956,0.98,0.937,48.2,47.3,189,4540
2008-02-19,2007,5,21,50,1179.1,0.087,4,Mod_Dry,36,6,5,4,54,105,0.089,1074,0.91,1074,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.729,0.59,0.0274,1.32,0.0612,4,0.295,1.61,0.0749,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2008-02-20,2007,5,21,51,1244.7,0.079,4,Mod_Dry,36,6,5,4,54,105,0.084,1140,0.92,1100,40,9,1,1,-3,32,45,7,6,1,86,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-02-21,2007,5,21,52,1306.3,0.072,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-02-22,2007,5,21,53,1363.3,0.065,2,Mod_Wet,49,8,7,5,93,162,0.12,1201,0.88,1100,101,23,3,3,-2,74,72,11,10,3,167,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-02-23,2007,5,21,54,1403.1,0.06,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-24,2007,5,21,55,1424.8,0.056,2,Mod_Wet,49,8,7,5,93,162,0.11,1263,0.89,1100,163,37,5,5,0,116,86,13,12,5,209,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2008-02-25,2007,5,22,56,1446.6,0.051,2,Mod_Wet,49,8,7,5,93,162,0.11,1285,0.89,1100,185,42,6,6,1,130,91,14,13,6,223,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-02-26,2007,5,22,57,1462.2,0.049,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
