date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-02-27,2007,5,22,58,1478,0.047,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-02-28,2007,5,22,59,1493.8,0.046,2,Mod_Wet,49,8,7,5,93,162,0.11,1332,0.89,1100,232,51,7,7,2,165,100,15,14,7,258,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-02-29,2007,5,22,60,1503.3,0.045,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-03-01,2007,6,22,61,1512.9,0.043,3,Normal,49,9,9,9,107,183,0.12,1330,0.88,1100,230,51,7,7,-2,167,100,16,16,7,274,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2008-03-02,2007,6,22,62,1522.4,0.042,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-03-03,2007,6,23,63,1532,0.041,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2008-03-04,2007,6,23,64,1535.3,0.041,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2008-03-05,2007,6,23,65,1532,0.041,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2008-03-06,2007,6,23,66,1528.8,0.042,3,Normal,49,9,9,9,107,183,0.12,1346,0.88,1100,246,51,7,8,-2,182,100,16,17,7,289,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2008-03-07,2007,6,23,67,1525.6,0.042,3,Normal,49,9,9,9,107,183,0.12,1343,0.88,1100,243,51,7,7,-2,180,100,16,16,7,287,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-03-08,2007,6,23,68,1522.4,0.042,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-03-09,2007,6,23,69,1519.2,0.043,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2008-03-10,2007,6,24,70,1516,0.043,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2008-03-11,2007,6,24,71,1512.9,0.043,3,Normal,49,9,9,9,107,183,0.12,1330,0.88,1100,230,51,7,7,-2,167,100,16,16,7,274,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2008-03-12,2007,6,24,72,1509.7,0.044,3,Normal,49,9,9,9,107,183,0.12,1327,0.88,1100,227,51,7,7,-2,164,100,16,16,7,271,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2008-03-13,2007,6,24,73,1506.5,0.044,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2008-03-14,2007,6,24,74,1503.3,0.045,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-03-15,2007,6,24,75,1493.8,0.046,3,Normal,49,9,9,9,107,183,0.12,1311,0.88,1100,211,48,6,6,-3,154,97,15,15,6,261,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-03-16,2007,6,24,76,1484.3,0.047,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-03-17,2007,6,25,77,1481.1,0.047,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2008-03-18,2007,6,25,78,1478,0.047,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-03-19,2007,6,25,79,1474.8,0.048,3,Normal,49,9,9,9,107,183,0.12,1292,0.88,1100,192,43,6,6,-3,140,92,15,15,6,247,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2008-03-20,2007,6,25,80,1465.4,0.049,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-03-21,2007,6,25,81,1456,0.05,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-03-22,2007,6,25,82,1446.6,0.051,3,Normal,49,9,9,9,107,183,0.13,1264,0.87,1100,164,37,5,5,-4,121,86,14,14,5,228,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-03-23,2007,6,25,83,1437.2,0.053,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-03-24,2007,6,26,84,1427.9,0.055,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2008-03-25,2007,6,26,85,1418.6,0.057,3,Normal,49,9,9,9,107,183,0.13,1236,0.87,1100,136,31,4,4,-5,102,80,13,13,4,209,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4590
2008-03-26,2007,6,26,86,1409.3,0.059,3,Normal,49,9,9,9,107,183,0.13,1226,0.87,1100,126,28,4,4,-5,95,77,13,13,4,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4590
2008-03-27,2007,6,26,87,1400,0.06,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-03-28,2007,6,26,88,1390.8,0.062,3,Normal,49,9,9,9,107,183,0.13,1208,0.87,1100,108,24,3,3,-6,84,73,12,12,3,191,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2008-03-29,2007,6,26,89,1375.5,0.063,3,Normal,49,9,9,9,107,183,0.13,1193,0.87,1100,93,21,3,3,-6,72,70,12,12,3,179,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2008-03-30,2007,6,26,90,1360.3,0.065,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2008-03-31,2007,6,27,91,1351.2,0.067,3,Normal,49,9,9,9,107,183,0.14,1168,0.86,1100,68,15,2,2,-7,56,64,11,11,2,163,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-04-01,2007,7,27,92,1342.2,0.068,4,Mod_Dry,45,11,10,10,72,148,0.11,1194,0.89,1100,94,21,3,3,-7,74,66,14,13,3,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2008-04-02,2007,7,27,93,1333.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-04-03,2007,7,27,94,1324.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1176,0.89,1100,76,17,2,2,-8,63,62,13,12,2,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-04-04,2007,7,27,95,1315.2,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1167,0.89,1100,67,15,2,2,-8,56,60,13,12,2,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2008-04-05,2007,7,27,96,1306.3,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1158,0.89,1100,58,13,2,2,-8,49,58,13,12,2,121,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-04-06,2007,7,27,97,1291.4,0.074,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2008-04-07,2007,7,28,98,1276.7,0.075,4,Mod_Dry,45,11,10,10,72,148,0.12,1129,0.88,1100,29,7,1,1,-9,29,52,12,11,1,101,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2008-04-08,2007,7,28,99,1267.9,0.076,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-09,2007,7,28,100,1253.3,0.078,4,Mod_Dry,45,11,10,10,72,148,0.12,1105,0.88,1100,5,1,0,0,-10,14,46,11,10,0,86,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2008-04-10,2007,7,28,101,1233.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.12,1085,0.88,1085,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.773,0.614,0.0288,1.39,0.065,4,0.297,1.68,0.0789,19.7,0.954,0.98,0.935,50,48.2,193,4630
2008-04-11,2007,7,28,102,1213,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.569,0.0266,1.31,0.0613,4,0.293,1.61,0.075,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2008-04-12,2007,7,28,103,1193.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.715,0.525,0.0244,1.24,0.0577,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.9,47.9,192,4600
2008-04-13,2007,7,28,104,1173.5,0.087,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0223,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2008-04-14,2007,7,29,105,1154,0.09,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.657,0.437,0.0202,1.09,0.0506,4,0.281,1.38,0.0636,20.2,0.955,0.98,0.936,47.7,46.7,187,4490
2008-04-15,2007,7,29,106,1134.8,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,986.8,0.87,986.8,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.629,0.417,0.0192,1.05,0.0482,4,0.276,1.32,0.061,20.4,0.955,0.98,0.936,47.1,46.1,184,4430
2008-04-16,2007,7,29,107,1115.7,0.095,4,Mod_Dry,45,11,10,10,72,148,0.13,967.7,0.87,967.7,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.601,0.407,0.0187,1.01,0.0464,4,0.269,1.28,0.0588,20.5,0.955,0.98,0.936,46.4,45.5,182,4360
2008-04-17,2007,7,29,108,1091.6,0.098,4,Mod_Dry,45,11,10,10,72,148,0.14,943.6,0.86,943.6,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.579,0.396,0.0181,0.975,0.0447,4,0.261,1.24,0.0567,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2008-04-18,2007,7,29,109,1067.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,919.8,0.86,919.8,0,0,0,0,-10,10,45,11,10,0,82,986,990,968.1,21.9,0.557,0.384,0.0176,0.941,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2008-04-19,2007,7,29,110,1049.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,901.6,0.86,901.6,0,0,0,0,-10,10,45,11,10,0,82,968,990,968.1,21.9,0.541,0.375,0.0171,0.916,0.0417,4,0.247,1.16,0.053,20.8,0.955,0.98,0.936,43.9,43,172,4130
2008-04-20,2007,7,29,111,1026.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.14,878.5,0.86,878.5,0,0,0,0,-10,10,45,11,10,0,82,945,990,968,22,0.52,0.364,0.0165,0.884,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,43,42.1,168,4040
2008-04-21,2007,7,30,112,1008.9,0.11,5,Dry,40,10,8,5,62,125,0.12,883.9,0.88,883.9,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2008-04-22,2007,7,30,113,991.52,0.11,5,Dry,40,10,8,5,62,125,0.13,866.5,0.87,866.5,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.501,0.358,0.0162,0.86,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4020
2008-04-23,2007,7,30,114,974.44,0.11,5,Dry,40,10,8,5,62,125,0.13,849.4,0.87,849.4,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.486,0.35,0.0158,0.836,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2008-04-24,2007,7,30,115,957.66,0.12,5,Dry,40,10,8,5,62,125,0.13,832.7,0.87,832.7,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.47,0.342,0.0154,0.812,0.0365,4,0.224,1.04,0.0465,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2008-04-25,2007,7,30,116,941.19,0.12,5,Dry,40,10,8,5,62,125,0.13,816.2,0.87,816.2,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.015,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2008-04-26,2007,7,30,117,925.05,0.12,5,Dry,40,10,8,5,62,125,0.14,800,0.86,800,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.44,0.326,0.0146,0.767,0.0342,4,0.213,0.979,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2008-04-27,2007,7,30,118,909.25,0.12,5,Dry,40,10,8,5,62,125,0.14,784.3,0.86,784.3,0,0,0,0,-5,5,40,10,8,0,67,842,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0331,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2008-04-28,2007,7,31,119,893.82,0.13,5,Dry,40,10,8,5,62,125,0.14,768.8,0.86,768.8,0,0,0,0,-5,5,40,10,8,0,67,827,990,967.5,22.5,0.412,0.311,0.0138,0.723,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2008-04-29,2007,7,31,120,878.79,0.13,5,Dry,40,10,8,5,62,125,0.14,753.8,0.86,753.8,0,0,0,0,-5,5,40,10,8,0,67,812,990,967.4,22.6,0.398,0.304,0.0135,0.702,0.0311,3,0.281,0.983,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2008-04-30,2007,7,31,121,864.17,0.13,5,Dry,40,10,8,5,62,125,0.14,739.2,0.85,739.2,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.385,0.295,0.013,0.679,0.03,3,0.275,0.955,0.0422,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2008-05-01,2007,8,31,122,850.02,0.14,5,Dry,42,9,8,6,82,147,0.17,703,0.83,703,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3380
2008-05-02,2007,8,31,123,840.21,0.14,5,Dry,42,9,8,6,82,147,0.17,693.2,0.82,693.2,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2008-05-03,2007,8,31,124,830.68,0.14,5,Dry,42,9,8,6,82,147,0.18,683.7,0.82,683.7,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2008-05-04,2007,8,31,125,821.45,0.14,5,Dry,42,9,8,6,82,147,0.18,674.5,0.82,674.5,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2008-05-05,2007,8,32,126,812.55,0.15,5,Dry,42,9,8,6,82,147,0.18,665.5,0.82,665.5,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0107,0.584,0.0256,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2008-05-06,2007,8,32,127,804.01,0.15,5,Dry,42,9,8,6,82,147,0.18,657,0.82,657,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.0251,3,0.238,0.811,0.0355,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2008-05-07,2007,8,32,128,795.89,0.15,5,Dry,42,9,8,6,82,147,0.18,648.9,0.81,648.9,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2008-05-08,2007,8,32,129,788.26,0.15,5,Dry,42,9,8,6,82,147,0.19,641.3,0.81,641.3,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
2008-05-09,2007,8,32,130,781.22,0.16,5,Dry,42,9,8,6,82,147,0.19,634.2,0.81,634.2,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2008-05-10,2007,8,32,131,774.97,0.16,5,Dry,42,9,8,6,82,147,0.19,628,0.81,628,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00959,0.537,0.0234,3,0.225,0.762,0.0332,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2008-05-11,2007,8,32,132,768.71,0.16,5,Dry,42,9,8,6,82,147,0.19,621.7,0.81,621.7,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.313,0.216,0.00939,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2008-05-12,2007,8,33,133,755.85,0.17,5,Dry,42,9,8,6,82,147,0.19,608.9,0.81,608.9,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.009,0.514,0.0223,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2008-05-13,2007,8,33,134,743.55,0.17,5,Dry,42,9,8,6,82,147,0.2,596.5,0.8,596.5,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.199,0.00863,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2008-05-14,2007,8,33,135,732.34,0.18,5,Dry,42,9,8,6,82,147,0.2,585.3,0.8,585.3,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.293,0.192,0.00829,0.485,0.0209,3,0.206,0.691,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
2008-05-15,2007,8,33,136,720.58,0.18,5,Dry,42,9,8,6,82,147,0.2,573.6,0.8,573.6,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00793,0.47,0.0203,3,0.201,0.671,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2008-05-16,2007,8,33,137,708.82,0.19,5,Dry,42,9,8,6,82,147,0.21,561.8,0.79,561.8,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00758,0.456,0.0196,3,0.195,0.651,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
2008-05-17,2007,8,33,138,697.61,0.19,5,Dry,42,9,8,6,82,147,0.21,550.6,0.79,550.6,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00724,0.442,0.019,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2008-05-18,2007,8,33,139,687.5,0.19,5,Dry,42,9,8,6,82,147,0.21,540.5,0.79,540.5,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.6,23.4,0.267,0.162,0.00694,0.429,0.0184,3,0.186,0.615,0.0263,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2008-05-19,2007,8,34,140,676.83,0.2,5,Dry,42,9,8,6,82,147,0.22,529.8,0.78,529.8,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00662,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2008-05-20,2007,8,34,141,666.17,0.2,5,Dry,42,9,8,6,82,147,0.22,519.2,0.78,519.2,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00631,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2008-05-21,2007,8,34,142,656.05,0.21,5,Dry,42,9,8,6,82,147,0.22,509.1,0.78,509.1,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.00601,0.39,0.0166,3,0.172,0.562,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2008-05-22,2007,8,34,143,645.39,0.21,5,Dry,42,9,8,6,82,147,0.23,498.4,0.77,498.4,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.4,103,2470
2008-05-23,2007,8,34,144,636.36,0.21,5,Dry,42,9,8,6,82,147,0.23,489.4,0.77,489.4,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-05-24,2007,8,34,145,626.79,0.22,5,Dry,42,9,8,6,82,147,0.23,479.8,0.77,479.8,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00532,0.358,0.0152,2,0.266,0.625,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2008-05-25,2007,8,34,146,618.86,0.22,5,Dry,42,9,8,6,82,147,0.24,471.9,0.76,471.9,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0259,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2008-05-26,2007,8,35,147,610.39,0.23,5,Dry,42,9,8,6,82,147,0.24,463.4,0.76,463.4,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.118,0.00498,0.341,0.0144,2,0.255,0.596,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2008-05-27,2007,8,35,148,601.91,0.23,5,Dry,42,9,8,6,82,147,0.24,454.9,0.76,454.9,0,0,0,0,-6,6,42,9,8,0,88,514,990,966.3,23.7,0.219,0.114,0.0048,0.332,0.014,2,0.25,0.582,0.0246,23.1,0.958,0.98,0.939,49.4,48.2,96.4,2310
2008-05-28,2007,8,35,149,593.43,0.23,5,Dry,42,9,8,6,82,147,0.25,446.4,0.75,446.4,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.567,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2280
2008-05-29,2007,8,35,150,584.96,0.24,5,Dry,42,9,8,6,82,147,0.25,438,0.75,438,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.238,0.555,0.0233,23.2,0.957,0.98,0.938,47.7,46.8,93.5,2250
2008-05-30,2007,8,35,151,576.48,0.24,5,Dry,42,9,8,6,82,147,0.26,429.5,0.74,429.5,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.102,0.00427,0.31,0.013,2,0.232,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,45.9,91.9,2210
2008-05-31,2007,8,35,152,566.91,0.25,5,Dry,42,9,8,6,82,147,0.26,419.9,0.74,419.9,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0972,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
2008-06-01,2007,9,35,153,558.98,0.25,5,Dry,39,9,7,5,59,119,0.21,440,0.79,440,0,0,0,0,-5,5,39,9,7,0,64,495,990,966.1,23.9,0.21,0.107,0.00447,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
2008-06-02,2007,9,36,154,550.5,0.26,5,Dry,39,9,7,5,59,119,0.22,431.5,0.78,431.5,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2008-06-03,2007,9,36,155,542.57,0.26,5,Dry,39,9,7,5,59,119,0.22,423.6,0.78,423.6,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.0989,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2008-06-04,2007,9,36,156,534.64,0.26,5,Dry,39,9,7,5,59,119,0.22,415.6,0.78,415.6,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2008-06-05,2007,9,36,157,527.81,0.27,5,Dry,39,9,7,5,59,119,0.23,408.8,0.78,408.8,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.092,0.00383,0.291,0.0121,2,0.218,0.51,0.0212,23.5,0.956,0.98,0.936,45,44.1,88.3,2120
2008-06-06,2007,9,36,158,520.43,0.27,5,Dry,39,9,7,5,59,119,0.23,401.4,0.77,401.4,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0885,0.00368,0.285,0.0119,2,0.213,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2008-06-07,2007,9,36,159,513.04,0.28,5,Dry,39,9,7,5,59,119,0.23,394,0.77,394,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.085,0.00353,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.3,2050
2008-06-08,2007,9,36,160,505.66,0.28,5,Dry,39,9,7,5,59,119,0.23,386.7,0.77,386.7,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0815,0.00338,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
2008-06-09,2007,9,37,161,498.82,0.28,5,Dry,39,9,7,5,59,119,0.24,379.8,0.76,379.8,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0783,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2008-06-10,2007,9,37,162,493.08,0.29,5,Dry,39,9,7,5,59,119,0.24,374.1,0.76,374.1,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0756,0.00312,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81.1,1950
2008-06-11,2007,9,37,163,488.43,0.29,5,Dry,39,9,7,5,59,119,0.24,369.4,0.76,369.4,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0734,0.00303,0.259,0.0107,2,0.192,0.451,0.0186,23.8,0.951,0.978,0.93,40.9,40,80,1920
2008-06-12,2007,9,37,164,482.69,0.29,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0707,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2008-06-13,2007,9,37,165,476.95,0.3,5,Dry,39,9,7,5,59,119,0.25,357.9,0.75,357.9,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.4,1860
2008-06-14,2007,9,37,166,470.66,0.3,5,Dry,39,9,7,5,59,119,0.25,351.7,0.75,351.7,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.065,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39,38,76,1820
2008-06-15,2007,9,37,167,464.37,0.3,5,Dry,39,9,7,5,59,119,0.26,345.4,0.74,345.4,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.062,0.00255,0.239,0.00983,2,0.176,0.414,0.017,23.9,0.948,0.972,0.922,38.4,37.3,74.6,1790
2008-06-16,2007,9,38,168,458.08,0.31,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2008-06-17,2007,9,38,169,452.34,0.31,5,Dry,39,9,7,5,59,119,0.26,333.3,0.74,333.3,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0563,0.00231,0.229,0.0094,2,0.168,0.396,0.0163,24,0.946,0.97,0.918,37.1,35.9,71.9,1730
2008-06-18,2007,9,38,170,446.6,0.32,5,Dry,39,9,7,5,59,119,0.27,327.6,0.73,327.6,0,0,0,0,-5,5,39,9,7,0,64,383,990,965.6,24.4,0.171,0.0536,0.0022,0.224,0.00919,2,0.164,0.388,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.7,1700
2008-06-19,2007,9,38,171,440.85,0.32,5,Dry,39,9,7,5,59,119,0.27,321.9,0.73,321.9,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00209,0.219,0.00899,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2008-06-20,2007,9,38,172,436.21,0.33,5,Dry,39,9,7,5,59,119,0.27,317.2,0.73,317.2,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0487,0.00199,0.216,0.00882,2,0.157,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2008-06-21,2007,9,38,173,431.01,0.33,5,Dry,39,9,7,5,59,119,0.28,312,0.72,312,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0463,0.00189,0.211,0.00864,2,0.153,0.364,0.0149,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2008-06-22,2007,9,38,174,425.82,0.34,5,Dry,39,9,7,5,59,119,0.28,306.8,0.72,306.8,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0438,0.00179,0.207,0.00846,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.913,34.2,33.2,66.3,1590
2008-06-23,2007,9,39,175,420.62,0.34,5,Dry,39,9,7,5,59,119,0.28,301.6,0.72,301.6,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0414,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1570
2008-06-24,2007,9,39,176,415.43,0.35,5,Dry,39,9,7,5,59,119,0.29,296.4,0.71,296.4,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.16,0.0389,0.00159,0.198,0.00809,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33,32.1,64.1,1540
2008-06-25,2007,9,39,177,410.78,0.35,5,Dry,39,9,7,5,59,119,0.29,291.8,0.71,291.8,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0367,0.0015,0.195,0.00793,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.6,63.1,1510
2008-06-26,2007,9,39,178,406.13,0.35,5,Dry,39,9,7,5,59,119,0.29,287.1,0.71,287.1,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0345,0.00141,0.191,0.00777,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2008-06-27,2007,9,39,179,401.48,0.36,5,Dry,39,9,7,5,59,119,0.3,282.5,0.7,282.5,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61.1,1470
2008-06-28,2007,9,39,180,396.83,0.36,5,Dry,39,9,7,5,59,119,0.3,277.8,0.7,277.8,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0301,0.00122,0.183,0.00744,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.1,1440
2008-06-29,2007,9,39,181,393.28,0.37,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
2008-06-30,2007,9,40,182,389.18,0.37,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2008-07-01,2007,10,40,183,383.98,0.37,5,Dry,37,8,6,4,53,108,0.28,276,0.72,276,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0293,0.00119,0.18,0.0073,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1440
2008-07-02,2007,10,40,184,379.33,0.38,5,Dry,37,8,6,4,53,108,0.28,271.3,0.71,271.3,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0271,0.0011,0.176,0.00714,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
2008-07-03,2007,10,40,185,375.78,0.38,5,Dry,37,8,6,4,53,108,0.29,267.8,0.71,267.8,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0254,0.00103,0.173,0.00702,2,0.123,0.297,0.012,24.4,0.933,0.97,0.905,29.9,29,58.1,1390
2008-07-04,2007,10,40,186,371.68,0.38,5,Dry,37,8,6,4,53,108,0.29,263.7,0.71,263.7,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0235,0.000948,0.17,0.00687,2,0.12,0.291,0.0117,24.5,0.932,0.97,0.905,29.5,28.6,57.2,1370
2008-07-05,2007,10,40,187,367.57,0.39,5,Dry,37,8,6,4,53,108,0.29,259.6,0.71,259.6,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0215,0.000869,0.167,0.00673,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.2,56.3,1350
2008-07-06,2007,10,40,188,363.47,0.39,5,Dry,37,8,6,4,53,108,0.3,255.5,0.7,255.5,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.144,0.0196,0.00079,0.163,0.00659,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.4,1330
2008-07-07,2007,10,41,189,359.37,0.4,5,Dry,37,8,6,4,53,108,0.3,251.4,0.7,251.4,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0176,0.000711,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2008-07-08,2007,10,41,190,355.27,0.4,5,Dry,37,8,6,4,53,108,0.3,247.3,0.7,247.3,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.158,0.00635,2,0.109,0.267,0.0108,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
2008-07-09,2007,10,41,191,351.17,0.4,5,Dry,37,8,6,4,53,108,0.31,243.2,0.69,243.2,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
2008-07-10,2007,10,41,192,347.61,0.41,5,Dry,37,8,6,4,53,108,0.31,239.6,0.69,239.6,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
2008-07-11,2007,10,41,193,344.06,0.41,5,Dry,37,8,6,4,53,108,0.31,236.1,0.69,236.1,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2008-07-12,2007,10,41,194,340.5,0.42,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0994,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2008-07-13,2007,10,41,195,336.95,0.42,5,Dry,37,8,6,4,53,108,0.32,228.9,0.68,228.9,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.15,0.006,1,0.252,0.401,0.0161,24.5,0.959,0.98,0.939,52.8,48.2,48.2,1160
2008-07-14,2007,10,42,196,333.39,0.43,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2008-07-15,2007,10,42,197,330.93,0.43,5,Dry,37,8,6,4,53,108,0.33,222.9,0.67,222.9,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2008-07-16,2007,10,42,198,327.93,0.43,5,Dry,37,8,6,4,53,108,0.33,219.9,0.67,219.9,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000579,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-07-17,2007,10,42,199,324.92,0.43,5,Dry,37,8,6,4,53,108,0.33,216.9,0.67,216.9,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2008-07-18,2007,10,42,200,321.91,0.44,5,Dry,37,8,6,4,53,108,0.34,213.9,0.67,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-07-19,2007,10,42,201,318.9,0.44,5,Dry,37,8,6,4,53,108,0.34,210.9,0.66,210.9,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2008-07-20,2007,10,42,202,315.89,0.45,5,Dry,37,8,6,4,53,108,0.34,207.9,0.66,207.9,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2008-07-21,2007,10,43,203,312.89,0.45,5,Dry,37,8,6,4,53,108,0.34,204.9,0.66,204.9,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00555,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.4,46.4,1110
2008-07-22,2007,10,43,204,309.88,0.45,5,Dry,37,8,6,4,53,108,0.35,201.9,0.65,201.9,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2008-07-23,2007,10,43,205,306.87,0.46,5,Dry,37,8,6,4,53,108,0.35,198.9,0.65,198.9,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2008-07-24,2007,10,43,206,303.86,0.46,5,Dry,37,8,6,4,53,108,0.35,195.9,0.65,195.9,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000494,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.3,44.4,44.4,1070
2008-07-25,2007,10,43,207,300.85,0.46,5,Dry,37,8,6,4,53,108,0.36,192.8,0.64,192.8,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.6,43.7,43.7,1050
2008-07-26,2007,10,43,208,298.39,0.47,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2008-07-27,2007,10,43,209,295.93,0.47,5,Dry,37,8,6,4,53,108,0.36,187.9,0.64,187.9,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2008-07-28,2007,10,44,210,293.47,0.47,5,Dry,37,8,6,4,53,108,0.37,185.5,0.63,185.5,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.131,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2008-07-29,2007,10,44,211,291.01,0.48,5,Dry,37,8,6,4,53,108,0.37,183,0.63,183,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
2008-07-30,2007,10,44,212,288.55,0.48,5,Dry,37,8,6,4,53,108,0.37,180.6,0.63,180.6,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2008-07-31,2007,10,44,213,286.09,0.48,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2008-08-01,2007,11,44,214,283.63,0.49,5,Dry,34,7,5,3,44,93,0.33,190.6,0.67,190.6,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2008-08-02,2007,11,44,215,279.53,0.49,5,Dry,34,7,5,3,44,93,0.33,186.5,0.67,186.5,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.324,0.0128,24.9,0.951,0.98,0.932,43.2,42.4,42.4,1020
2008-08-03,2007,11,44,216,277.07,0.5,5,Dry,34,7,5,3,44,93,0.34,184.1,0.66,184.1,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
2008-08-04,2007,11,45,217,274.06,0.5,5,Dry,34,7,5,3,44,93,0.34,181.1,0.66,181.1,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000442,0.127,0.00503,1,0.187,0.314,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2008-08-05,2007,11,45,218,271.05,0.51,5,Dry,34,7,5,3,44,93,0.34,178.1,0.66,178.1,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.125,0.00498,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
2008-08-06,2007,11,45,219,268.04,0.51,5,Dry,34,7,5,3,44,93,0.35,175,0.65,175,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2008-08-07,2007,11,45,220,265.03,0.51,5,Dry,34,7,5,3,44,93,0.35,172,0.65,172,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2008-08-08,2007,11,45,221,262.03,0.52,5,Dry,34,7,5,3,44,93,0.35,169,0.65,169,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2008-08-09,2007,11,45,222,259.02,0.52,5,Dry,34,7,5,3,44,93,0.36,166,0.64,166,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2008-08-10,2007,11,45,223,256.56,0.53,5,Dry,34,7,5,3,44,93,0.36,163.6,0.64,163.6,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,882
2008-08-11,2007,11,46,224,254.1,0.53,5,Dry,34,7,5,3,44,93,0.37,161.1,0.63,161.1,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2008-08-12,2007,11,46,225,251.64,0.54,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2008-08-13,2007,11,46,226,249.18,0.54,5,Dry,34,7,5,3,44,93,0.37,156.2,0.63,156.2,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00903,0.000357,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2008-08-14,2007,11,46,227,246.71,0.54,5,Dry,34,7,5,3,44,93,0.38,153.7,0.62,153.7,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2008-08-15,2007,11,46,228,244.25,0.55,5,Dry,34,7,5,3,44,93,0.38,151.3,0.62,151.3,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00861,0.00034,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2008-08-16,2007,11,46,229,241.79,0.55,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.0084,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2008-08-17,2007,11,46,230,240.43,0.56,5,Dry,34,7,5,3,44,93,0.39,147.4,0.61,147.4,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00828,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34,33,33,793
2008-08-18,2007,11,47,231,238.51,0.56,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2008-08-19,2007,11,47,232,236.6,0.56,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00796,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,772
2008-08-20,2007,11,47,233,234.68,0.57,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00779,0.000307,0.11,0.00431,1,0.134,0.243,0.00958,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2008-08-21,2007,11,47,234,232.77,0.57,5,Dry,34,7,5,3,44,93,0.4,139.8,0.6,139.8,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00763,0.0003,0.109,0.00428,1,0.131,0.24,0.00944,25.2,0.935,0.97,0.907,32.2,31.3,31.3,751
2008-08-22,2007,11,47,235,230.85,0.58,5,Dry,34,7,5,3,44,93,0.4,137.8,0.6,137.8,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2008-08-23,2007,11,47,236,228.94,0.58,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2008-08-24,2007,11,47,237,227.03,0.58,5,Dry,34,7,5,3,44,93,0.41,134,0.59,134,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00714,0.000281,0.106,0.00418,1,0.123,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2008-08-25,2007,11,48,238,225.11,0.59,5,Dry,34,7,5,3,44,93,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00698,0.000274,0.105,0.00414,1,0.121,0.226,0.00889,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2008-08-26,2007,11,48,239,223.2,0.59,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00682,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2008-08-27,2007,11,48,240,221.28,0.6,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2008-08-28,2007,11,48,241,219.37,0.61,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.00649,0.000255,0.103,0.00404,1,0.113,0.216,0.00847,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-08-29,2007,11,48,242,217.46,0.61,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2008-08-30,2007,11,48,243,215.54,0.62,5,Dry,34,7,5,3,44,93,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00617,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2008-08-31,2007,11,48,244,213.63,0.62,5,Dry,34,7,5,3,44,93,0.43,120.6,0.56,120.6,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2008-09-01,2007,12,49,245,210.62,0.63,5,Dry,30,6,4,2,30,72,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00753,0.000295,0.106,0.00416,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2008-09-02,2007,12,49,246,208.16,0.64,5,Dry,30,6,4,2,30,72,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00732,0.000287,0.105,0.00411,1,0.126,0.231,0.00905,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-09-03,2007,12,49,247,205.15,0.64,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00707,0.000276,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2008-09-04,2007,12,49,248,202.14,0.65,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.221,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2008-09-05,2007,12,49,249,199.68,0.66,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2008-09-06,2007,12,49,250,197.22,0.67,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2008-09-07,2007,12,49,251,194.76,0.68,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00618,0.000242,0.0992,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2008-09-08,2007,12,50,252,192.3,0.68,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2008-09-09,2007,12,50,253,189.84,0.69,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00577,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2008-09-10,2007,12,50,254,188.47,0.7,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2008-09-11,2007,12,50,255,186.56,0.71,5,Dry,30,6,4,2,30,72,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0972,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2008-09-12,2007,12,50,256,184.64,0.71,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0946,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2008-09-13,2007,12,50,257,182.73,0.72,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2008-09-14,2007,12,50,258,180.82,0.72,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.005,0.000196,0.0931,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2008-09-15,2007,12,51,259,178.9,0.73,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2008-09-16,2007,12,51,260,176.99,0.73,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2008-09-17,2007,12,51,261,175.07,0.74,5,Dry,30,6,4,2,30,72,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.086,0.00451,0.000177,0.0905,0.00354,1,0.0816,0.172,0.00674,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2008-09-18,2007,12,51,262,173.16,0.75,5,Dry,30,6,4,2,30,72,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00435,0.00017,0.0897,0.00351,1,0.0791,0.169,0.00661,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2008-09-19,2007,12,51,263,171.25,0.75,5,Dry,30,6,4,2,30,72,0.42,99.25,0.58,99.25,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00647,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2008-09-20,2007,12,51,264,169.88,0.76,5,Dry,30,6,4,2,30,72,0.42,97.88,0.58,97.88,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0746,0.163,0.00638,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
2008-09-21,2007,12,51,265,168.51,0.76,5,Dry,30,6,4,2,30,72,0.43,96.51,0.57,96.51,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00395,0.000155,0.0877,0.00343,1,0.0728,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2008-09-22,2007,12,52,266,167.14,0.77,5,Dry,30,6,4,2,30,72,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
2008-09-23,2007,12,52,267,165.78,0.77,5,Dry,30,6,4,2,30,72,0.43,93.78,0.57,93.78,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00372,0.000146,0.0865,0.00339,1,0.0691,0.156,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2008-09-24,2007,12,52,268,164.41,0.78,5,Dry,30,6,4,2,30,72,0.44,92.41,0.56,92.41,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0673,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
2008-09-25,2007,12,52,269,163.04,0.78,5,Dry,30,6,4,2,30,72,0.44,91.04,0.56,91.04,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2008-09-26,2007,12,52,270,161.68,0.79,5,Dry,30,6,4,2,30,72,0.45,89.68,0.56,89.68,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00337,0.000132,0.0847,0.00332,1,0.0636,0.148,0.00581,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2008-09-27,2007,12,52,271,160.31,0.79,5,Dry,30,6,4,2,30,72,0.45,88.31,0.55,88.31,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2008-09-28,2007,12,52,272,158.94,0.8,5,Dry,30,6,4,2,30,72,0.45,86.94,0.55,86.94,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2008-09-29,2007,12,53,273,157.57,0.8,5,Dry,30,6,4,2,30,72,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
