date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-09-30,2007,12,53,274,156.21,0.8,5,Dry,30,6,4,2,30,72,0.46,84.21,0.54,84.21,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00322,1,0.0562,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2008-10-01,2008,1,1,275,154.84,0.81,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2008-10-02,2008,1,1,276,153.47,0.81,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2008-10-03,2008,1,1,277,153.2,0.81,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2008-10-04,2008,1,1,278,151.28,0.82,5,Dry,24,4,2,2,20,52,0.34,99.28,0.66,99.28,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2008-10-05,2008,1,1,279,151.01,0.82,5,Dry,24,4,2,2,20,52,0.34,99.01,0.66,99.01,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-06,2008,1,1,280,150.19,0.83,5,Dry,24,4,2,2,20,52,0.35,98.19,0.65,98.19,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0751,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2008-10-07,2008,1,1,281,149.37,0.83,5,Dry,24,4,2,2,20,52,0.35,97.37,0.65,97.37,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00403,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
2008-10-08,2008,1,2,282,148.55,0.83,5,Dry,24,4,2,2,20,52,0.35,96.55,0.65,96.55,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.0728,0.157,0.00616,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2008-10-09,2008,1,2,283,147.73,0.83,5,Dry,24,4,2,2,20,52,0.35,95.73,0.65,95.73,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000152,0.0838,0.00329,1,0.0717,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2008-10-10,2008,1,2,284,146.91,0.84,5,Dry,24,4,2,2,20,52,0.35,94.91,0.65,94.91,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2008-10-11,2008,1,2,285,146.09,0.84,5,Dry,24,4,2,2,20,52,0.36,94.09,0.64,94.09,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2008-10-12,2008,1,2,286,145.27,0.84,5,Dry,24,4,2,2,20,52,0.36,93.27,0.64,93.27,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2008-10-13,2008,1,2,287,144.45,0.85,5,Dry,24,4,2,2,20,52,0.36,92.45,0.64,92.45,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000142,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2008-10-14,2008,1,2,288,143.63,0.85,5,Dry,24,4,2,2,20,52,0.36,91.63,0.64,91.63,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2008-10-15,2008,1,3,289,142.81,0.85,5,Dry,24,4,2,2,20,52,0.36,90.81,0.64,90.81,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2008-10-16,2008,1,3,290,144.18,0.85,5,Dry,24,4,2,2,20,52,0.36,92.18,0.64,92.18,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0822,0.00323,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2008-10-17,2008,1,3,291,145.54,0.84,5,Dry,24,4,2,2,20,52,0.36,93.54,0.64,93.54,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2008-10-18,2008,1,3,292,143.63,0.85,5,Dry,24,4,2,2,20,52,0.36,91.63,0.64,91.63,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2008-10-19,2008,1,3,293,142.26,0.86,5,Dry,24,4,2,2,20,52,0.37,90.26,0.63,90.26,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0644,0.146,0.00572,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2008-10-20,2008,1,3,294,143.08,0.85,5,Dry,24,4,2,2,20,52,0.36,91.08,0.64,91.08,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0818,0.00321,1,0.0655,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2008-10-21,2008,1,3,295,143.35,0.85,5,Dry,24,4,2,2,20,52,0.36,91.35,0.64,91.35,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2008-10-22,2008,1,4,296,145.82,0.84,5,Dry,24,4,2,2,20,52,0.36,93.82,0.64,93.82,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2008-10-23,2008,1,4,297,149.92,0.83,5,Dry,24,4,2,2,20,52,0.35,97.92,0.65,97.92,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0848,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2008-10-24,2008,1,4,298,149.1,0.83,5,Dry,24,4,2,2,20,52,0.35,97.1,0.65,97.1,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0736,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2008-10-25,2008,1,4,299,147.73,0.83,5,Dry,24,4,2,2,20,52,0.35,95.73,0.65,95.73,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00389,0.000152,0.0838,0.00329,1,0.0717,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2008-10-26,2008,1,4,300,145.82,0.84,5,Dry,24,4,2,2,20,52,0.36,93.82,0.64,93.82,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2008-10-27,2008,1,4,301,143.9,0.85,5,Dry,24,4,2,2,20,52,0.36,91.9,0.64,91.9,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00356,0.00014,0.0821,0.00322,1,0.0666,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2008-10-28,2008,1,4,302,141.99,0.86,5,Dry,24,4,2,2,20,52,0.37,89.99,0.63,89.99,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.0034,0.000133,0.0813,0.00319,1,0.064,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2008-10-29,2008,1,5,303,140.07,0.86,5,Dry,24,4,2,2,20,52,0.37,88.07,0.63,88.07,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2008-10-30,2008,1,5,304,138.16,0.87,5,Dry,24,4,2,2,20,52,0.38,86.16,0.62,86.16,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.000121,0.0796,0.00312,1,0.0588,0.138,0.00543,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2008-10-31,2008,1,5,305,136.79,0.87,5,Dry,24,4,2,2,20,52,0.38,84.79,0.62,84.79,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2008-11-01,2008,2,5,306,136.52,0.87,5,Dry,23,4,2,2,19,50,0.37,86.52,0.63,86.52,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2008-11-02,2008,2,5,307,138.98,0.87,5,Dry,23,4,2,2,19,50,0.36,88.98,0.64,88.98,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2008-11-03,2008,2,5,308,143.63,0.85,5,Dry,23,4,2,2,19,50,0.35,93.63,0.65,93.63,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000145,0.0825,0.00324,1,0.0689,0.151,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2008-11-04,2008,2,5,309,149.92,0.83,5,Dry,23,4,2,2,19,50,0.33,99.92,0.67,99.92,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0853,0.00334,1,0.0774,0.163,0.00638,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2008-11-05,2008,2,6,310,154.02,0.81,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2008-11-06,2008,2,6,311,155.39,0.81,5,Dry,23,4,2,2,19,50,0.32,105.4,0.68,105.4,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.083,0.00471,0.000185,0.0877,0.00344,1,0.0848,0.172,0.00676,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2008-11-07,2008,2,6,312,160.58,0.79,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2008-11-08,2008,2,6,313,163.04,0.78,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2008-11-09,2008,2,6,314,163.86,0.78,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2008-11-10,2008,2,6,315,165.23,0.78,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.0981,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2008-11-11,2008,2,6,316,167.69,0.77,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.0931,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2008-11-12,2008,2,7,317,171.79,0.75,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2008-11-13,2008,2,7,318,173.71,0.74,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00627,0.000245,0.0957,0.00375,1,0.11,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2008-11-14,2008,2,7,319,171.79,0.75,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
2008-11-15,2008,2,7,320,169.88,0.76,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,641
2008-11-16,2008,2,7,321,168.51,0.76,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-11-17,2008,2,7,322,167.14,0.77,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000223,0.0928,0.00363,1,0.101,0.193,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2008-11-18,2008,2,7,323,169.06,0.76,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2008-11-19,2008,2,8,324,174.25,0.74,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2008-11-20,2008,2,8,325,179.45,0.73,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0915,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2008-11-21,2008,2,8,326,183,0.72,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2008-11-22,2008,2,8,327,185.46,0.71,5,Dry,23,4,2,2,19,50,0.27,135.5,0.73,135.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0936,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00885,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2008-11-23,2008,2,8,328,189.57,0.69,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2008-11-24,2008,2,8,329,192.03,0.69,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,769
2008-11-25,2008,2,8,330,190.11,0.69,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,758
2008-11-26,2008,2,9,331,189.84,0.69,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2008-11-27,2008,2,9,332,192.85,0.68,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2008-11-28,2008,2,9,333,195.85,0.67,5,Dry,23,4,2,2,19,50,0.26,145.8,0.74,145.8,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00815,0.000318,0.105,0.00412,1,0.139,0.245,0.00957,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2008-11-29,2008,2,9,334,196.13,0.67,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00817,0.000319,0.106,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2008-11-30,2008,2,9,335,196.95,0.67,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00824,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2008-12-01,2008,3,9,336,198.86,0.66,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2008-12-02,2008,3,9,337,199.68,0.66,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2008-12-03,2008,3,10,338,197.77,0.67,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
2008-12-04,2008,3,10,339,194.76,0.68,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2008-12-05,2008,3,10,340,194.49,0.68,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-12-06,2008,3,10,341,194.21,0.68,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2008-12-07,2008,3,10,342,192.3,0.68,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2008-12-08,2008,3,10,343,192.57,0.68,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,31,30,30,721
2008-12-09,2008,3,10,344,194.49,0.68,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-12-10,2008,3,11,345,195.85,0.67,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2008-12-11,2008,3,11,346,198.32,0.66,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2008-12-12,2008,3,11,347,201.32,0.66,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2008-12-13,2008,3,11,348,204.33,0.65,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2008-12-14,2008,3,11,349,204.6,0.65,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2008-12-15,2008,3,11,350,205.43,0.64,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2008-12-16,2008,3,11,351,206.25,0.64,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2008-12-17,2008,3,12,352,206.52,0.64,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2008-12-18,2008,3,12,353,209.53,0.63,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35,34,34,816
2008-12-19,2008,3,12,354,212.53,0.62,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.7,34.7,34.7,832
2008-12-20,2008,3,12,355,215,0.62,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2008-12-21,2008,3,12,356,217.46,0.61,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2008-12-22,2008,3,12,357,218.82,0.61,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2008-12-23,2008,3,12,358,220.19,0.6,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
2008-12-24,2008,3,13,359,221.56,0.6,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2008-12-25,2008,3,13,360,221.28,0.6,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2008-12-26,2008,3,13,361,218.28,0.61,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2008-12-27,2008,3,13,362,219.1,0.61,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2008-12-28,2008,3,13,363,219.92,0.6,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2008-12-29,2008,3,13,364,216.91,0.61,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2008-12-30,2008,3,13,365,217.73,0.61,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2008-12-31,2008,3,14,366,221.28,0.6,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2009-01-01,2008,4,14,1,224.29,0.59,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2009-01-02,2008,4,14,2,223.47,0.59,5,Dry,29,5,4,2,33,73,0.33,150.5,0.67,150.5,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2009-01-03,2008,4,14,3,224.29,0.59,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2009-01-04,2008,4,14,4,224.57,0.59,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2009-01-05,2008,4,14,5,223.75,0.59,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2009-01-06,2008,4,14,6,226.21,0.59,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00877,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2009-01-07,2008,4,15,7,230.85,0.58,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2009-01-08,2008,4,15,8,236.05,0.56,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
2009-01-09,2008,4,15,9,239.06,0.56,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2009-01-10,2008,4,15,10,241.52,0.55,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2009-01-11,2008,4,15,11,243.98,0.55,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2009-01-12,2008,4,15,12,243.71,0.55,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2009-01-13,2008,4,15,13,243.43,0.55,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2009-01-14,2008,4,16,14,244.25,0.55,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2009-01-15,2008,4,16,15,247.26,0.54,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2009-01-16,2008,4,16,16,252.46,0.53,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2009-01-17,2008,4,16,17,257.1,0.53,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2009-01-18,2008,4,16,18,261.75,0.52,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2009-01-19,2008,4,16,19,263.12,0.52,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2009-01-20,2008,4,16,20,265.03,0.51,5,Dry,29,5,4,2,33,73,0.28,192,0.72,192,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2009-01-21,2008,4,17,21,269.14,0.51,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-01-22,2008,4,17,22,272.69,0.5,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2009-01-23,2008,4,17,23,275.15,0.5,5,Dry,29,5,4,2,33,73,0.27,202.2,0.73,202.2,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00529,1,0.215,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2009-01-24,2008,4,17,24,278.16,0.49,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.219,0.354,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
2009-01-25,2008,4,17,25,280.62,0.49,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2009-01-26,2008,4,17,26,284.72,0.49,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-01-27,2008,4,17,27,285,0.48,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-01-28,2008,4,18,28,285.27,0.48,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2009-01-29,2008,4,18,29,288.82,0.48,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-01-30,2008,4,18,30,292.38,0.47,5,Dry,29,5,4,2,33,73,0.25,219.4,0.75,219.4,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2009-01-31,2008,4,18,31,295.93,0.47,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2009-02-01,2008,5,18,32,299.49,0.47,5,Dry,31,6,4,3,41,85,0.28,214.5,0.72,214.5,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000557,0.14,0.00556,1,0.232,0.372,0.0148,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
2009-02-02,2008,5,18,33,303.59,0.46,5,Dry,31,6,4,3,41,85,0.28,218.6,0.72,218.6,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
2009-02-03,2008,5,18,34,308.78,0.45,5,Dry,31,6,4,3,41,85,0.28,223.8,0.72,223.8,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2009-02-04,2008,5,19,35,313.43,0.45,5,Dry,31,6,4,3,41,85,0.27,228.4,0.73,228.4,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0152,0.000606,0.146,0.00582,2,0.0967,0.242,0.00969,24.8,0.923,0.97,0.895,25.6,24.8,49.7,1190
2009-02-05,2008,5,19,36,318.08,0.44,5,Dry,31,6,4,3,41,85,0.27,233.1,0.73,233.1,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2009-02-06,2008,5,19,37,324.37,0.44,5,Dry,31,6,4,3,41,85,0.26,239.4,0.74,239.4,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
2009-02-07,2008,5,19,38,330.11,0.43,5,Dry,31,6,4,3,41,85,0.26,245.1,0.74,245.1,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000665,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2009-02-08,2008,5,19,39,334.21,0.42,5,Dry,31,6,4,3,41,85,0.25,249.2,0.75,249.2,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2009-02-09,2008,5,19,40,337.77,0.42,5,Dry,31,6,4,3,41,85,0.25,252.8,0.75,252.8,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000735,0.158,0.00632,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.5,55.1,1320
2009-02-10,2008,5,19,41,344.6,0.41,5,Dry,31,6,4,3,41,85,0.25,259.6,0.75,259.6,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0215,0.000866,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.2,28.3,56.6,1360
2009-02-11,2008,5,20,42,353.08,0.4,5,Dry,31,6,4,3,41,85,0.24,268.1,0.76,268.1,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0255,0.00103,0.17,0.00685,2,0.123,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2009-02-12,2008,5,20,43,362.65,0.39,5,Dry,31,6,4,3,41,85,0.23,277.6,0.77,277.6,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0301,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2009-02-13,2008,5,20,44,370.58,0.38,5,Dry,31,6,4,3,41,85,0.23,285.6,0.77,285.6,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0338,0.00137,0.185,0.00746,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32.1,31.1,62.2,1490
2009-02-14,2008,5,20,45,378.51,0.38,5,Dry,31,6,4,3,41,85,0.23,293.5,0.78,293.5,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0375,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,32,63.9,1530
2009-02-15,2008,5,20,46,387.53,0.37,5,Dry,31,6,4,3,41,85,0.22,302.5,0.78,302.5,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0418,0.00169,0.199,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.913,33.9,32.9,65.8,1580
2009-02-16,2008,5,20,47,395.46,0.36,5,Dry,31,6,4,3,41,85,0.21,310.5,0.79,310.5,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.16,0.0455,0.00185,0.205,0.00833,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2009-02-17,2008,5,20,48,403.94,0.36,5,Dry,31,6,4,3,41,85,0.21,318.9,0.79,318.9,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0495,0.00202,0.212,0.00863,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2009-02-18,2008,5,21,49,409.68,0.35,5,Dry,31,6,4,3,41,85,0.21,324.7,0.79,324.7,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0522,0.00213,0.217,0.00883,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2009-02-19,2008,5,21,50,415.43,0.35,5,Dry,31,6,4,3,41,85,0.2,330.4,0.8,330.4,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00903,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.7,1720
2009-02-20,2008,5,21,51,422.26,0.34,5,Dry,31,6,4,3,41,85,0.2,337.3,0.8,337.3,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2009-02-21,2008,5,21,52,428,0.34,5,Dry,31,6,4,3,41,85,0.2,343,0.8,343,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0609,0.00249,0.232,0.00948,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2009-02-22,2008,5,21,53,431.56,0.33,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2009-02-23,2008,5,21,54,433.47,0.33,5,Dry,31,6,4,3,41,85,0.2,348.5,0.8,348.5,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.6,24.4,0.173,0.0635,0.0026,0.236,0.00967,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
2009-02-24,2008,5,21,55,434.29,0.33,5,Dry,31,6,4,3,41,85,0.2,349.3,0.8,349.3,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.415,0.017,24,0.948,0.974,0.924,39,38,76,1820
2009-02-25,2008,5,22,56,436.75,0.33,5,Dry,31,6,4,3,41,85,0.2,351.8,0.81,351.8,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2009-02-26,2008,5,22,57,443.04,0.32,5,Dry,31,6,4,3,41,85,0.19,358,0.81,358,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.429,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2009-02-27,2008,5,22,58,447.69,0.32,5,Dry,31,6,4,3,41,85,0.19,362.7,0.81,362.7,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0702,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79.1,1900
2009-02-28,2008,5,22,59,451.25,0.31,5,Dry,31,6,4,3,41,85,0.19,366.3,0.81,366.3,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0719,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,39.9,79.9,1920
2009-03-01,2008,6,22,60,455.35,0.31,5,Dry,36,8,6,4,53,107,0.23,348.4,0.77,348.4,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0634,0.0026,0.24,0.00984,2,0.178,0.417,0.0171,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2009-03-02,2008,6,22,61,458.35,0.31,5,Dry,36,8,6,4,53,107,0.23,351.4,0.77,351.4,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0648,0.00266,0.242,0.00994,2,0.18,0.422,0.0173,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
2009-03-03,2008,6,22,62,460.82,0.31,5,Dry,36,8,6,4,53,107,0.23,353.8,0.77,353.8,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.066,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.7,1840
2009-03-04,2008,6,23,63,466.01,0.3,5,Dry,36,8,6,4,53,107,0.23,359,0.77,359,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0685,0.00282,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,38.9,77.9,1870
2009-03-05,2008,6,23,64,472.3,0.3,5,Dry,36,8,6,4,53,107,0.23,365.3,0.77,365.3,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0714,0.00294,0.254,0.0104,2,0.189,0.443,0.0182,23.8,0.95,0.977,0.929,40.6,39.7,79.3,1900
2009-03-06,2008,6,23,65,478.04,0.3,5,Dry,36,8,6,4,53,107,0.22,371,0.78,371,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.0741,0.00306,0.258,0.0107,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.6,1930
2009-03-07,2008,6,23,66,483.78,0.29,5,Dry,36,8,6,4,53,107,0.22,376.8,0.78,376.8,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0768,0.00317,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,41,81.9,1970
2009-03-08,2008,6,23,67,491.17,0.29,5,Dry,36,8,6,4,53,107,0.22,384.2,0.78,384.2,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0803,0.00332,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
2009-03-09,2008,6,23,68,498,0.28,5,Dry,36,8,6,4,53,107,0.21,391,0.79,391,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0836,0.00346,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.9,2040
2009-03-10,2008,6,23,69,503.2,0.28,5,Dry,36,8,6,4,53,107,0.21,396.2,0.79,396.2,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.086,0.00356,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.954,0.98,0.935,43.8,43,85.9,2060
2009-03-11,2008,6,24,70,510.58,0.28,5,Dry,36,8,6,4,53,107,0.21,403.6,0.79,403.6,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0895,0.00371,0.285,0.0118,2,0.215,0.5,0.0207,23.6,0.955,0.98,0.936,44.6,43.7,87.4,2100
2009-03-12,2008,6,24,71,521.79,0.27,5,Dry,36,8,6,4,53,107,0.2,414.8,0.8,414.8,0,0,0,0,-4,4,36,8,6,0,57,465,990,965.9,24.1,0.2,0.0948,0.00394,0.294,0.0122,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
2009-03-13,2008,6,24,72,534.64,0.26,5,Dry,36,8,6,4,53,107,0.2,427.6,0.8,427.6,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.0042,0.305,0.0127,2,0.231,0.536,0.0223,23.5,0.957,0.98,0.938,47.1,46.1,92.2,2210
2009-03-14,2008,6,24,73,548.04,0.26,5,Dry,36,8,6,4,53,107,0.2,441,0.81,441,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.9,2280
2009-03-15,2008,6,24,74,564.18,0.25,5,Dry,36,8,6,4,53,107,0.19,457.2,0.81,457.2,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.33,0.0138,2,0.251,0.581,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2009-03-16,2008,6,24,75,583.59,0.24,5,Dry,36,8,6,4,53,107,0.18,476.6,0.82,476.6,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00521,0.35,0.0147,2,0.264,0.614,0.0258,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2009-03-17,2008,6,24,76,605.74,0.23,5,Dry,36,8,6,4,53,107,0.18,498.7,0.82,498.7,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.238,0.134,0.00568,0.373,0.0157,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2009-03-18,2008,6,25,77,628.98,0.22,5,Dry,36,8,6,4,53,107,0.17,522,0.83,522,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00635,0.401,0.017,3,0.177,0.579,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2009-03-19,2008,6,25,78,652.22,0.21,5,Dry,36,8,6,4,53,107,0.16,545.2,0.84,545.2,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00703,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2720
2009-03-20,2008,6,25,79,682.57,0.2,5,Dry,36,8,6,4,53,107,0.16,575.6,0.84,575.6,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.185,0.00794,0.468,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
2009-03-21,2008,6,25,80,715.66,0.18,5,Dry,36,8,6,4,53,107,0.15,608.7,0.85,608.7,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00893,0.508,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2009-03-22,2008,6,25,81,747.65,0.17,5,Dry,36,8,6,4,53,107,0.14,640.6,0.86,640.6,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00991,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2009-03-23,2008,6,25,82,776.14,0.16,5,Dry,36,8,6,4,53,107,0.14,669.1,0.86,669.1,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2009-03-24,2008,6,25,83,804.01,0.15,5,Dry,36,8,6,4,53,107,0.13,697,0.87,697,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2009-03-25,2008,6,26,84,842.15,0.14,5,Dry,36,8,6,4,53,107,0.13,735.1,0.87,735.1,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0128,0.666,0.0293,3,0.273,0.939,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2009-03-26,2008,6,26,85,885.18,0.13,5,Dry,36,8,6,4,53,107,0.12,778.2,0.88,778.2,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2009-03-27,2008,6,26,86,931.92,0.12,5,Dry,36,8,6,4,53,107,0.12,824.9,0.89,824.9,0,0,0,0,-4,4,36,8,6,0,57,875,990,967.6,22.4,0.456,0.338,0.0151,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2009-03-28,2008,6,26,87,976.86,0.11,5,Dry,36,8,6,4,53,107,0.11,869.9,0.89,869.9,0,0,0,0,-4,4,36,8,6,0,57,920,990,967.8,22.2,0.497,0.36,0.0162,0.857,0.0386,4,0.236,1.09,0.0493,21.1,0.955,0.98,0.936,43,42.1,168,4040
2009-03-29,2008,6,26,88,1024,0.11,5,Dry,36,8,6,4,53,107,0.1,917,0.9,917,0,0,0,0,-4,4,36,8,6,0,57,967,990,968,22,0.54,0.383,0.0174,0.923,0.0419,4,0.252,1.17,0.0533,20.8,0.956,0.98,0.936,44.8,43.9,176,4210
2009-03-30,2008,6,26,89,1067.8,0.1,5,Dry,36,8,6,4,53,107,0.1,960.8,0.9,960.8,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.58,0.404,0.0185,0.984,0.045,4,0.267,1.25,0.0572,20.6,0.956,0.98,0.937,46.5,45.5,182,4370
2009-03-31,2008,6,26,90,1113,0.095,5,Dry,36,8,6,4,53,107,0.096,1006,0.9,1006,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.634,0.437,0.0201,1.07,0.0492,4,0.281,1.35,0.0622,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2009-04-01,2008,7,27,91,1159.6,0.089,5,Dry,40,10,8,5,62,125,0.11,1035,0.89,1035,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.688,0.501,0.0232,1.19,0.055,4,0.287,1.48,0.0683,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2009-04-02,2008,7,27,92,1207.3,0.083,5,Dry,40,10,8,5,62,125,0.1,1082,0.9,1082,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.758,0.608,0.0284,1.37,0.0637,4,0.296,1.66,0.0775,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2009-04-03,2008,7,27,93,1256.3,0.078,5,Dry,40,10,8,5,62,125,0.1,1131,0.9,1100,31,7,1,1,-4,26,47,11,9,1,88,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2009-04-04,2008,7,27,94,1300.3,0.073,5,Dry,40,10,8,5,62,125,0.096,1175,0.9,1100,75,17,2,2,-3,57,57,12,10,2,119,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2009-04-05,2008,7,27,95,1345.2,0.067,5,Dry,40,10,8,5,62,125,0.093,1220,0.91,1100,120,27,4,4,-1,86,67,14,12,4,148,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-04-06,2008,7,27,96,1384.7,0.062,5,Dry,40,10,8,5,62,125,0.09,1260,0.91,1100,160,36,5,5,0,114,76,15,13,5,176,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48.1,192,4610
2009-04-07,2008,7,27,97,1400,0.06,5,Dry,40,10,8,5,62,125,0.089,1275,0.91,1100,175,40,5,5,0,125,80,15,13,5,187,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-04-08,2008,7,28,98,1409.3,0.059,5,Dry,40,10,8,5,62,125,0.089,1284,0.91,1100,184,42,6,6,1,129,82,16,14,6,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-04-09,2008,7,28,99,1418.6,0.057,5,Dry,40,10,8,5,62,125,0.088,1294,0.91,1100,194,44,6,6,1,137,84,16,14,6,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-04-10,2008,7,28,100,1421.7,0.056,5,Dry,40,10,8,5,62,125,0.088,1297,0.91,1100,197,45,6,6,1,139,85,16,14,6,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-04-11,2008,7,28,101,1418.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-04-12,2008,7,28,102,1415.5,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2009-04-13,2008,7,28,103,1412.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-04-14,2008,7,28,104,1403.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.1,1255,0.9,1100,155,35,5,5,-5,115,80,16,15,5,187,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.9,47.9,192,4600
2009-04-15,2008,7,29,105,1393.9,0.061,4,Mod_Dry,45,11,10,10,72,148,0.11,1246,0.89,1100,146,33,4,4,-6,111,78,15,14,4,183,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19.1,0.953,0.98,0.934,49,48,192,4610
2009-04-16,2008,7,29,106,1378.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2009-04-17,2008,7,29,107,1357.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.11,1209,0.89,1100,109,25,3,3,-7,85,70,14,13,3,157,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-04-18,2008,7,29,108,1336.2,0.068,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-04-19,2008,7,29,109,1315.2,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1167,0.89,1100,67,15,2,2,-8,56,60,13,12,2,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2009-04-20,2008,7,29,110,1288.5,0.074,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-04-21,2008,7,29,111,1267.9,0.076,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2009-04-22,2008,7,30,112,1247.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.647,0.0303,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2009-04-23,2008,7,30,113,1227.3,0.081,4,Mod_Dry,45,11,10,10,72,148,0.12,1079,0.88,1079,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.765,0.602,0.0281,1.37,0.0639,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2009-04-24,2008,7,30,114,1207.3,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.736,0.557,0.0259,1.29,0.0602,4,0.292,1.58,0.0739,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2009-04-25,2008,7,30,115,1187.5,0.086,4,Mod_Dry,45,11,10,10,72,148,0.13,1040,0.88,1040,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.707,0.512,0.0238,1.22,0.0566,4,0.288,1.51,0.07,20,0.955,0.98,0.936,48.7,47.7,191,4580
2009-04-26,2008,7,30,116,1162.3,0.089,4,Mod_Dry,45,11,10,10,72,148,0.13,1014,0.87,1014,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.67,0.455,0.0211,1.12,0.0521,4,0.283,1.41,0.0652,20.2,0.955,0.98,0.936,48,47,188,4510
2009-04-27,2008,7,30,117,1137.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,989.5,0.87,989.5,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.633,0.418,0.0193,1.05,0.0485,4,0.276,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2009-04-28,2008,7,30,118,1118.4,0.094,4,Mod_Dry,45,11,10,10,72,148,0.13,970.4,0.87,970.4,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.605,0.409,0.0188,1.01,0.0467,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.5,45.5,182,4370
2009-04-29,2008,7,31,119,1094.2,0.097,4,Mod_Dry,45,11,10,10,72,148,0.14,946.2,0.86,946.2,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.397,0.0182,0.978,0.0449,4,0.262,1.24,0.0569,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2009-04-30,2008,7,31,120,1075.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,927.7,0.86,927.7,0,0,0,0,-10,10,45,11,10,0,82,994,990,968.1,21.9,0.565,0.388,0.0177,0.953,0.0436,4,0.256,1.21,0.0553,20.7,0.955,0.98,0.936,44.9,44,176,4220
2009-05-01,2008,8,31,121,1057.3,0.1,5,Dry,42,9,8,6,82,147,0.14,910.4,0.86,910.4,0,0,0,0,-6,6,42,9,8,0,88,969,990,968.1,21.9,0.542,0.38,0.0173,0.922,0.0421,4,0.25,1.17,0.0535,20.7,0.955,0.98,0.936,44.2,43.4,173,4160
2009-05-02,2008,8,31,122,1039.3,0.1,5,Dry,42,9,8,6,82,147,0.14,892.3,0.86,892.3,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2009-05-03,2008,8,31,123,1021.5,0.11,5,Dry,42,9,8,6,82,147,0.14,874.5,0.86,874.5,0,0,0,0,-6,6,42,9,8,0,88,933,990,968,22,0.509,0.362,0.0164,0.872,0.0396,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,42,168,4030
2009-05-04,2008,8,31,124,1003.9,0.11,5,Dry,42,9,8,6,82,147,0.15,856.9,0.85,856.9,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0384,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
