date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-05-05,2008,8,31,125,986.61,0.11,5,Dry,42,9,8,6,82,147,0.15,839.6,0.85,839.6,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
2009-05-06,2008,8,32,126,969.61,0.11,5,Dry,42,9,8,6,82,147,0.15,822.6,0.85,822.6,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2009-05-07,2008,8,32,127,952.92,0.12,5,Dry,42,9,8,6,82,147,0.15,805.9,0.85,805.9,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.214,0.99,0.0444,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2009-05-08,2008,8,32,128,936.54,0.12,5,Dry,42,9,8,6,82,147,0.16,789.5,0.84,789.5,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.043,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2009-05-09,2008,8,32,129,920.5,0.12,5,Dry,42,9,8,6,82,147,0.16,773.5,0.84,773.5,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2009-05-10,2008,8,32,130,904.8,0.13,5,Dry,42,9,8,6,82,147,0.16,757.8,0.84,757.8,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.708,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2009-05-11,2008,8,32,131,889.48,0.13,5,Dry,42,9,8,6,82,147,0.17,742.5,0.83,742.5,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2009-05-12,2008,8,32,132,874.57,0.13,5,Dry,42,9,8,6,82,147,0.17,727.6,0.83,727.6,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2009-05-13,2008,8,33,133,860.08,0.13,5,Dry,42,9,8,6,82,147,0.17,713.1,0.83,713.1,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2009-05-14,2008,8,33,134,846.07,0.14,5,Dry,42,9,8,6,82,147,0.17,699.1,0.83,699.1,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2009-05-15,2008,8,33,135,832.57,0.14,5,Dry,42,9,8,6,82,147,0.18,685.6,0.82,685.6,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46,138,3320
2009-05-16,2008,8,33,136,819.65,0.14,5,Dry,42,9,8,6,82,147,0.18,672.6,0.82,672.6,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2009-05-17,2008,8,33,137,807.38,0.15,5,Dry,42,9,8,6,82,147,0.18,660.4,0.82,660.4,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2009-05-18,2008,8,33,138,795.89,0.15,5,Dry,42,9,8,6,82,147,0.18,648.9,0.81,648.9,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2009-05-19,2008,8,33,139,785.36,0.16,5,Dry,42,9,8,6,82,147,0.19,638.4,0.81,638.4,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2009-05-20,2008,8,34,140,776.14,0.16,5,Dry,42,9,8,6,82,147,0.19,629.1,0.81,629.1,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2009-05-21,2008,8,34,141,770.07,0.16,5,Dry,42,9,8,6,82,147,0.19,623.1,0.81,623.1,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2009-05-22,2008,8,34,142,757.22,0.17,5,Dry,42,9,8,6,82,147,0.19,610.2,0.81,610.2,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00904,0.515,0.0223,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2009-05-23,2008,8,34,143,744.37,0.17,5,Dry,42,9,8,6,82,147,0.2,597.4,0.8,597.4,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.3,0.2,0.00865,0.5,0.0216,3,0.211,0.711,0.0307,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2009-05-24,2008,8,34,144,731.52,0.18,5,Dry,42,9,8,6,82,147,0.2,584.5,0.8,584.5,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.191,0.00826,0.484,0.0209,3,0.206,0.689,0.0297,22.5,0.953,0.978,0.932,41,40.1,120,2880
2009-05-25,2008,8,34,145,719.21,0.18,5,Dry,42,9,8,6,82,147,0.2,572.2,0.8,572.2,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.468,0.0202,3,0.2,0.668,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2009-05-26,2008,8,34,146,708,0.19,5,Dry,42,9,8,6,82,147,0.21,561,0.79,561,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00755,0.455,0.0195,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2009-05-27,2008,8,35,147,696.25,0.19,5,Dry,42,9,8,6,82,147,0.21,549.3,0.79,549.3,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.0072,0.44,0.0189,3,0.19,0.63,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2710
2009-05-28,2008,8,35,148,684.49,0.2,5,Dry,42,9,8,6,82,147,0.21,537.5,0.79,537.5,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.266,0.16,0.00685,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2009-05-29,2008,8,35,149,673.28,0.2,5,Dry,42,9,8,6,82,147,0.22,526.3,0.78,526.3,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.153,0.00652,0.412,0.0176,3,0.179,0.591,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2009-05-30,2008,8,35,150,663.16,0.2,5,Dry,42,9,8,6,82,147,0.22,516.2,0.78,516.2,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.146,0.00622,0.399,0.017,3,0.175,0.574,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,106,2550
2009-05-31,2008,8,35,151,652.5,0.21,5,Dry,42,9,8,6,82,147,0.23,505.5,0.78,505.5,0,0,0,0,-6,6,42,9,8,0,88,565,990,966.5,23.5,0.247,0.139,0.0059,0.386,0.0164,3,0.17,0.556,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2510
2009-06-01,2008,9,35,152,641.83,0.21,5,Dry,39,9,7,5,59,119,0.18,522.8,0.81,522.8,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00638,0.405,0.0172,3,0.178,0.583,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2009-06-02,2008,9,35,153,632.81,0.22,5,Dry,39,9,7,5,59,119,0.19,513.8,0.81,513.8,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00612,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2009-06-03,2008,9,36,154,623.24,0.22,5,Dry,39,9,7,5,59,119,0.19,504.2,0.81,504.2,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00584,0.382,0.0162,3,0.169,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2009-06-04,2008,9,36,155,613.67,0.22,5,Dry,39,9,7,5,59,119,0.19,494.7,0.81,494.7,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.132,0.0056,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
2009-06-05,2008,9,36,156,604.1,0.23,5,Dry,39,9,7,5,59,119,0.2,485.1,0.8,485.1,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2009-06-06,2008,9,36,157,595.07,0.23,5,Dry,39,9,7,5,59,119,0.2,476.1,0.8,476.1,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-06-07,2008,9,36,158,587.14,0.24,5,Dry,39,9,7,5,59,119,0.2,468.1,0.8,468.1,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00505,0.344,0.0145,2,0.258,0.602,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2009-06-08,2008,9,36,159,578.67,0.24,5,Dry,39,9,7,5,59,119,0.21,459.7,0.79,459.7,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2009-06-09,2008,9,36,160,572.93,0.24,5,Dry,39,9,7,5,59,119,0.21,453.9,0.79,453.9,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2009-06-10,2008,9,37,161,566.64,0.25,5,Dry,39,9,7,5,59,119,0.21,447.6,0.79,447.6,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.1,23.9,0.213,0.11,0.00462,0.323,0.0136,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,96,2300
2009-06-11,2008,9,37,162,560.89,0.25,5,Dry,39,9,7,5,59,119,0.21,441.9,0.79,441.9,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.318,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2009-06-12,2008,9,37,163,553.51,0.25,5,Dry,39,9,7,5,59,119,0.21,434.5,0.79,434.5,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
2009-06-13,2008,9,37,164,545.03,0.26,5,Dry,39,9,7,5,59,119,0.22,426,0.78,426,0,0,0,0,-5,5,39,9,7,0,64,481,990,966.1,23.9,0.205,0.1,0.00418,0.305,0.0128,2,0.23,0.535,0.0224,23.4,0.957,0.98,0.938,46.8,45.9,91.7,2200
2009-06-14,2008,9,37,165,537.1,0.26,5,Dry,39,9,7,5,59,119,0.22,418.1,0.78,418.1,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0963,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
2009-06-15,2008,9,37,166,529.18,0.27,5,Dry,39,9,7,5,59,119,0.23,410.2,0.78,410.2,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0926,0.00386,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.6,2130
2009-06-16,2008,9,37,167,522.34,0.27,5,Dry,39,9,7,5,59,119,0.23,403.3,0.77,403.3,0,0,0,0,-5,5,39,9,7,0,64,458,990,966,24,0.197,0.0894,0.00372,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-06-17,2008,9,38,168,514.96,0.27,5,Dry,39,9,7,5,59,119,0.23,396,0.77,396,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00357,0.281,0.0117,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2009-06-18,2008,9,38,169,507.57,0.28,5,Dry,39,9,7,5,59,119,0.23,388.6,0.77,388.6,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0824,0.00342,0.274,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.2,2020
2009-06-19,2008,9,38,170,500.19,0.28,5,Dry,39,9,7,5,59,119,0.24,381.2,0.76,381.2,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.9,24.1,0.189,0.0789,0.00327,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.2,41.3,82.6,1980
2009-06-20,2008,9,38,171,493.35,0.29,5,Dry,39,9,7,5,59,119,0.24,374.4,0.76,374.4,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
2009-06-21,2008,9,38,172,486.52,0.29,5,Dry,39,9,7,5,59,119,0.24,367.5,0.76,367.5,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0725,0.00299,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.929,40.7,39.8,79.6,1910
2009-06-22,2008,9,38,173,480.78,0.29,5,Dry,39,9,7,5,59,119,0.25,361.8,0.75,361.8,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0698,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.2,78.3,1880
2009-06-23,2008,9,38,174,474.49,0.3,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2009-06-24,2008,9,39,175,468.2,0.3,5,Dry,39,9,7,5,59,119,0.25,349.2,0.75,349.2,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0638,0.00263,0.242,0.00996,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.5,1810
2009-06-25,2008,9,39,176,461.91,0.31,5,Dry,39,9,7,5,59,119,0.26,342.9,0.74,342.9,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0609,0.0025,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2009-06-26,2008,9,39,177,456.17,0.31,5,Dry,39,9,7,5,59,119,0.26,337.2,0.74,337.2,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00239,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.4,72.7,1750
2009-06-27,2008,9,39,178,450.43,0.31,5,Dry,39,9,7,5,59,119,0.26,331.4,0.74,331.4,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00933,2,0.166,0.394,0.0161,24,0.946,0.97,0.917,36.9,35.7,71.5,1720
2009-06-28,2008,9,39,179,444.68,0.32,5,Dry,39,9,7,5,59,119,0.27,325.7,0.73,325.7,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0527,0.00216,0.223,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.3,1690
2009-06-29,2008,9,39,180,440.03,0.32,5,Dry,39,9,7,5,59,119,0.27,321,0.73,321,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0505,0.00207,0.219,0.00896,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2009-06-30,2008,9,39,181,434.84,0.33,5,Dry,39,9,7,5,59,119,0.27,315.8,0.73,315.8,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0481,0.00197,0.214,0.00877,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.2,34.1,68.2,1640
2009-07-01,2008,10,40,182,429.64,0.33,5,Dry,37,8,6,4,53,108,0.25,321.6,0.75,321.6,0,0,0,0,-4,4,37,8,6,0,57,373,990,965.5,24.5,0.167,0.0508,0.00208,0.218,0.0089,2,0.16,0.377,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.6,1670
2009-07-02,2008,10,40,183,424.45,0.34,5,Dry,37,8,6,4,53,108,0.25,316.4,0.75,316.4,0,0,0,0,-4,4,37,8,6,0,57,367,990,965.5,24.5,0.165,0.0484,0.00197,0.214,0.00872,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
2009-07-03,2008,10,40,184,419.25,0.34,5,Dry,37,8,6,4,53,108,0.26,311.3,0.74,311.3,0,0,0,0,-4,4,37,8,6,0,57,362,990,965.5,24.5,0.163,0.0459,0.00187,0.209,0.00854,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.7,33.7,67.4,1620
2009-07-04,2008,10,40,185,414.06,0.35,5,Dry,37,8,6,4,53,108,0.26,306.1,0.74,306.1,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.162,0.0435,0.00177,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.1,66.3,1590
2009-07-05,2008,10,40,186,409.41,0.35,5,Dry,37,8,6,4,53,108,0.26,301.4,0.74,301.4,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0413,0.00168,0.201,0.00819,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.7,65.3,1570
2009-07-06,2008,10,40,187,404.76,0.36,5,Dry,37,8,6,4,53,108,0.27,296.8,0.73,296.8,0,0,0,0,-4,4,37,8,6,0,57,348,990,965.4,24.6,0.158,0.0391,0.00159,0.197,0.00803,2,0.143,0.34,0.0138,24.2,0.94,0.97,0.912,33.1,32.2,64.3,1540
2009-07-07,2008,10,40,188,400.11,0.36,5,Dry,37,8,6,4,53,108,0.27,292.1,0.73,292.1,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.0369,0.0015,0.194,0.00787,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.6,31.7,63.3,1520
2009-07-08,2008,10,41,189,395.46,0.36,5,Dry,37,8,6,4,53,108,0.27,287.5,0.73,287.5,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0347,0.00141,0.19,0.0077,2,0.137,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.2,62.3,1500
2009-07-09,2008,10,41,190,391.91,0.37,5,Dry,37,8,6,4,53,108,0.28,283.9,0.72,283.9,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.033,0.00134,0.187,0.00758,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2009-07-10,2008,10,41,191,387.81,0.37,5,Dry,37,8,6,4,53,108,0.28,279.8,0.72,279.8,0,0,0,0,-4,4,37,8,6,0,57,331,990,965.3,24.7,0.152,0.0311,0.00126,0.183,0.00744,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2009-07-11,2008,10,41,192,383.71,0.37,5,Dry,37,8,6,4,53,108,0.28,275.7,0.72,275.7,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0291,0.00118,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.8,29.9,59.8,1430
2009-07-12,2008,10,41,193,379.6,0.38,5,Dry,37,8,6,4,53,108,0.28,271.6,0.71,271.6,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0272,0.0011,0.177,0.00715,2,0.126,0.302,0.0122,24.4,0.934,0.97,0.906,30.4,29.4,58.9,1410
2009-07-13,2008,10,41,194,375.5,0.38,5,Dry,37,8,6,4,53,108,0.29,267.5,0.71,267.5,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0253,0.00102,0.173,0.00701,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58,1390
2009-07-14,2008,10,41,195,371.4,0.38,5,Dry,37,8,6,4,53,108,0.29,263.4,0.71,263.4,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0233,0.000943,0.17,0.00686,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.4,28.6,57.1,1370
2009-07-15,2008,10,42,196,367.3,0.39,5,Dry,37,8,6,4,53,108,0.29,259.3,0.71,259.3,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0214,0.000864,0.166,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.1,56.2,1350
2009-07-16,2008,10,42,197,363.2,0.39,5,Dry,37,8,6,4,53,108,0.3,255.2,0.7,255.2,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.144,0.0195,0.000785,0.163,0.00658,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.5,27.7,55.4,1330
2009-07-17,2008,10,42,198,359.64,0.4,5,Dry,37,8,6,4,53,108,0.3,251.6,0.7,251.6,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000717,0.16,0.00646,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2009-07-18,2008,10,42,199,356.09,0.4,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2009-07-19,2008,10,42,200,352.53,0.4,5,Dry,37,8,6,4,53,108,0.31,244.5,0.69,244.5,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0165,0.000666,0.156,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
2009-07-20,2008,10,42,201,348.98,0.41,5,Dry,37,8,6,4,53,108,0.31,241,0.69,241,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2009-07-21,2008,10,42,202,345.43,0.41,5,Dry,37,8,6,4,53,108,0.31,237.4,0.69,237.4,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1230
2009-07-22,2008,10,43,203,341.87,0.41,5,Dry,37,8,6,4,53,108,0.32,233.9,0.68,233.9,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2009-07-23,2008,10,43,204,339.41,0.42,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2009-07-24,2008,10,43,205,336.4,0.42,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2009-07-25,2008,10,43,206,333.39,0.43,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2009-07-26,2008,10,43,207,330.39,0.43,5,Dry,37,8,6,4,53,108,0.33,222.4,0.67,222.4,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0147,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2009-07-27,2008,10,43,208,327.38,0.43,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2009-07-28,2008,10,43,209,324.37,0.44,5,Dry,37,8,6,4,53,108,0.33,216.4,0.67,216.4,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2009-07-29,2008,10,44,210,321.36,0.44,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2009-07-30,2008,10,44,211,318.35,0.44,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
2009-07-31,2008,10,44,212,315.35,0.45,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.363,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2009-08-01,2008,11,44,213,311.25,0.45,5,Dry,34,7,5,3,44,93,0.3,218.3,0.7,218.3,0,0,0,0,-3,3,34,7,5,0,47,264,990,965,25,0.129,0.0143,0.000571,0.143,0.00571,1,0.237,0.38,0.0152,24.7,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-08-02,2008,11,44,214,306.6,0.46,5,Dry,34,7,5,3,44,93,0.3,213.6,0.7,213.6,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.0139,0.000555,0.141,0.00563,1,0.231,0.372,0.0148,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2009-08-03,2008,11,44,215,301.95,0.46,5,Dry,34,7,5,3,44,93,0.31,208.9,0.69,208.9,0,0,0,0,-3,3,34,7,5,0,47,255,990,964.9,25.1,0.126,0.0135,0.000538,0.139,0.00554,1,0.225,0.364,0.0145,24.7,0.956,0.98,0.937,48.5,47.5,47.5,1140
2009-08-04,2008,11,44,216,298.39,0.47,5,Dry,34,7,5,3,44,93,0.31,205.4,0.69,205.4,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000526,0.137,0.00548,1,0.22,0.357,0.0142,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2009-08-05,2008,11,45,217,294.29,0.47,5,Dry,34,7,5,3,44,93,0.32,201.3,0.68,201.3,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2009-08-06,2008,11,45,218,290.19,0.48,5,Dry,34,7,5,3,44,93,0.32,197.2,0.68,197.2,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00533,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
2009-08-07,2008,11,45,219,286.09,0.48,5,Dry,34,7,5,3,44,93,0.33,193.1,0.68,193.1,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000483,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2009-08-08,2008,11,45,220,281.99,0.49,5,Dry,34,7,5,3,44,93,0.33,189,0.67,189,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2009-08-09,2008,11,45,221,278.43,0.49,5,Dry,34,7,5,3,44,93,0.33,185.4,0.67,185.4,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2009-08-10,2008,11,45,222,274.88,0.5,5,Dry,34,7,5,3,44,93,0.34,181.9,0.66,181.9,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2009-08-11,2008,11,45,223,271.32,0.5,5,Dry,34,7,5,3,44,93,0.34,178.3,0.66,178.3,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2009-08-12,2008,11,46,224,268.86,0.51,5,Dry,34,7,5,3,44,93,0.35,175.9,0.65,175.9,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000424,0.125,0.00494,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2009-08-13,2008,11,46,225,265.85,0.51,5,Dry,34,7,5,3,44,93,0.35,172.8,0.65,172.8,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000414,0.123,0.00488,1,0.176,0.299,0.0119,24.9,0.946,0.976,0.924,40,39,39,937
2009-08-14,2008,11,46,226,262.85,0.52,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2009-08-15,2008,11,46,227,259.84,0.52,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2009-08-16,2008,11,46,228,256.83,0.53,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00968,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2009-08-17,2008,11,46,229,253.82,0.53,5,Dry,34,7,5,3,44,93,0.37,160.8,0.63,160.8,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00942,0.000373,0.118,0.00466,1,0.16,0.278,0.011,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2009-08-18,2008,11,46,230,250.82,0.54,5,Dry,34,7,5,3,44,93,0.37,157.8,0.63,157.8,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2009-08-19,2008,11,47,231,248.35,0.54,5,Dry,34,7,5,3,44,93,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2009-08-20,2008,11,47,232,245.89,0.54,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2009-08-21,2008,11,47,233,243.43,0.55,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2009-08-22,2008,11,47,234,240.97,0.55,5,Dry,34,7,5,3,44,93,0.39,148,0.61,148,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00833,0.000328,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2009-08-23,2008,11,47,235,238.51,0.56,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2009-08-24,2008,11,47,236,236.05,0.56,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,769
2009-08-25,2008,11,47,237,233.59,0.57,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2009-08-26,2008,11,48,238,231.13,0.57,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2009-08-27,2008,11,48,239,229.76,0.58,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-08-28,2008,11,48,240,227.85,0.58,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00721,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2009-08-29,2008,11,48,241,225.93,0.59,5,Dry,34,7,5,3,44,93,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00705,0.000277,0.106,0.00416,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-08-30,2008,11,48,242,224.02,0.59,5,Dry,34,7,5,3,44,93,0.41,131,0.58,131,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2009-08-31,2008,11,48,243,222.1,0.6,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00672,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-09-01,2008,12,48,244,219.1,0.61,5,Dry,30,6,4,2,30,72,0.33,147.1,0.67,147.1,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00825,0.000324,0.11,0.00431,1,0.141,0.251,0.00984,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
2009-09-02,2008,12,49,245,216.64,0.61,5,Dry,30,6,4,2,30,72,0.33,144.6,0.67,144.6,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00804,0.000315,0.109,0.00426,1,0.138,0.247,0.00967,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2009-09-03,2008,12,49,246,214.18,0.62,5,Dry,30,6,4,2,30,72,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00784,0.000307,0.108,0.00422,1,0.134,0.242,0.00949,25.3,0.935,0.97,0.907,33,32,32,767
2009-09-04,2008,12,49,247,211.71,0.63,5,Dry,30,6,4,2,30,72,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.099,0.00763,0.000299,0.107,0.00417,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2009-09-05,2008,12,49,248,209.25,0.63,5,Dry,30,6,4,2,30,72,0.34,137.3,0.66,137.3,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00742,0.00029,0.106,0.00413,1,0.128,0.233,0.00913,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2009-09-06,2008,12,49,249,206.79,0.64,5,Dry,30,6,4,2,30,72,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.00721,0.000282,0.104,0.00409,1,0.124,0.229,0.00896,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2009-09-07,2008,12,49,250,205.43,0.64,5,Dry,30,6,4,2,30,72,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00709,0.000277,0.104,0.00406,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,30.9,30,30,719
2009-09-08,2008,12,49,251,203.51,0.65,5,Dry,30,6,4,2,30,72,0.35,131.5,0.65,131.5,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00693,0.000271,0.103,0.00403,1,0.12,0.223,0.00872,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2009-09-09,2008,12,50,252,201.6,0.65,5,Dry,30,6,4,2,30,72,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000264,0.102,0.00399,1,0.117,0.22,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2009-09-10,2008,12,50,253,199.68,0.66,5,Dry,30,6,4,2,30,72,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2009-09-11,2008,12,50,254,197.77,0.67,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00644,0.000252,0.1,0.00393,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2009-09-12,2008,12,50,255,195.85,0.67,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00628,0.000245,0.0996,0.00389,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2009-09-13,2008,12,50,256,193.94,0.68,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2009-09-14,2008,12,50,257,192.03,0.69,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2009-09-15,2008,12,50,258,190.11,0.69,5,Dry,30,6,4,2,30,72,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00579,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2009-09-16,2008,12,51,259,188.2,0.7,5,Dry,30,6,4,2,30,72,0.38,116.2,0.62,116.2,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00563,0.00022,0.0963,0.00376,1,0.0994,0.196,0.00765,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2009-09-17,2008,12,51,260,186.28,0.71,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2009-09-18,2008,12,51,261,184.37,0.71,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2009-09-19,2008,12,51,262,183,0.72,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2009-09-20,2008,12,51,263,181.64,0.72,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00507,0.000198,0.0934,0.00365,1,0.0905,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2009-09-21,2008,12,51,264,180.27,0.72,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0887,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
2009-09-22,2008,12,51,265,178.9,0.73,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2009-09-23,2008,12,52,266,177.53,0.73,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0869,0.00472,0.000185,0.0916,0.00358,1,0.085,0.177,0.00691,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2009-09-24,2008,12,52,267,176.17,0.74,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.0046,0.00018,0.091,0.00356,1,0.0831,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,551
2009-09-25,2008,12,52,268,174.8,0.74,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,544
2009-09-26,2008,12,52,269,173.43,0.75,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00663,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2009-09-27,2008,12,52,270,172.07,0.75,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
2009-09-28,2008,12,52,271,170.7,0.76,5,Dry,30,6,4,2,30,72,0.42,98.7,0.58,98.7,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00414,0.000162,0.0886,0.00347,1,0.0757,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2009-09-29,2008,12,52,272,169.33,0.76,5,Dry,30,6,4,2,30,72,0.42,97.33,0.57,97.33,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000158,0.088,0.00345,1,0.0739,0.162,0.00634,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2009-09-30,2008,12,53,273,171.25,0.75,5,Dry,30,6,4,2,30,72,0.42,99.25,0.58,99.25,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.00419,0.000164,0.0889,0.00348,1,0.0765,0.165,0.00647,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
2009-10-01,2009,1,1,274,172.61,0.75,5,Dry,24,4,2,2,20,52,0.3,120.6,0.7,120.6,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.006,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2009-10-02,2009,1,1,275,171.79,0.75,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2009-10-03,2009,1,1,276,171.52,0.75,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2009-10-04,2009,1,1,277,170.15,0.76,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00579,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2009-10-05,2009,1,1,278,168.78,0.76,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
2009-10-06,2009,1,1,279,167.42,0.77,5,Dry,24,4,2,2,20,52,0.31,115.4,0.69,115.4,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0983,0.191,0.00747,25.3,0.922,0.97,0.894,26.4,25.6,25.6,616
2009-10-07,2009,1,1,280,166.05,0.77,5,Dry,24,4,2,2,20,52,0.31,114,0.69,114,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00544,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2009-10-08,2009,1,2,281,165.78,0.77,5,Dry,24,4,2,2,20,52,0.31,113.8,0.69,113.8,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.0961,0.188,0.00736,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2009-10-09,2009,1,2,282,164.96,0.78,5,Dry,24,4,2,2,20,52,0.32,113,0.69,113,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00535,0.00021,0.0913,0.00358,1,0.095,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
2009-10-10,2009,1,2,283,163.04,0.78,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00519,0.000203,0.0905,0.00355,1,0.0924,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2009-10-11,2009,1,2,284,161.68,0.79,5,Dry,24,4,2,2,20,52,0.32,109.7,0.68,109.7,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000199,0.0899,0.00352,1,0.0906,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2009-10-12,2009,1,2,285,161.4,0.79,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2009-10-13,2009,1,2,286,160.58,0.79,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2009-10-14,2009,1,2,287,158.67,0.8,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2009-10-15,2009,1,3,288,157.3,0.8,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2009-10-16,2009,1,3,289,157.03,0.8,5,Dry,24,4,2,2,20,52,0.33,105,0.67,105,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000183,0.0879,0.00344,1,0.0843,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2009-10-17,2009,1,3,290,156.21,0.8,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2009-10-18,2009,1,3,291,154.29,0.81,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2009-10-19,2009,1,3,292,152.93,0.81,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0788,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2009-10-20,2009,1,3,293,152.65,0.82,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.00431,0.000169,0.0859,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2009-10-21,2009,1,3,294,152.38,0.82,5,Dry,24,4,2,2,20,52,0.34,100.4,0.66,100.4,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00337,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2009-10-22,2009,1,4,295,151.01,0.82,5,Dry,24,4,2,2,20,52,0.34,99.01,0.66,99.01,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2009-10-23,2009,1,4,296,149.64,0.83,5,Dry,24,4,2,2,20,52,0.35,97.64,0.65,97.64,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
2009-10-24,2009,1,4,297,148.28,0.83,5,Dry,24,4,2,2,20,52,0.35,96.28,0.65,96.28,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.0033,1,0.0725,0.157,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2009-10-25,2009,1,4,298,146.91,0.84,5,Dry,24,4,2,2,20,52,0.35,94.91,0.65,94.91,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2009-10-26,2009,1,4,299,145.54,0.84,5,Dry,24,4,2,2,20,52,0.36,93.54,0.64,93.54,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2009-10-27,2009,1,4,300,145.27,0.84,5,Dry,24,4,2,2,20,52,0.36,93.27,0.64,93.27,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00368,0.000144,0.0827,0.00324,1,0.0684,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2009-10-28,2009,1,4,301,144.45,0.85,5,Dry,24,4,2,2,20,52,0.36,92.45,0.64,92.45,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000142,0.0824,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2009-10-29,2009,1,5,302,142.53,0.86,5,Dry,24,4,2,2,20,52,0.36,90.53,0.64,90.53,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00345,0.000135,0.0815,0.0032,1,0.0647,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
2009-10-30,2009,1,5,303,143.35,0.85,5,Dry,24,4,2,2,20,52,0.36,91.35,0.64,91.35,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0784,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2009-10-31,2009,1,5,304,143.63,0.85,5,Dry,24,4,2,2,20,52,0.36,91.63,0.64,91.63,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2009-11-01,2009,2,5,305,147.73,0.83,5,Dry,23,4,2,2,19,50,0.34,97.73,0.66,97.73,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2009-11-02,2009,2,5,306,152.38,0.82,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000175,0.0864,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2009-11-03,2009,2,5,307,157.57,0.8,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2009-11-04,2009,2,5,308,161.13,0.79,5,Dry,23,4,2,2,19,50,0.31,111.1,0.69,111.1,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0925,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2009-11-05,2009,2,6,309,164.68,0.78,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.00741,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2009-11-06,2009,2,6,310,168.24,0.77,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2009-11-07,2009,2,6,311,169.06,0.76,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2009-11-08,2009,2,6,312,167.14,0.77,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000223,0.0928,0.00363,1,0.101,0.193,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2009-11-09,2009,2,6,313,165.78,0.77,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0988,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2009-11-10,2009,2,6,314,168.78,0.76,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2009-11-11,2009,2,6,315,171.25,0.75,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2009-11-12,2009,2,7,316,169.33,0.76,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2009-11-13,2009,2,7,317,167.42,0.77,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2009-11-14,2009,2,7,318,166.6,0.77,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2009-11-15,2009,2,7,319,169.06,0.76,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2009-11-16,2009,2,7,320,175.35,0.74,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00815,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
2009-11-17,2009,2,7,321,180,0.72,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2009-11-18,2009,2,7,322,185.19,0.71,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2009-11-19,2009,2,8,323,188.75,0.7,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2009-11-20,2009,2,8,324,192.3,0.68,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.238,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2009-11-21,2009,2,8,325,192.57,0.68,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2009-11-22,2009,2,8,326,189.57,0.69,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00761,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2009-11-23,2009,2,8,327,189.84,0.69,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2009-11-24,2009,2,8,328,190.11,0.69,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.235,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,758
2009-11-25,2009,2,8,329,187.65,0.7,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2009-11-26,2009,2,9,330,188.47,0.7,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2009-11-27,2009,2,9,331,192.57,0.68,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2009-11-28,2009,2,9,332,195.58,0.67,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2009-11-29,2009,2,9,333,198.59,0.66,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000327,0.107,0.00416,1,0.143,0.25,0.00975,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2009-11-30,2009,2,9,334,197.77,0.67,5,Dry,23,4,2,2,19,50,0.25,147.8,0.75,147.8,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.00831,0.000325,0.106,0.00415,1,0.142,0.248,0.0097,25.3,0.938,0.97,0.909,34.4,33.4,33.4,802
2009-12-01,2009,3,9,335,198.59,0.66,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00762,0.000297,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2009-12-02,2009,3,9,336,198.86,0.66,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.235,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
2009-12-03,2009,3,10,337,199.14,0.66,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2009-12-04,2009,3,10,338,199.41,0.66,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2009-12-05,2009,3,10,339,198.04,0.67,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2009-12-06,2009,3,10,340,199.96,0.66,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
