date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-12-07,2009,3,10,341,204.06,0.65,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,786
2009-12-08,2009,3,10,342,208.16,0.64,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2009-12-09,2009,3,10,343,211.71,0.63,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2009-12-10,2009,3,11,344,215.27,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2009-12-11,2009,3,11,345,218.82,0.61,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2009-12-12,2009,3,11,346,222.38,0.6,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000378,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2009-12-13,2009,3,11,347,221.56,0.6,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2009-12-14,2009,3,11,348,221.28,0.6,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2009-12-15,2009,3,11,349,224.29,0.59,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2009-12-16,2009,3,11,350,223.47,0.59,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2009-12-17,2009,3,12,351,220.46,0.6,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2009-12-18,2009,3,12,352,219.1,0.61,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2009-12-19,2009,3,12,353,217.73,0.61,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2009-12-20,2009,3,12,354,215.82,0.62,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2009-12-21,2009,3,12,355,217.73,0.61,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2009-12-22,2009,3,12,356,221.28,0.6,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2009-12-23,2009,3,12,357,223.2,0.59,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2009-12-24,2009,3,13,358,223.47,0.59,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2009-12-25,2009,3,13,359,223.75,0.59,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2009-12-26,2009,3,13,360,222.38,0.6,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000378,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2009-12-27,2009,3,13,361,222.1,0.6,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2009-12-28,2009,3,13,362,223.47,0.59,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2009-12-29,2009,3,13,363,227.57,0.58,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2009-12-30,2009,3,13,364,231.68,0.57,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2009-12-31,2009,3,14,365,235.78,0.56,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2010-01-01,2009,4,14,1,239.33,0.56,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2010-01-02,2009,4,14,2,240.7,0.55,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2010-01-03,2009,4,14,3,239.88,0.56,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00993,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2010-01-04,2009,4,14,4,239.6,0.56,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2010-01-05,2009,4,14,5,240.97,0.55,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2010-01-06,2009,4,14,6,246.17,0.54,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,942
2010-01-07,2009,4,15,7,250.82,0.54,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2010-01-08,2009,4,15,8,255.46,0.53,5,Dry,29,5,4,2,33,73,0.29,182.5,0.71,182.5,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0113,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2010-01-09,2009,4,15,9,260.11,0.52,5,Dry,29,5,4,2,33,73,0.28,187.1,0.72,187.1,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2010-01-10,2009,4,15,10,264.76,0.52,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2010-01-11,2009,4,15,11,269.41,0.51,5,Dry,29,5,4,2,33,73,0.27,196.4,0.73,196.4,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2010-01-12,2009,4,15,12,274.6,0.5,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2010-01-13,2009,4,15,13,279.8,0.49,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2010-01-14,2009,4,16,14,282.81,0.49,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2010-01-15,2009,4,16,15,285.27,0.48,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-01-16,2009,4,16,16,289.92,0.48,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-01-17,2009,4,16,17,296.21,0.47,5,Dry,29,5,4,2,33,73,0.25,223.2,0.75,223.2,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-01-18,2009,4,16,18,303.04,0.46,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2010-01-19,2009,4,16,19,309.88,0.45,5,Dry,29,5,4,2,33,73,0.24,236.9,0.76,236.9,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00593,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2010-01-20,2009,4,16,20,316.17,0.44,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
2010-01-21,2009,4,17,21,323.55,0.44,5,Dry,29,5,4,2,33,73,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000691,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.7,1310
2010-01-22,2009,4,17,22,331.48,0.43,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000842,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2010-01-23,2009,4,17,23,337.77,0.42,5,Dry,29,5,4,2,33,73,0.22,264.8,0.78,264.8,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000962,0.166,0.00668,2,0.121,0.288,0.0115,24.6,0.932,0.97,0.905,29.8,28.9,57.8,1390
2010-01-24,2009,4,17,24,342.96,0.41,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1410
2010-01-25,2009,4,17,25,348.71,0.41,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2010-01-26,2009,4,17,26,357.73,0.4,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2010-01-27,2009,4,17,27,370.58,0.38,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0395,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,64.9,1560
2010-01-28,2009,4,18,28,383.43,0.37,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.159,0.0455,0.00184,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2010-01-29,2009,4,18,29,396.28,0.36,5,Dry,29,5,4,2,33,73,0.18,323.3,0.82,323.3,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.0021,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2010-01-30,2009,4,18,30,408.04,0.35,5,Dry,29,5,4,2,33,73,0.18,335,0.82,335,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
2010-01-31,2009,4,18,31,414.88,0.35,5,Dry,29,5,4,2,33,73,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2010-02-01,2009,5,18,32,422.81,0.34,5,Dry,31,6,4,3,41,85,0.2,337.8,0.8,337.8,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0584,0.00239,0.228,0.00929,2,0.171,0.398,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.4,1760
2010-02-02,2009,5,18,33,432.93,0.33,5,Dry,31,6,4,3,41,85,0.2,347.9,0.8,347.9,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0632,0.00259,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.7,1820
2010-02-03,2009,5,18,34,443.59,0.32,5,Dry,31,6,4,3,41,85,0.19,358.6,0.81,358.6,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0683,0.0028,0.245,0.01,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40,39.1,78.1,1880
2010-02-04,2009,5,19,35,454.25,0.31,5,Dry,31,6,4,3,41,85,0.19,369.3,0.81,369.3,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0733,0.00301,0.254,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1930
2010-02-05,2009,5,19,36,464.92,0.3,5,Dry,31,6,4,3,41,85,0.18,379.9,0.82,379.9,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0783,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.5,82.9,1990
2010-02-06,2009,5,19,37,473.39,0.3,5,Dry,31,6,4,3,41,85,0.18,388.4,0.82,388.4,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.2,42.3,84.7,2030
2010-02-07,2009,5,19,38,479.68,0.29,5,Dry,31,6,4,3,41,85,0.18,394.7,0.82,394.7,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2010-02-08,2009,5,19,39,487.61,0.29,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2010-02-09,2009,5,19,40,496.64,0.29,5,Dry,31,6,4,3,41,85,0.17,411.6,0.83,411.6,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2010-02-10,2009,5,19,41,506.75,0.28,5,Dry,31,6,4,3,41,85,0.17,421.8,0.83,421.8,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0981,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2010-02-11,2009,5,20,42,519.6,0.27,5,Dry,31,6,4,3,41,85,0.16,434.6,0.84,434.6,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2010-02-12,2009,5,20,43,533.55,0.26,5,Dry,31,6,4,3,41,85,0.16,448.6,0.84,448.6,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2010-02-13,2009,5,20,44,545.85,0.26,5,Dry,31,6,4,3,41,85,0.16,460.9,0.84,460.9,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2010-02-14,2009,5,20,45,557.61,0.25,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.34,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2010-02-15,2009,5,20,46,573.75,0.24,5,Dry,31,6,4,3,41,85,0.15,488.8,0.85,488.8,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2010-02-16,2009,5,20,47,593.71,0.23,5,Dry,31,6,4,3,41,85,0.14,508.7,0.86,508.7,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00593,0.38,0.016,3,0.171,0.551,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2010-02-17,2009,5,20,48,617.5,0.22,5,Dry,31,6,4,3,41,85,0.14,532.5,0.86,532.5,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.252,0.157,0.00663,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
2010-02-18,2009,5,21,49,645.11,0.21,5,Dry,31,6,4,3,41,85,0.13,560.1,0.87,560.1,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00745,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2010-02-19,2009,5,21,50,676.01,0.2,5,Dry,31,6,4,3,41,85,0.13,591,0.87,591,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.481,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2010-02-20,2009,5,21,51,709.64,0.19,5,Dry,31,6,4,3,41,85,0.12,624.6,0.88,624.6,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00938,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2010-02-21,2009,5,21,52,744.92,0.17,5,Dry,31,6,4,3,41,85,0.11,659.9,0.89,659.9,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.239,0.806,0.0349,22.3,0.957,0.98,0.938,46.1,45.1,135,3250
2010-02-22,2009,5,21,53,776.14,0.16,5,Dry,31,6,4,3,41,85,0.11,691.1,0.89,691.1,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.343,0.263,0.0114,0.605,0.0263,3,0.254,0.859,0.0373,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2010-02-23,2009,5,21,54,807.38,0.15,5,Dry,31,6,4,3,41,85,0.1,722.4,0.9,722.4,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.284,0.0124,0.644,0.0282,3,0.268,0.911,0.0399,22,0.957,0.98,0.938,49.6,48.2,145,3470
2010-02-24,2009,5,21,55,850.02,0.14,5,Dry,31,6,4,3,41,85,0.1,765,0.9,765,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.986,0.0434,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2010-02-25,2009,5,22,56,898.19,0.13,5,Dry,31,6,4,3,41,85,0.095,813.2,0.91,813.2,0,0,0,0,-3,3,31,6,4,0,44,854,990,967.5,22.5,0.437,0.333,0.0148,0.769,0.0342,4,0.217,0.986,0.0438,21.5,0.954,0.978,0.933,40.9,40,160,3840
2010-02-26,2009,5,22,57,950.56,0.12,5,Dry,31,6,4,3,41,85,0.089,865.6,0.91,865.6,0,0,0,0,-3,3,31,6,4,0,44,907,990,967.7,22.3,0.485,0.358,0.0161,0.843,0.0378,4,0.235,1.08,0.0483,21.2,0.955,0.98,0.936,43,42.1,169,4050
2010-02-27,2009,5,22,58,996.45,0.11,5,Dry,31,6,4,3,41,85,0.085,911.5,0.92,911.5,0,0,0,0,-3,3,31,6,4,0,44,952,990,967.9,22.1,0.527,0.38,0.0172,0.907,0.041,4,0.25,1.16,0.0523,21,0.956,0.98,0.937,44.8,43.9,175,4210
2010-02-28,2009,5,22,59,1044.4,0.1,5,Dry,31,6,4,3,41,85,0.081,959.4,0.92,959.4,0,0,0,0,-3,3,31,6,4,0,44,1000,990,968,22,0.571,0.403,0.0184,0.974,0.0444,4,0.266,1.24,0.0565,20.7,0.956,0.98,0.937,46.6,45.7,183,4380
2010-03-01,2009,6,22,60,1094.2,0.097,3,Normal,49,9,9,9,107,183,0.17,911.2,0.83,911.2,0,0,0,0,-9,9,49,9,9,0,116,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,44,43.1,173,4140
2010-03-02,2009,6,22,61,1145.8,0.091,3,Normal,49,9,9,9,107,183,0.16,962.8,0.84,962.8,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.598,0.405,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.4,0.955,0.98,0.936,45.9,45,180,4320
2010-03-03,2009,6,22,62,1204.5,0.084,3,Normal,49,9,9,9,107,183,0.15,1022,0.85,1022,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.682,0.471,0.022,1.15,0.0537,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.9,46.9,188,4510
2010-03-04,2009,6,23,63,1265,0.077,3,Normal,49,9,9,9,107,183,0.14,1082,0.85,1082,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.77,0.608,0.0286,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2010-03-05,2009,6,23,64,1321.2,0.07,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2010-03-06,2009,6,23,65,1372.5,0.064,3,Normal,49,9,9,9,107,183,0.13,1189,0.87,1100,89,20,3,3,-6,69,69,12,12,3,176,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2010-03-07,2009,6,23,66,1412.4,0.058,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2010-03-08,2009,6,23,67,1446.6,0.051,3,Normal,49,9,9,9,107,183,0.13,1264,0.87,1100,164,37,5,5,-4,121,86,14,14,5,228,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-03-09,2009,6,23,68,1481.1,0.047,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-03-10,2009,6,23,69,1522.4,0.042,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2010-03-11,2009,6,24,70,1570.7,0.038,3,Normal,49,9,9,9,107,183,0.12,1388,0.88,1100,288,51,9,9,0,219,100,18,18,9,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2010-03-12,2009,6,24,71,1619.7,0.034,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2010-03-13,2009,6,24,72,1669.2,0.031,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2010-03-14,2009,6,24,73,1719.3,0.028,3,Normal,49,9,9,9,107,183,0.11,1536,0.89,1100,436,51,9,13,4,359,100,18,22,13,466,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-03-15,2009,6,24,74,1770.1,0.025,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2010-03-16,2009,6,24,75,1821.4,0.022,3,Normal,49,9,9,9,107,183,0.1,1638,0.9,1100,538,51,9,16,7,455,100,18,25,16,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-03-17,2009,6,24,76,1866.3,0.02,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2010-03-18,2009,6,25,77,1904.6,0.017,3,Normal,49,9,9,9,107,183,0.096,1722,0.9,1100,622,51,9,16,10,536,100,18,25,19,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2010-03-19,2009,6,25,78,1929.1,0.014,3,Normal,49,9,9,9,107,183,0.095,1746,0.91,1100,646,51,9,16,10,560,100,18,25,19,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2010-03-20,2009,6,25,79,1946.7,0.013,3,Normal,49,9,9,9,107,183,0.094,1764,0.91,1100,664,51,9,16,11,577,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2010-03-21,2009,6,25,80,1957.3,0.012,3,Normal,49,9,9,9,107,183,0.093,1774,0.91,1100,674,51,9,16,11,587,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-03-22,2009,6,25,81,1967.9,0.011,3,Normal,49,9,9,9,107,183,0.093,1785,0.91,1100,685,51,9,16,12,597,100,18,25,21,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-03-23,2009,6,25,82,1978.5,0.01,3,Normal,49,9,9,9,107,183,0.092,1796,0.91,1100,696,51,9,16,12,608,100,18,25,21,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-03-24,2009,6,25,83,1989.1,0.0098,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2010-03-25,2009,6,26,84,1992.7,0.0098,3,Normal,49,9,9,9,107,183,0.092,1810,0.91,1100,710,51,9,16,12,622,100,18,25,21,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17,0.948,0.98,0.929,43.6,42.7,171,4100
2010-03-26,2009,6,26,85,1989.1,0.0098,3,Normal,49,9,9,9,107,183,0.092,1806,0.91,1100,706,51,9,16,12,618,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2010-03-27,2009,6,26,86,1985.6,0.0099,3,Normal,49,9,9,9,107,183,0.092,1803,0.91,1100,703,51,9,16,12,615,100,18,25,21,722,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-03-28,2009,6,26,87,1975,0.01,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-03-29,2009,6,26,88,1964.3,0.011,3,Normal,49,9,9,9,107,183,0.093,1781,0.91,1100,681,51,9,16,11,594,100,18,25,20,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4130
2010-03-30,2009,6,26,89,1953.7,0.012,3,Normal,49,9,9,9,107,183,0.094,1771,0.91,1100,671,51,9,16,11,584,100,18,25,20,691,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2010-03-31,2009,6,26,90,1943.2,0.013,3,Normal,49,9,9,9,107,183,0.094,1760,0.91,1100,660,51,9,16,11,573,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2010-04-01,2009,7,27,91,1932.6,0.014,3,Normal,54,13,14,19,117,217,0.11,1716,0.89,1100,616,46,5,11,-1,555,100,18,25,18,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-04-02,2009,7,27,92,1922.1,0.015,3,Normal,54,13,14,19,117,217,0.11,1705,0.89,1100,605,46,5,11,-1,544,100,18,25,18,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-04-03,2009,7,27,93,1911.6,0.016,3,Normal,54,13,14,19,117,217,0.11,1695,0.89,1100,595,46,5,11,-1,534,100,18,25,18,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-04-04,2009,7,27,94,1901.1,0.017,3,Normal,54,13,14,19,117,217,0.11,1684,0.89,1100,584,46,5,11,-1,523,100,18,25,18,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2010-04-05,2009,7,27,95,1890.6,0.018,3,Normal,54,13,14,19,117,217,0.12,1674,0.89,1100,574,46,5,11,-2,514,100,18,25,17,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2010-04-06,2009,7,27,96,1887.1,0.018,3,Normal,54,13,14,19,117,217,0.12,1670,0.89,1100,570,46,5,11,-2,510,100,18,25,17,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2010-04-07,2009,7,27,97,1890.6,0.018,3,Normal,54,13,14,19,117,217,0.12,1674,0.89,1100,574,46,5,11,-2,514,100,18,25,17,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2010-04-08,2009,7,28,98,1894.1,0.017,3,Normal,54,13,14,19,117,217,0.12,1677,0.89,1100,577,46,5,11,-2,517,100,18,25,17,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2010-04-09,2009,7,28,99,1904.6,0.017,3,Normal,54,13,14,19,117,217,0.11,1688,0.89,1100,588,46,5,11,-1,527,100,18,25,18,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2010-04-10,2009,7,28,100,1922.1,0.015,3,Normal,54,13,14,19,117,217,0.11,1705,0.89,1100,605,46,5,11,-1,544,100,18,25,18,661,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-04-11,2009,7,28,101,1939.7,0.013,4,Mod_Dry,45,11,10,10,72,148,0.076,1792,0.92,1100,692,55,7,15,11,604,100,18,25,21,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-04-12,2009,7,28,102,1957.3,0.012,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-04-13,2009,7,28,103,1967.9,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-04-14,2009,7,28,104,1971.4,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-04-15,2009,7,29,105,1975,0.01,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-04-16,2009,7,29,106,1978.5,0.01,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-04-17,2009,7,29,107,1975,0.01,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-04-18,2009,7,29,108,1971.4,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-04-19,2009,7,29,109,1967.9,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-04-20,2009,7,29,110,1964.3,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4130
2010-04-21,2009,7,29,111,1960.8,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-04-22,2009,7,30,112,1957.3,0.012,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-04-23,2009,7,30,113,1946.7,0.013,4,Mod_Dry,45,11,10,10,72,148,0.076,1799,0.92,1100,699,55,7,15,11,611,100,18,25,21,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2010-04-24,2009,7,30,114,1936.1,0.014,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-04-25,2009,7,30,115,1932.6,0.014,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-04-26,2009,7,30,116,1922.1,0.015,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-04-27,2009,7,30,117,1911.6,0.016,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-04-28,2009,7,30,118,1901.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2010-04-29,2009,7,31,119,1890.6,0.018,4,Mod_Dry,45,11,10,10,72,148,0.078,1743,0.92,1100,643,55,7,15,9,557,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2010-04-30,2009,7,31,120,1880.2,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1732,0.92,1100,632,55,7,15,9,546,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-05-01,2009,8,31,121,1869.7,0.02,4,Mod_Dry,47,10,10,10,115,192,0.1,1678,0.9,1100,578,53,8,15,7,495,100,18,25,17,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2010-05-02,2009,8,31,122,1859.3,0.02,4,Mod_Dry,47,10,10,10,115,192,0.1,1667,0.9,1100,567,53,8,15,7,484,100,18,25,17,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2010-05-03,2009,8,31,123,1842,0.021,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2010-05-04,2009,8,31,124,1824.8,0.022,4,Mod_Dry,47,10,10,10,115,192,0.1,1633,0.9,1100,533,53,8,15,6,451,100,18,25,16,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-05-05,2009,8,31,125,1800.8,0.023,4,Mod_Dry,47,10,10,10,115,192,0.11,1609,0.89,1100,509,53,8,15,5,428,100,18,25,15,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2010-05-06,2009,8,32,126,1776.9,0.025,4,Mod_Dry,47,10,10,10,115,192,0.11,1585,0.89,1100,485,53,8,15,5,404,100,18,25,15,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2010-05-07,2009,8,32,127,1746.3,0.026,4,Mod_Dry,47,10,10,10,115,192,0.11,1554,0.89,1100,454,53,8,14,4,375,100,18,24,14,490,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2010-05-08,2009,8,32,128,1716,0.028,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2010-05-09,2009,8,32,129,1685.8,0.03,4,Mod_Dry,47,10,10,10,115,192,0.11,1494,0.89,1100,394,53,8,12,2,319,100,18,22,12,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2010-05-10,2009,8,32,130,1655.9,0.032,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2010-05-11,2009,8,32,131,1626.2,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1434,0.88,1100,334,53,8,10,0,263,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2010-05-12,2009,8,32,132,1596.7,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1405,0.88,1100,305,53,8,9,-1,236,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-05-13,2009,8,33,133,1567.5,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1375,0.88,1100,275,53,8,8,-2,208,100,18,18,8,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2010-05-14,2009,8,33,134,1538.5,0.041,4,Mod_Dry,47,10,10,10,115,192,0.13,1346,0.88,1100,246,53,7,8,-3,181,100,17,18,7,296,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2010-05-15,2009,8,33,135,1509.7,0.044,4,Mod_Dry,47,10,10,10,115,192,0.13,1318,0.87,1100,218,49,7,7,-3,158,96,17,17,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2010-05-16,2009,8,33,136,1481.1,0.047,4,Mod_Dry,47,10,10,10,115,192,0.13,1289,0.87,1100,189,43,6,6,-4,138,90,16,16,6,253,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-05-17,2009,8,33,137,1452.8,0.05,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2010-05-18,2009,8,33,138,1424.8,0.056,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-05-19,2009,8,33,139,1397,0.061,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2010-05-20,2009,8,34,140,1351.2,0.067,4,Mod_Dry,47,10,10,10,115,192,0.14,1159,0.86,1100,59,13,2,2,-8,50,60,12,12,2,165,1180,990,969,21,0.822,0.648,0.0309,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2010-05-21,2009,8,34,141,1300.3,0.073,4,Mod_Dry,47,10,10,10,115,192,0.15,1108,0.85,1100,8,2,0,0,-10,16,49,10,10,0,131,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2010-05-22,2009,8,34,142,1256.3,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1064,0.85,1064,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.744,0.568,0.0267,1.31,0.0616,4,0.293,1.6,0.0754,19.7,0.954,0.98,0.935,49,48,192,4610
2010-05-23,2009,8,34,143,1213,0.083,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.681,0.47,0.0219,1.15,0.0537,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.8,46.8,187,4500
2010-05-24,2009,8,34,144,1176.3,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,984.3,0.84,984.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2010-05-25,2009,8,34,145,1140.3,0.091,4,Mod_Dry,47,10,10,10,115,192,0.17,948.3,0.83,948.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.263,1.24,0.0575,20.4,0.955,0.98,0.936,45.3,44.4,178,4270
2010-05-26,2009,8,34,146,1110.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,918.3,0.83,918.3,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2010-05-27,2009,8,35,147,1081,0.099,4,Mod_Dry,47,10,10,10,115,192,0.18,889,0.82,889,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2010-05-28,2009,8,35,148,1052.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,860.2,0.82,860.2,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.504,0.355,0.0162,0.859,0.0392,4,0.233,1.09,0.0498,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2010-05-29,2009,8,35,149,1024,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,832,0.81,832,0,0,0,0,-10,10,47,10,10,0,125,899,990,968,22,0.478,0.342,0.0155,0.82,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.933,40.8,39.9,160,3830
2010-05-30,2009,8,35,150,1001.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,809.4,0.81,809.4,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.331,0.015,0.788,0.0357,4,0.216,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3740
2010-05-31,2009,8,35,151,979.29,0.11,4,Mod_Dry,47,10,10,10,115,192,0.2,787.3,0.8,787.3,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.437,0.32,0.0144,0.757,0.0341,3,0.29,1.05,0.0472,21.1,0.956,0.98,0.937,52,48.2,145,3470
2010-06-01,2009,9,35,152,957.66,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,796.7,0.83,796.7,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.767,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.6,155,3710
2010-06-02,2009,9,35,153,936.54,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,775.5,0.83,775.5,0,0,0,0,-9,9,45,10,9,0,97,840,990,967.6,22.4,0.423,0.314,0.0141,0.738,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2010-06-03,2009,9,36,154,920.5,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,759.5,0.82,759.5,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.715,0.0319,3,0.283,0.998,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2010-06-04,2009,9,36,155,904.8,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,743.8,0.82,743.8,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.97,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2010-06-05,2009,9,36,156,889.48,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,728.5,0.82,728.5,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.288,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2010-06-06,2009,9,36,157,874.57,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,713.6,0.82,713.6,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.368,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3420
2010-06-07,2009,9,36,158,860.08,0.13,4,Mod_Dry,45,10,9,9,88,161,0.19,699.1,0.81,699.1,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2010-06-08,2009,9,36,159,846.07,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,685.1,0.81,685.1,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2010-06-09,2009,9,36,160,832.57,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,671.6,0.81,671.6,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2010-06-10,2009,9,37,161,819.65,0.14,4,Mod_Dry,45,10,9,9,88,161,0.2,658.6,0.8,658.6,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2010-06-11,2009,9,37,162,807.38,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,646.4,0.8,646.4,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.796,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2010-06-12,2009,9,37,163,795.89,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,634.9,0.8,634.9,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2010-06-13,2009,9,37,164,785.36,0.16,4,Mod_Dry,45,10,9,9,88,161,0.2,624.4,0.8,624.4,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2010-06-14,2009,9,37,165,776.14,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,615.1,0.79,615.1,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00922,0.524,0.0228,3,0.219,0.744,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2010-06-15,2009,9,37,166,770.07,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2010-06-16,2009,9,37,167,757.22,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,596.2,0.79,596.2,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2010-06-17,2009,9,38,168,744.37,0.17,4,Mod_Dry,45,10,9,9,88,161,0.22,583.4,0.78,583.4,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00825,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2010-06-18,2009,9,38,169,733.16,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,572.2,0.78,572.2,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.00791,0.471,0.0203,3,0.2,0.671,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2010-06-19,2009,9,38,170,721.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,560.4,0.78,560.4,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.457,0.0197,3,0.195,0.651,0.0281,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2010-06-20,2009,9,38,171,709.64,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,548.6,0.77,548.6,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.167,0.0072,0.442,0.019,3,0.189,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.5,113,2700
2010-06-21,2009,9,38,172,697.89,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,536.9,0.77,536.9,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00685,0.428,0.0183,3,0.184,0.612,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2650
2010-06-22,2009,9,38,173,686.68,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,525.7,0.77,525.7,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.152,0.00652,0.414,0.0177,3,0.179,0.593,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2010-06-23,2009,9,38,174,676.56,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,515.6,0.76,515.6,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.145,0.00622,0.401,0.0172,3,0.175,0.576,0.0246,22.8,0.948,0.97,0.919,36.4,35.4,106,2550
2010-06-24,2009,9,39,175,665.89,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,504.9,0.76,504.9,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.0059,0.388,0.0166,3,0.17,0.558,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2010-06-25,2009,9,39,176,655.23,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,494.2,0.75,494.2,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00563,0.376,0.016,3,0.165,0.541,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
2010-06-26,2009,9,39,177,645.11,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,484.1,0.75,484.1,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.127,0.00542,0.366,0.0155,2,0.269,0.635,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2010-06-27,2009,9,39,178,636.09,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,475.1,0.75,475.1,0,0,0,0,-9,9,45,10,9,0,97,539,990,966.4,23.6,0.233,0.123,0.00523,0.356,0.0151,2,0.263,0.619,0.0263,22.9,0.957,0.98,0.937,51.1,48.2,96.4,2310
2010-06-28,2009,9,39,179,626.52,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,465.5,0.74,465.5,0,0,0,0,-9,9,45,10,9,0,97,530,990,966.4,23.6,0.227,0.119,0.00503,0.346,0.0147,2,0.257,0.603,0.0256,23,0.957,0.98,0.938,50.2,48.2,96.4,2310
2010-06-29,2009,9,39,180,616.95,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,455.9,0.74,455.9,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00483,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
2010-06-30,2009,9,39,181,607.38,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,446.4,0.73,446.4,0,0,0,0,-9,9,45,10,9,0,97,510,990,966.3,23.7,0.217,0.11,0.00463,0.326,0.0138,2,0.244,0.57,0.0241,23.1,0.958,0.98,0.939,48.4,47.5,94.9,2280
2010-07-01,2009,10,40,182,598.35,0.23,4,Mod_Dry,42,9,8,6,70,135,0.23,463.4,0.77,463.4,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.118,0.00496,0.341,0.0144,2,0.255,0.596,0.0252,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2010-07-02,2009,10,40,183,589.33,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,454.3,0.77,454.3,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00478,0.332,0.014,2,0.249,0.581,0.0245,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2010-07-03,2009,10,40,184,580.31,0.24,4,Mod_Dry,42,9,8,6,70,135,0.23,445.3,0.77,445.3,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.214,0.109,0.00459,0.323,0.0136,2,0.243,0.566,0.0238,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2280
2010-07-04,2009,10,40,185,572.38,0.24,4,Mod_Dry,42,9,8,6,70,135,0.24,437.4,0.76,437.4,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,47.8,46.8,93.6,2250
2010-07-05,2009,10,40,186,563.9,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,428.9,0.76,428.9,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.101,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.9,46,92,2210
2010-07-06,2009,10,40,187,555.43,0.25,4,Mod_Dry,42,9,8,6,70,135,0.24,420.4,0.76,420.4,0,0,0,0,-6,6,42,9,8,0,76,479,990,966.1,23.9,0.205,0.0974,0.00408,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.1,45.2,90.3,2170
2010-07-07,2009,10,40,188,547.5,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,412.5,0.75,412.5,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0937,0.00391,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.7,2130
2010-07-08,2009,10,41,189,539.57,0.26,4,Mod_Dry,42,9,8,6,70,135,0.25,404.6,0.75,404.6,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.09,0.00375,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
