date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-07-09,2009,10,41,190,532.73,0.27,4,Mod_Dry,42,9,8,6,70,135,0.25,397.7,0.75,397.7,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.0867,0.00361,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.8,2060
2010-07-10,2009,10,41,191,525.35,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,390.4,0.74,390.4,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.0832,0.00346,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,43,42.1,84.3,2020
2010-07-11,2009,10,41,192,517.96,0.27,3,Normal,50,10,9,9,108,186,0.36,332,0.64,332,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0557,0.00231,0.233,0.00967,2,0.167,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.7,1700
2010-07-12,2009,10,41,193,510.58,0.28,3,Normal,50,10,9,9,108,186,0.36,324.6,0.64,324.6,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2010-07-13,2009,10,41,194,503.2,0.28,3,Normal,50,10,9,9,108,186,0.37,317.2,0.63,317.2,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0487,0.00202,0.221,0.00914,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2010-07-14,2009,10,41,195,496.36,0.29,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2010-07-15,2009,10,42,196,489.53,0.29,3,Normal,50,10,9,9,108,186,0.38,303.5,0.62,303.5,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0423,0.00175,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2010-07-16,2009,10,42,197,483.78,0.29,3,Normal,50,10,9,9,108,186,0.38,297.8,0.62,297.8,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00163,0.205,0.00844,2,0.144,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2010-07-17,2009,10,42,198,477.5,0.3,3,Normal,50,10,9,9,108,186,0.39,291.5,0.61,291.5,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0366,0.00151,0.199,0.00822,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.3,1490
2010-07-18,2009,10,42,199,471.21,0.3,3,Normal,50,10,9,9,108,186,0.4,285.2,0.6,285.2,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0336,0.00138,0.194,0.008,2,0.135,0.329,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2010-07-19,2009,10,42,200,464.92,0.3,3,Normal,50,10,9,9,108,186,0.4,278.9,0.6,278.9,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00777,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2010-07-20,2009,10,42,201,458.63,0.31,3,Normal,50,10,9,9,108,186,0.41,272.6,0.59,272.6,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0277,0.00114,0.184,0.00755,2,0.127,0.31,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
2010-07-21,2009,10,42,202,452.89,0.31,3,Normal,50,10,9,9,108,186,0.41,266.9,0.59,266.9,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00103,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2010-07-22,2009,10,43,203,447.14,0.32,3,Normal,50,10,9,9,108,186,0.42,261.1,0.58,261.1,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0223,0.000913,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2010-07-23,2009,10,43,204,441.4,0.32,3,Normal,50,10,9,9,108,186,0.42,255.4,0.58,255.4,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0195,0.000801,0.17,0.00695,2,0.115,0.284,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2010-07-24,2009,10,43,205,436.75,0.33,3,Normal,50,10,9,9,108,186,0.43,250.8,0.57,250.8,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.00071,0.166,0.00678,2,0.112,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2010-07-25,2009,10,43,206,431.56,0.33,3,Normal,50,10,9,9,108,186,0.43,245.6,0.57,245.6,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0166,0.00068,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.5,1260
2010-07-26,2009,10,43,207,426.36,0.34,3,Normal,50,10,9,9,108,186,0.44,240.4,0.56,240.4,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.000661,0.161,0.00657,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.7,51.3,1230
2010-07-27,2009,10,43,208,421.17,0.34,3,Normal,50,10,9,9,108,186,0.44,235.2,0.56,235.2,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000642,0.159,0.00647,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.2,1200
2010-07-28,2009,10,43,209,415.97,0.35,3,Normal,50,10,9,9,108,186,0.45,230,0.55,230,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000624,0.156,0.00637,1,0.253,0.409,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2010-07-29,2009,10,44,210,410.78,0.35,3,Normal,50,10,9,9,108,186,0.45,224.8,0.55,224.8,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.4,24.6,0.139,0.0149,0.000605,0.154,0.00628,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2010-07-30,2009,10,44,211,405.58,0.35,3,Normal,50,10,9,9,108,186,0.46,219.6,0.54,219.6,0,0,0,0,-9,9,50,10,9,0,117,289,990,965.4,24.6,0.137,0.0144,0.000587,0.152,0.00618,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,49.9,48.2,48.2,1160
2010-07-31,2009,10,44,212,400.93,0.36,3,Normal,50,10,9,9,108,186,0.46,214.9,0.54,214.9,0,0,0,0,-9,9,50,10,9,0,117,284,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00609,1,0.233,0.382,0.0155,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2010-08-01,2009,11,44,213,396.28,0.36,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.00066,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2010-08-02,2009,11,44,214,390,0.37,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2010-08-03,2009,11,44,215,385.35,0.37,3,Normal,47,8,6,5,89,155,0.4,230.3,0.6,230.3,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000621,0.154,0.00623,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2010-08-04,2009,11,44,216,380.15,0.38,3,Normal,47,8,6,5,89,155,0.41,225.2,0.59,225.2,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2010-08-05,2009,11,45,217,374.96,0.38,3,Normal,47,8,6,5,89,155,0.41,220,0.59,220,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2010-08-06,2009,11,45,218,369.76,0.39,3,Normal,47,8,6,5,89,155,0.42,214.8,0.58,214.8,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.2,48.2,1160
2010-08-07,2009,11,45,219,365.11,0.39,3,Normal,47,8,6,5,89,155,0.42,210.1,0.57,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2010-08-08,2009,11,45,220,360.46,0.39,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2010-08-09,2009,11,45,221,355.82,0.4,3,Normal,47,8,6,5,89,155,0.44,200.8,0.56,200.8,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.214,0.354,0.0143,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2010-08-10,2009,11,45,222,352.26,0.4,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-08-11,2009,11,45,223,348.16,0.41,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2010-08-12,2009,11,46,224,344.06,0.41,3,Normal,47,8,6,5,89,155,0.45,189.1,0.55,189.1,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2010-08-13,2009,11,46,225,339.96,0.42,3,Normal,47,8,6,5,89,155,0.46,185,0.54,185,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,996
2010-08-14,2009,11,46,226,335.85,0.42,3,Normal,47,8,6,5,89,155,0.46,180.8,0.54,180.8,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,973
2010-08-15,2009,11,46,227,331.75,0.43,3,Normal,47,8,6,5,89,155,0.47,176.8,0.53,176.8,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2010-08-16,2009,11,46,228,327.65,0.43,3,Normal,47,8,6,5,89,155,0.47,172.7,0.53,172.7,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00514,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,925
2010-08-17,2009,11,46,229,324.1,0.44,3,Normal,47,8,6,5,89,155,0.48,169.1,0.52,169.1,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,904
2010-08-18,2009,11,46,230,320.54,0.44,3,Normal,47,8,6,5,89,155,0.48,165.5,0.52,165.5,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2010-08-19,2009,11,47,231,316.99,0.44,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,35.9,35.9,863
2010-08-20,2009,11,47,232,313.43,0.45,3,Normal,47,8,6,5,89,155,0.49,158.4,0.51,158.4,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00922,0.000368,0.122,0.00488,1,0.156,0.279,0.0111,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2010-08-21,2009,11,47,233,309.88,0.45,3,Normal,47,8,6,5,89,155,0.5,154.9,0.5,154.9,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00891,0.000356,0.121,0.00482,1,0.152,0.272,0.0109,24.8,0.941,0.97,0.913,35.4,34.4,34.4,825
2010-08-22,2009,11,47,234,306.32,0.46,3,Normal,47,8,6,5,89,155,0.51,151.3,0.49,151.3,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00861,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,805
2010-08-23,2009,11,47,235,303.86,0.46,3,Normal,47,8,6,5,89,155,0.51,148.9,0.49,148.9,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.0084,0.000335,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,34,33,33,792
2010-08-24,2009,11,47,236,300.85,0.46,3,Normal,47,8,6,5,89,155,0.52,145.8,0.48,145.8,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2010-08-25,2009,11,47,237,297.85,0.47,3,Normal,47,8,6,5,89,155,0.52,142.8,0.48,142.8,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00789,0.000314,0.115,0.00459,1,0.135,0.251,0.00999,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2010-08-26,2009,11,48,238,294.84,0.47,3,Normal,47,8,6,5,89,155,0.53,139.8,0.47,139.8,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00764,0.000304,0.114,0.00454,1,0.131,0.245,0.00977,24.9,0.935,0.97,0.907,31.9,30.9,30.9,743
2010-08-27,2009,11,48,239,291.83,0.48,3,Normal,47,8,6,5,89,155,0.53,136.8,0.47,136.8,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00738,0.000294,0.113,0.00449,1,0.127,0.24,0.00955,24.9,0.934,0.97,0.906,31.2,30.3,30.3,726
2010-08-28,2009,11,48,240,288.82,0.48,3,Normal,47,8,6,5,89,155,0.54,133.8,0.46,133.8,0,0,0,0,-5,5,47,8,6,0,94,195,990,964.9,25.1,0.104,0.00712,0.000283,0.111,0.00443,1,0.123,0.235,0.00933,24.9,0.933,0.97,0.905,30.5,29.6,29.6,710
2010-08-29,2009,11,48,241,285.82,0.48,3,Normal,47,8,6,5,89,155,0.54,130.8,0.46,130.8,0,0,0,0,-5,5,47,8,6,0,94,192,990,964.8,25.2,0.103,0.00687,0.000273,0.11,0.00438,1,0.119,0.229,0.00911,24.9,0.931,0.97,0.903,29.8,28.9,28.9,693
2010-08-30,2009,11,48,242,282.81,0.49,3,Normal,47,8,6,5,89,155,0.55,127.8,0.45,127.8,0,0,0,0,-5,5,47,8,6,0,94,189,990,964.8,25.2,0.102,0.00661,0.000263,0.109,0.00432,1,0.115,0.224,0.00889,24.9,0.93,0.97,0.902,29.1,28.2,28.2,677
2010-08-31,2009,11,48,243,279.8,0.49,3,Normal,47,8,6,5,89,155,0.55,124.8,0.45,124.8,0,0,0,0,-5,5,47,8,6,0,94,186,990,964.8,25.2,0.101,0.00636,0.000252,0.107,0.00427,1,0.111,0.218,0.00868,25,0.929,0.97,0.901,28.4,27.5,27.5,661
2010-09-01,2009,12,48,244,275.7,0.5,3,Normal,40,6,4,3,65,118,0.43,157.7,0.57,157.7,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2010-09-02,2009,12,49,245,272.14,0.5,3,Normal,40,6,4,3,65,118,0.43,154.1,0.57,154.1,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00885,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2010-09-03,2009,12,49,246,268.04,0.51,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2010-09-04,2009,12,49,247,263.94,0.52,3,Normal,40,6,4,3,65,118,0.45,145.9,0.55,145.9,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.14,0.252,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2010-09-05,2009,12,49,248,259.84,0.52,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2010-09-06,2009,12,49,249,256.28,0.53,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2010-09-07,2009,12,49,250,252.73,0.53,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2010-09-08,2009,12,49,251,249.18,0.54,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,700
2010-09-09,2009,12,50,252,246.71,0.54,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2010-09-10,2009,12,50,253,243.71,0.55,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-09-11,2009,12,50,254,240.7,0.55,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00847,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
2010-09-12,2009,12,50,255,237.69,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,146.7,0.62,146.7,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2010-09-13,2009,12,50,256,234.68,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00432,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2010-09-14,2009,12,50,257,231.68,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,140.7,0.61,140.7,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00771,0.000303,0.108,0.00427,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2010-09-15,2009,12,50,258,228.67,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,137.7,0.6,137.7,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.8,30.8,30.8,739
2010-09-16,2009,12,51,259,226.21,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,135.2,0.6,135.2,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2010-09-17,2009,12,51,260,223.75,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2010-09-18,2009,12,51,261,221.28,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
2010-09-19,2009,12,51,262,218.82,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.6,28.6,686
2010-09-20,2009,12,51,263,216.36,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,125.4,0.58,125.4,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00641,0.000251,0.102,0.00399,1,0.112,0.213,0.00837,25.3,0.929,0.97,0.901,28.9,28,28,672
2010-09-21,2009,12,51,264,213.9,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.0062,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2010-09-22,2009,12,51,265,211.44,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,120.4,0.57,120.4,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,644
2010-09-23,2009,12,52,266,210.07,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,119.1,0.57,119.1,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.099,0.00387,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2010-09-24,2009,12,52,267,208.16,0.64,4,Mod_Dry,34,6,4,3,44,91,0.44,117.2,0.56,117.2,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2010-09-25,2009,12,52,268,206.25,0.64,4,Mod_Dry,34,6,4,3,44,91,0.44,115.3,0.56,115.3,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00555,0.000217,0.0973,0.00381,1,0.0981,0.195,0.00764,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2010-09-26,2009,12,52,269,204.33,0.65,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.56,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00538,0.00021,0.0964,0.00377,1,0.0955,0.192,0.00751,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2010-09-27,2009,12,52,270,202.42,0.65,4,Mod_Dry,34,6,4,3,44,91,0.45,111.4,0.55,111.4,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.189,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2010-09-28,2009,12,52,271,200.5,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0897,0.00506,0.000198,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
2010-09-29,2009,12,52,272,198.59,0.66,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.0049,0.000191,0.0939,0.00367,1,0.0877,0.182,0.0071,25.4,0,0,0,0,0,0,0
2010-09-30,2009,12,53,273,196.68,0.67,4,Mod_Dry,34,6,4,3,44,91,0.46,105.7,0.54,105.7,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00473,0.000185,0.0931,0.00364,1,0.0852,0.178,0.00697,25.4,0,0,0,0,0,0,0
2010-10-01,2010,1,1,274,194.76,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2010-10-02,2010,1,1,275,193.94,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2010-10-03,2010,1,1,276,194.76,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2010-10-04,2010,1,1,277,192.85,0.68,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00594,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2010-10-05,2010,1,1,278,190.93,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2010-10-06,2010,1,1,279,189.02,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2010-10-07,2010,1,1,280,187.1,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0965,0.191,0.00748,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2010-10-08,2010,1,2,281,185.19,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2010-10-09,2010,1,2,282,183.28,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00512,0.0002,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2010-10-10,2010,1,2,283,181.36,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2010-10-11,2010,1,2,284,179.45,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.2,23.5,23.5,565
2010-10-12,2010,1,2,285,178.08,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2010-10-13,2010,1,2,286,176.71,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00457,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2010-10-14,2010,1,2,287,177.53,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2010-10-15,2010,1,3,288,178.9,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2010-10-16,2010,1,3,289,178.08,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2010-10-17,2010,1,3,290,176.17,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2010-10-18,2010,1,3,291,175.35,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2010-10-19,2010,1,3,292,175.62,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,102.6,0.58,102.6,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00447,0.000175,0.0896,0.00351,1,0.081,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2010-10-20,2010,1,3,293,174.8,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2010-10-21,2010,1,3,294,172.89,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,99.89,0.58,99.89,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2010-10-22,2010,1,4,295,170.97,0.75,4,Mod_Dry,31,4,3,2,33,73,0.43,97.97,0.57,97.97,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2010-10-23,2010,1,4,296,169.06,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,96.06,0.57,96.06,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2010-10-24,2010,1,4,297,167.14,0.77,4,Mod_Dry,31,4,3,2,33,73,0.44,94.14,0.56,94.14,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00336,1,0.0696,0.156,0.00609,25.4,0.918,0.966,0.887,21.5,20.8,20.8,499
2010-10-25,2010,1,4,298,169.06,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,96.06,0.57,96.06,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00392,0.000153,0.0868,0.0034,1,0.0722,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2010-10-26,2010,1,4,299,174.25,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.089,0.00348,1,0.0792,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2010-10-27,2010,1,4,300,176.17,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
2010-10-28,2010,1,4,301,173.16,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0886,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
2010-10-29,2010,1,5,302,170.7,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,97.7,0.57,97.7,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2010-10-30,2010,1,5,303,168.24,0.77,4,Mod_Dry,31,4,3,2,33,73,0.43,95.24,0.57,95.24,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.157,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2010-10-31,2010,1,5,304,166.87,0.77,4,Mod_Dry,31,4,3,2,33,73,0.44,93.87,0.56,93.87,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2010-11-01,2010,2,5,305,164.96,0.78,4,Mod_Dry,29,4,2,2,30,67,0.41,97.96,0.59,97.96,0,0,0,0,-2,2,29,4,2,0,32,133,990,964.5,25.5,0.0825,0.00408,0.00016,0.0865,0.00339,1,0.0747,0.161,0.00632,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2010-11-02,2010,2,5,306,169.06,0.76,4,Mod_Dry,29,4,2,2,30,67,0.4,102.1,0.6,102.1,0,0,0,0,-2,2,29,4,2,0,32,137,990,964.5,25.5,0.0839,0.00443,0.000173,0.0883,0.00346,1,0.0803,0.169,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
2010-11-03,2010,2,5,307,173.71,0.74,4,Mod_Dry,29,4,2,2,30,67,0.39,106.7,0.61,106.7,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0855,0.00482,0.000189,0.0904,0.00354,1,0.0866,0.177,0.00693,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2010-11-04,2010,2,5,308,173.98,0.74,4,Mod_Dry,29,4,2,2,30,67,0.39,107,0.61,107,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00484,0.00019,0.0905,0.00354,1,0.0869,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2010-11-05,2010,2,6,309,176.99,0.73,4,Mod_Dry,29,4,2,2,30,67,0.38,110,0.62,110,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.0051,0.0002,0.0918,0.00359,1,0.091,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2010-11-06,2010,2,6,310,180,0.72,4,Mod_Dry,29,4,2,2,30,67,0.37,113,0.63,113,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00536,0.00021,0.0931,0.00364,1,0.095,0.188,0.00736,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2010-11-07,2010,2,6,311,178.08,0.73,4,Mod_Dry,29,4,2,2,30,67,0.38,111.1,0.62,111.1,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.00519,0.000203,0.0923,0.00361,1,0.0925,0.185,0.00723,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2010-11-08,2010,2,6,312,176.71,0.73,4,Mod_Dry,29,4,2,2,30,67,0.38,109.7,0.62,109.7,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00508,0.000199,0.0917,0.00359,1,0.0906,0.182,0.00713,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2010-11-09,2010,2,6,313,176.44,0.74,4,Mod_Dry,29,4,2,2,30,67,0.38,109.4,0.62,109.4,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00505,0.000198,0.0916,0.00358,1,0.0902,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2010-11-10,2010,2,6,314,177.26,0.73,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00512,0.0002,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2010-11-11,2010,2,6,315,176.44,0.74,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2010-11-12,2010,2,7,316,178.9,0.73,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000262,0.098,0.00383,1,0.117,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2010-11-13,2010,2,7,317,184.64,0.71,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2010-11-14,2010,2,7,318,186.01,0.71,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2010-11-15,2010,2,7,319,183,0.72,5,Dry,23,4,2,2,19,50,0.27,133,0.73,133,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2010-11-16,2010,2,7,320,180.54,0.72,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2010-11-17,2010,2,7,321,179.18,0.73,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2010-11-18,2010,2,7,322,178.9,0.73,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000262,0.098,0.00383,1,0.117,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2010-11-19,2010,2,8,323,178.63,0.73,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000262,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2010-11-20,2010,2,8,324,176.71,0.73,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2010-11-21,2010,2,8,325,174.8,0.74,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2010-11-22,2010,2,8,326,176.17,0.74,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2010-11-23,2010,2,8,327,178.63,0.73,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000262,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2010-11-24,2010,2,8,328,181.09,0.72,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2010-11-25,2010,2,8,329,187.38,0.7,5,Dry,23,4,2,2,19,50,0.27,137.4,0.73,137.4,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0943,0.00743,0.00029,0.102,0.00398,1,0.128,0.23,0.00898,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2010-11-26,2010,2,9,330,188.75,0.7,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
2010-11-27,2010,2,9,331,186.83,0.7,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2010-11-28,2010,2,9,332,188.2,0.7,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2010-11-29,2010,2,9,333,192.3,0.68,5,Dry,23,4,2,2,19,50,0.26,142.3,0.74,142.3,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00785,0.000307,0.104,0.00406,1,0.135,0.238,0.00932,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2010-11-30,2010,2,9,334,192.57,0.68,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2010-12-01,2010,3,9,335,195.58,0.67,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000288,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
2010-12-02,2010,3,9,336,200.23,0.66,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.9,31.9,764
2010-12-03,2010,3,10,337,203.78,0.65,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2010-12-04,2010,3,10,338,207.34,0.64,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2010-12-05,2010,3,10,339,207.61,0.64,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2010-12-06,2010,3,10,340,208.43,0.64,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2010-12-07,2010,3,10,341,212.53,0.62,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.7,34.7,34.7,832
2010-12-08,2010,3,10,342,216.09,0.62,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2010-12-09,2010,3,10,343,218.55,0.61,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2010-12-10,2010,3,11,344,221.56,0.6,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2010-12-11,2010,3,11,345,221.83,0.6,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2010-12-12,2010,3,11,346,222.1,0.6,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2010-12-13,2010,3,11,347,225.11,0.59,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2010-12-14,2010,3,11,348,227.57,0.58,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2010-12-15,2010,3,11,349,230.03,0.58,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2010-12-16,2010,3,11,350,230.85,0.58,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2010-12-17,2010,3,12,351,229.49,0.58,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2010-12-18,2010,3,12,352,228.12,0.58,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2010-12-19,2010,3,12,353,229.49,0.58,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2010-12-20,2010,3,12,354,234.14,0.57,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2010-12-21,2010,3,12,355,238.78,0.56,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2010-12-22,2010,3,12,356,242.89,0.55,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2010-12-23,2010,3,12,357,246.99,0.54,5,Dry,26,4,3,2,24,59,0.24,188,0.76,188,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000463,0.125,0.00495,1,0.196,0.322,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2010-12-24,2010,3,13,358,248.35,0.54,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2010-12-25,2010,3,13,359,251.36,0.54,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,44,44,1050
2010-12-26,2010,3,13,360,257.65,0.53,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2010-12-27,2010,3,13,361,263.39,0.52,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2010-12-28,2010,3,13,362,271.87,0.5,5,Dry,26,4,3,2,24,59,0.22,212.9,0.78,212.9,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2010-12-29,2010,3,13,363,281.44,0.49,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2010-12-30,2010,3,13,364,290.46,0.48,5,Dry,26,4,3,2,24,59,0.2,231.5,0.8,231.5,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0987,0.243,0.00967,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2010-12-31,2010,3,14,365,300.03,0.46,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2011-01-01,2010,4,14,1,308.51,0.45,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2011-01-02,2010,4,14,2,316.99,0.44,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2011-01-03,2010,4,14,3,324.92,0.43,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000717,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2011-01-04,2010,4,14,4,332.3,0.43,5,Dry,29,5,4,2,33,73,0.22,259.3,0.78,259.3,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0214,0.000858,0.162,0.00649,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2011-01-05,2010,4,14,5,338.59,0.42,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0244,0.000978,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2011-01-06,2010,4,14,6,348.16,0.41,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2011-01-07,2010,4,15,7,358.82,0.4,5,Dry,29,5,4,2,33,73,0.2,285.8,0.8,285.8,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0339,0.00137,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
2011-01-08,2010,4,15,8,370.58,0.38,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0395,0.00159,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,64.9,1560
2011-01-09,2010,4,15,9,385.62,0.37,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0466,0.00189,0.206,0.00834,2,0.154,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1640
2011-01-10,2010,4,15,10,400.11,0.36,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2011-01-11,2010,4,15,11,414.6,0.35,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0602,0.00246,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2011-01-12,2010,4,15,12,430.74,0.33,5,Dry,29,5,4,2,33,73,0.17,357.7,0.83,357.7,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0679,0.00277,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.1,1880
2011-01-13,2010,4,15,13,446.32,0.32,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2011-01-14,2010,4,16,14,462.46,0.31,5,Dry,29,5,4,2,33,73,0.16,389.5,0.84,389.5,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0828,0.00341,0.269,0.0111,2,0.205,0.475,0.0195,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2011-01-15,2010,4,16,15,478.04,0.3,5,Dry,29,5,4,2,33,73,0.15,405,0.85,405,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2011-01-16,2010,4,16,16,493.63,0.29,5,Dry,29,5,4,2,33,73,0.15,420.6,0.85,420.6,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0975,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.7,0.956,0.98,0.937,46.7,45.7,91.5,2200
2011-01-17,2010,4,16,17,509.76,0.28,5,Dry,29,5,4,2,33,73,0.14,436.8,0.86,436.8,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.546,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.7,2270
2011-01-18,2010,4,16,18,528.08,0.27,5,Dry,29,5,4,2,33,73,0.14,455.1,0.86,455.1,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00474,0.323,0.0135,2,0.25,0.573,0.0239,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2011-01-19,2010,4,16,19,546.4,0.26,5,Dry,29,5,4,2,33,73,0.13,473.4,0.87,473.4,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00511,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-01-20,2010,4,16,20,563.63,0.25,5,Dry,29,5,4,2,33,73,0.13,490.6,0.87,490.6,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00547,0.358,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2011-01-21,2010,4,17,21,579.21,0.24,4,Mod_Dry,34,5,4,3,45,91,0.16,488.2,0.84,488.2,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.228,0.129,0.00544,0.358,0.015,3,0.162,0.52,0.0219,23.3,0.945,0.97,0.917,35.1,34,102,2450
2011-01-22,2010,4,17,22,591.52,0.23,4,Mod_Dry,34,5,4,3,45,91,0.15,500.5,0.85,500.5,0,0,0,0,-3,3,34,5,4,0,48,544,990,966.3,23.7,0.235,0.135,0.0057,0.371,0.0156,3,0.168,0.538,0.0227,23.2,0.946,0.97,0.918,35.9,34.8,105,2510
2011-01-23,2010,4,17,23,603.28,0.23,4,Mod_Dry,34,5,4,3,45,91,0.15,512.3,0.85,512.3,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00605,0.385,0.0163,3,0.173,0.558,0.0236,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2011-01-24,2010,4,17,24,613.94,0.22,4,Mod_Dry,34,5,4,3,45,91,0.15,522.9,0.85,522.9,0,0,0,0,-3,3,34,5,4,0,48,566,990,966.4,23.6,0.248,0.15,0.00636,0.398,0.0169,3,0.178,0.576,0.0244,23.1,0.949,0.97,0.921,37.4,36.3,109,2610
2011-01-25,2010,4,17,25,625.7,0.22,4,Mod_Dry,34,5,4,3,45,91,0.14,534.7,0.85,534.7,0,0,0,0,-3,3,34,5,4,0,48,578,990,966.4,23.6,0.255,0.158,0.0067,0.413,0.0175,3,0.183,0.596,0.0253,23,0.95,0.972,0.923,38.2,37.1,111,2670
2011-01-26,2010,4,17,26,640.19,0.21,4,Mod_Dry,34,5,4,3,45,91,0.14,549.2,0.86,549.2,0,0,0,0,-3,3,34,5,4,0,48,592,990,966.5,23.5,0.263,0.168,0.00713,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2011-01-27,2010,4,17,27,654.68,0.21,4,Mod_Dry,34,5,4,3,45,91,0.14,563.7,0.86,563.7,0,0,0,0,-3,3,34,5,4,0,48,607,990,966.5,23.5,0.271,0.178,0.00756,0.449,0.0191,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,40.1,39.1,117,2810
2011-01-28,2010,4,18,28,666.99,0.2,4,Mod_Dry,34,5,4,3,45,91,0.14,576,0.86,576,0,0,0,0,-3,3,34,5,4,0,48,619,990,966.6,23.4,0.278,0.186,0.00793,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.8,39.9,120,2880
2011-01-29,2010,4,18,29,680.39,0.2,4,Mod_Dry,34,5,4,3,45,91,0.13,589.4,0.87,589.4,0,0,0,0,-3,3,34,5,4,0,48,632,990,966.6,23.4,0.286,0.195,0.00833,0.481,0.0206,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
2011-01-30,2010,4,18,30,699.8,0.19,4,Mod_Dry,34,5,4,3,45,91,0.13,608.8,0.87,608.8,0,0,0,0,-3,3,34,5,4,0,48,652,990,966.7,23.3,0.297,0.208,0.00891,0.505,0.0217,3,0.216,0.721,0.0309,22.6,0.955,0.98,0.936,42.9,42,126,3030
2011-01-31,2010,4,18,31,720.31,0.18,4,Mod_Dry,34,5,4,3,45,91,0.13,629.3,0.87,629.3,0,0,0,0,-3,3,34,5,4,0,48,672,990,966.8,23.2,0.309,0.221,0.00953,0.53,0.0228,3,0.226,0.756,0.0325,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2011-02-01,2010,5,18,32,741.36,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,636.4,0.86,636.4,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.315,0.226,0.00977,0.541,0.0234,3,0.229,0.77,0.0333,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2011-02-02,2010,5,18,33,763.51,0.16,4,Mod_Dry,36,6,5,4,54,105,0.14,658.5,0.86,658.5,0,0,0,0,-4,4,36,6,5,0,58,706,990,967,23,0.327,0.241,0.0105,0.568,0.0247,3,0.239,0.807,0.035,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2011-02-03,2010,5,18,34,781.22,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,676.2,0.87,676.2,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.338,0.253,0.011,0.59,0.0257,3,0.247,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3310
2011-02-04,2010,5,19,35,804.01,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,699,0.87,699,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0383,22,0.957,0.98,0.938,48.1,47.2,141,3400
2011-02-05,2010,5,19,36,830.68,0.14,4,Mod_Dry,36,6,5,4,54,105,0.13,725.7,0.87,725.7,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2011-02-06,2010,5,19,37,856.03,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,751,0.88,751,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.386,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2011-02-07,2010,5,19,38,887.33,0.13,4,Mod_Dry,36,6,5,4,54,105,0.12,782.3,0.88,782.3,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.318,0.0141,0.732,0.0325,4,0.207,0.938,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
