date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-02-08,2010,5,19,39,925.05,0.12,4,Mod_Dry,36,6,5,4,54,105,0.11,820,0.89,820,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.449,0.336,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
2011-02-09,2010,5,19,40,964.81,0.11,4,Mod_Dry,36,6,5,4,54,105,0.11,859.8,0.89,859.8,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.84,0.0378,4,0.233,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2011-02-10,2010,5,19,41,1006.4,0.11,4,Mod_Dry,36,6,5,4,54,105,0.1,901.4,0.9,901.4,0,0,0,0,-4,4,36,6,5,0,58,948,990,967.9,22.1,0.523,0.375,0.017,0.898,0.0407,4,0.247,1.15,0.0519,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2011-02-11,2010,5,20,42,1044.4,0.1,3,Normal,43,7,5,4,78,137,0.13,907.4,0.87,907.4,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2011-02-12,2010,5,20,43,1083.6,0.099,3,Normal,43,7,5,4,78,137,0.13,946.6,0.87,946.6,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.572,0.397,0.0182,0.969,0.0444,4,0.262,1.23,0.0564,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2011-02-13,2010,5,20,44,1123.9,0.094,3,Normal,43,7,5,4,78,137,0.12,986.9,0.88,986.9,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.613,0.417,0.0192,1.03,0.0474,4,0.276,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2011-02-14,2010,5,20,45,1159.6,0.089,3,Normal,43,7,5,4,78,137,0.12,1023,0.88,1023,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.666,0.474,0.0219,1.14,0.0528,4,0.285,1.42,0.0659,20.2,0.955,0.98,0.936,48.3,47.4,189,4550
2011-02-15,2010,5,20,46,1190.3,0.085,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.711,0.543,0.0253,1.25,0.0583,4,0.291,1.54,0.0718,20,0.955,0.98,0.936,49.2,48.2,193,4630
2011-02-16,2010,5,20,47,1221.6,0.081,3,Normal,43,7,5,4,78,137,0.11,1085,0.89,1085,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.757,0.613,0.0287,1.37,0.064,4,0.297,1.67,0.0779,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2011-02-17,2010,5,20,48,1247.5,0.078,3,Normal,43,7,5,4,78,137,0.11,1111,0.89,1100,11,2,0,0,-4,13,45,7,5,0,91,1160,990,968.7,21.3,0.782,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2011-02-18,2010,5,21,49,1267.9,0.076,3,Normal,43,7,5,4,78,137,0.11,1131,0.89,1100,31,7,1,1,-3,25,50,8,6,1,103,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2011-02-19,2010,5,21,50,1282.6,0.075,3,Normal,43,7,5,4,78,137,0.11,1146,0.89,1100,46,10,1,1,-3,37,53,8,6,1,115,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2011-02-20,2010,5,21,51,1297.4,0.073,3,Normal,43,7,5,4,78,137,0.11,1160,0.89,1100,60,14,2,2,-2,44,57,9,7,2,122,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2011-02-21,2010,5,21,52,1312.2,0.071,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2011-02-22,2010,5,21,53,1321.2,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-23,2010,5,21,54,1324.2,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1162,0.88,1100,62,14,2,2,-3,47,63,10,9,2,140,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-24,2010,5,21,55,1327.2,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1165,0.88,1100,65,15,2,2,-3,49,64,10,9,2,142,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-02-25,2010,5,22,56,1330.2,0.069,2,Mod_Wet,49,8,7,5,93,162,0.12,1168,0.88,1100,68,15,2,2,-3,52,64,10,9,2,145,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-02-26,2010,5,22,57,1327.2,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1165,0.88,1100,65,15,2,2,-3,49,64,10,9,2,142,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-02-27,2010,5,22,58,1324.2,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1162,0.88,1100,62,14,2,2,-3,47,63,10,9,2,140,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-28,2010,5,22,59,1321.2,0.07,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-03-01,2010,6,22,60,1324.2,0.07,3,Normal,49,9,9,9,107,183,0.14,1141,0.86,1100,41,9,1,1,-8,38,58,10,10,1,145,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-03-02,2010,6,22,61,1321.2,0.07,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-03-03,2010,6,22,62,1318.2,0.071,3,Normal,49,9,9,9,107,183,0.14,1135,0.86,1100,35,8,1,1,-8,33,57,10,10,1,140,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-03-04,2010,6,23,63,1321.2,0.07,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-03-05,2010,6,23,64,1324.2,0.07,3,Normal,49,9,9,9,107,183,0.14,1141,0.86,1100,41,9,1,1,-8,38,58,10,10,1,145,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-03-06,2010,6,23,65,1333.2,0.069,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2011-03-07,2010,6,23,66,1342.2,0.068,3,Normal,49,9,9,9,107,183,0.14,1159,0.86,1100,59,13,2,2,-7,49,62,11,11,2,156,1180,990,969,21,0.822,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-03-08,2010,6,23,67,1351.2,0.067,3,Normal,49,9,9,9,107,183,0.14,1168,0.86,1100,68,15,2,2,-7,56,64,11,11,2,163,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2011-03-09,2010,6,23,68,1360.3,0.065,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-03-10,2010,6,23,69,1363.3,0.065,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-03-11,2010,6,24,70,1366.4,0.065,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-03-12,2010,6,24,71,1363.3,0.065,3,Normal,49,9,9,9,107,183,0.13,1180,0.87,1100,80,18,2,2,-7,65,67,11,11,2,172,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-03-13,2010,6,24,72,1366.4,0.065,3,Normal,49,9,9,9,107,183,0.13,1183,0.87,1100,83,19,2,3,-7,66,68,11,12,2,173,1190,990,969.1,20.9,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-03-14,2010,6,24,73,1369.4,0.064,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2011-03-15,2010,6,24,74,1372.5,0.064,3,Normal,49,9,9,9,107,183,0.13,1189,0.87,1100,89,20,3,3,-6,69,69,12,12,3,176,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-03-16,2010,6,24,75,1375.5,0.063,3,Normal,49,9,9,9,107,183,0.13,1193,0.87,1100,93,21,3,3,-6,72,70,12,12,3,179,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-03-17,2010,6,24,76,1384.7,0.062,3,Normal,49,9,9,9,107,183,0.13,1202,0.87,1100,102,23,3,3,-6,79,72,12,12,3,186,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2011-03-18,2010,6,25,77,1393.9,0.061,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2011-03-19,2010,6,25,78,1397,0.061,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2011-03-20,2010,6,25,79,1400,0.06,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-03-21,2010,6,25,80,1403.1,0.06,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-03-22,2010,6,25,81,1406.2,0.059,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2011-03-23,2010,6,25,82,1409.3,0.059,4,Mod_Dry,41,8,7,6,67,129,0.091,1280,0.91,1100,180,41,5,5,-1,130,82,13,12,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2011-03-24,2010,6,25,83,1412.4,0.058,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-03-25,2010,6,26,84,1415.5,0.058,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-03-26,2010,6,26,85,1424.8,0.056,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2011-03-27,2010,6,26,86,1434.1,0.054,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-03-28,2010,6,26,87,1443.4,0.052,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-03-29,2010,6,26,88,1452.8,0.05,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2011-03-30,2010,6,26,89,1462.2,0.049,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2011-03-31,2010,6,26,90,1478,0.047,4,Mod_Dry,41,8,7,6,67,129,0.087,1349,0.91,1100,249,56,7,8,1,177,97,15,15,7,244,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-04-01,2010,7,27,91,1500.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.099,1352,0.9,1100,252,55,7,8,-2,184,100,18,18,8,256,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-04-02,2010,7,27,92,1522.4,0.042,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-04-03,2010,7,27,93,1551.3,0.039,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2011-04-04,2010,7,27,94,1580.5,0.037,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-04-05,2010,7,27,95,1616.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-04-06,2010,7,27,96,1659.2,0.031,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-04-07,2010,7,27,97,1702.6,0.029,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-04-08,2010,7,28,98,1746.3,0.026,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2011-04-09,2010,7,28,99,1783.7,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1636,0.92,1100,536,55,7,15,6,453,100,18,25,16,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-04-10,2010,7,28,100,1821.4,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1673,0.92,1100,573,55,7,15,7,489,100,18,25,17,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-04-11,2010,7,28,101,1852.4,0.021,4,Mod_Dry,45,11,10,10,72,148,0.08,1704,0.92,1100,604,55,7,15,8,519,100,18,25,18,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-04-12,2010,7,28,102,1876.7,0.019,4,Mod_Dry,45,11,10,10,72,148,0.079,1729,0.92,1100,629,55,7,15,9,543,100,18,25,19,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-04-13,2010,7,28,103,1894.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2011-04-14,2010,7,28,104,1904.6,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2011-04-15,2010,7,29,105,1915.1,0.016,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-04-16,2010,7,29,106,1918.6,0.015,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2011-04-17,2010,7,29,107,1915.1,0.016,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-04-18,2010,7,29,108,1911.6,0.016,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-04-19,2010,7,29,109,1901.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-04-20,2010,7,29,110,1883.7,0.018,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-04-21,2010,7,29,111,1866.3,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1718,0.92,1100,618,55,7,15,9,532,100,18,25,19,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-04-22,2010,7,30,112,1842,0.021,4,Mod_Dry,45,11,10,10,72,148,0.08,1694,0.92,1100,594,55,7,15,8,509,100,18,25,18,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2011-04-23,2010,7,30,113,1817.9,0.023,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-04-24,2010,7,30,114,1793.9,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2011-04-25,2010,7,30,115,1770.1,0.025,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2011-04-26,2010,7,30,116,1739.6,0.027,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-04-27,2010,7,30,117,1709.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-04-28,2010,7,30,118,1679.2,0.03,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-04-29,2010,7,31,119,1649.3,0.032,4,Mod_Dry,45,11,10,10,72,148,0.09,1501,0.91,1100,401,55,7,12,2,325,100,18,22,12,397,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2011-04-30,2010,7,31,120,1619.7,0.034,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-05-01,2010,8,31,121,1590.2,0.037,4,Mod_Dry,47,10,10,10,115,192,0.12,1398,0.88,1100,298,53,8,9,-1,229,100,18,19,9,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-05-02,2010,8,31,122,1561,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1369,0.88,1100,269,53,8,8,-2,202,100,18,18,8,317,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-05-03,2010,8,31,123,1532,0.041,4,Mod_Dry,47,10,10,10,115,192,0.13,1340,0.88,1100,240,53,7,7,-3,176,100,17,17,7,291,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2011-05-04,2010,8,31,124,1503.3,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1311,0.87,1100,211,48,6,6,-4,155,95,16,16,6,270,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-05-05,2010,8,31,125,1474.8,0.048,4,Mod_Dry,47,10,10,10,115,192,0.13,1283,0.87,1100,183,41,5,6,-5,136,88,15,16,5,251,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-05-06,2010,8,32,126,1446.6,0.051,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-05-07,2010,8,32,127,1418.6,0.057,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-05-08,2010,8,32,128,1390.8,0.062,4,Mod_Dry,47,10,10,10,115,192,0.14,1199,0.86,1100,99,22,3,3,-7,78,69,13,13,3,193,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2011-05-09,2010,8,32,129,1339.2,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-05-10,2010,8,32,130,1294.4,0.073,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2011-05-11,2010,8,32,131,1250.4,0.078,4,Mod_Dry,47,10,10,10,115,192,0.15,1058,0.85,1058,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.736,0.554,0.026,1.29,0.0605,4,0.292,1.58,0.0742,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2011-05-12,2010,8,32,132,1213,0.083,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.681,0.47,0.0219,1.15,0.0537,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.8,46.8,187,4500
2011-05-13,2010,8,33,133,1176.3,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,984.3,0.84,984.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2011-05-14,2010,8,33,134,1145.8,0.091,4,Mod_Dry,47,10,10,10,115,192,0.17,953.8,0.83,953.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.401,0.0185,0.99,0.0457,4,0.264,1.25,0.058,20.4,0.955,0.98,0.936,45.5,44.6,179,4280
2011-05-15,2010,8,33,135,1115.7,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,923.7,0.83,923.7,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.948,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2011-05-16,2010,8,33,136,1091.6,0.098,4,Mod_Dry,47,10,10,10,115,192,0.18,899.6,0.82,899.6,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2011-05-17,2010,8,33,137,1067.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,875.8,0.82,875.8,0,0,0,0,-10,10,47,10,10,0,125,943,990,968.1,21.9,0.518,0.363,0.0166,0.881,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2011-05-18,2010,8,33,138,1044.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,852.4,0.82,852.4,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.497,0.352,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3920
2011-05-19,2010,8,33,139,1021.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,829.5,0.81,829.5,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.476,0.34,0.0155,0.816,0.037,4,0.222,1.04,0.0471,21,0.954,0.978,0.932,40.7,39.8,159,3820
2011-05-20,2010,8,34,140,998.92,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,806.9,0.81,806.9,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.784,0.0355,4,0.215,0.999,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2011-05-21,2010,8,34,141,976.86,0.11,5,Dry,42,9,8,6,82,147,0.15,829.9,0.85,829.9,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.469,0.341,0.0153,0.809,0.0365,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2011-05-22,2010,8,34,142,955.29,0.12,5,Dry,42,9,8,6,82,147,0.15,808.3,0.85,808.3,0,0,0,0,-6,6,42,9,8,0,88,867,990,967.7,22.3,0.449,0.33,0.0148,0.779,0.035,4,0.215,0.994,0.0446,21.3,0.953,0.976,0.931,40.2,39.3,157,3770
2011-05-23,2010,8,34,143,938.86,0.12,5,Dry,42,9,8,6,82,147,0.16,791.9,0.84,791.9,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.756,0.0338,4,0.21,0.966,0.0432,21.4,0.953,0.975,0.929,39.5,38.6,154,3700
2011-05-24,2010,8,34,144,922.77,0.12,5,Dry,42,9,8,6,82,147,0.16,775.8,0.84,775.8,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.734,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2011-05-25,2010,8,34,145,907.02,0.13,5,Dry,42,9,8,6,82,147,0.16,760,0.84,760,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
2011-05-26,2010,8,34,146,891.65,0.13,5,Dry,42,9,8,6,82,147,0.17,744.6,0.83,744.6,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.298,0.0132,0.689,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2011-05-27,2010,8,35,147,876.67,0.13,5,Dry,42,9,8,6,82,147,0.17,729.7,0.83,729.7,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2011-05-28,2010,8,35,148,862.12,0.13,5,Dry,42,9,8,6,82,147,0.17,715.1,0.83,715.1,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.7,143,3430
2011-05-29,2010,8,35,149,848.04,0.14,5,Dry,42,9,8,6,82,147,0.17,701,0.83,701,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.628,0.0276,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2011-05-30,2010,8,35,150,834.46,0.14,5,Dry,42,9,8,6,82,147,0.18,687.5,0.82,687.5,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.863,0.0379,21.9,0.957,0.98,0.938,47.1,46.2,138,3320
2011-05-31,2010,8,35,151,821.45,0.14,5,Dry,42,9,8,6,82,147,0.18,674.5,0.82,674.5,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2011-06-01,2010,9,35,152,809.09,0.15,5,Dry,39,9,7,5,59,119,0.15,690.1,0.85,690.1,0,0,0,0,-5,5,39,9,7,0,64,745,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.865,0.0378,22,0.957,0.98,0.938,47.5,46.5,140,3350
2011-06-02,2010,9,35,153,797.48,0.15,5,Dry,39,9,7,5,59,119,0.15,678.5,0.85,678.5,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.598,0.0261,3,0.248,0.845,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2011-06-03,2010,9,36,154,786.8,0.16,5,Dry,39,9,7,5,59,119,0.15,667.8,0.85,667.8,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.584,0.0255,3,0.243,0.827,0.036,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2011-06-04,2010,9,36,155,777.35,0.16,5,Dry,39,9,7,5,59,119,0.15,658.4,0.85,658.4,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.7,44.7,134,3220
2011-06-05,2010,9,36,156,770.35,0.16,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2011-06-06,2010,9,36,157,757.5,0.17,5,Dry,39,9,7,5,59,119,0.16,638.5,0.84,638.5,0,0,0,0,-5,5,39,9,7,0,64,694,990,966.9,23.1,0.321,0.228,0.00986,0.548,0.0238,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2011-06-07,2010,9,36,158,745.19,0.17,5,Dry,39,9,7,5,59,119,0.16,626.2,0.84,626.2,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.314,0.219,0.00949,0.533,0.0231,3,0.224,0.757,0.0328,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2011-06-08,2010,9,36,159,732.34,0.18,5,Dry,39,9,7,5,59,119,0.16,613.3,0.84,613.3,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.219,0.736,0.0317,22.4,0.955,0.98,0.936,43,42.1,126,3030
2011-06-09,2010,9,36,160,720.03,0.18,5,Dry,39,9,7,5,59,119,0.17,601,0.83,601,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.299,0.202,0.00872,0.502,0.0216,3,0.213,0.715,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2011-06-10,2010,9,37,161,708.82,0.19,5,Dry,39,9,7,5,59,119,0.17,589.8,0.83,589.8,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00838,0.488,0.021,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2011-06-11,2010,9,37,162,697.07,0.19,5,Dry,39,9,7,5,59,119,0.17,578.1,0.83,578.1,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00803,0.473,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.931,40.8,39.8,120,2870
2011-06-12,2010,9,37,163,685.31,0.2,5,Dry,39,9,7,5,59,119,0.17,566.3,0.83,566.3,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.28,0.179,0.00768,0.459,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2011-06-13,2010,9,37,164,674.1,0.2,5,Dry,39,9,7,5,59,119,0.18,555.1,0.82,555.1,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00734,0.445,0.019,3,0.192,0.637,0.0272,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2011-06-14,2010,9,37,165,663.98,0.2,5,Dry,39,9,7,5,59,119,0.18,545,0.82,545,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.267,0.165,0.00704,0.433,0.0184,3,0.188,0.62,0.0265,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2011-06-15,2010,9,37,166,653.32,0.21,5,Dry,39,9,7,5,59,119,0.18,534.3,0.82,534.3,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00672,0.419,0.0179,3,0.183,0.602,0.0256,22.9,0.95,0.972,0.923,38,36.9,111,2660
2011-06-16,2010,9,37,167,642.65,0.21,5,Dry,39,9,7,5,59,119,0.18,523.6,0.81,523.6,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.255,0.151,0.00641,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.3,36.1,108,2600
2011-06-17,2010,9,38,168,631.99,0.22,5,Dry,39,9,7,5,59,119,0.19,513,0.81,513,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2011-06-18,2010,9,38,169,621.87,0.22,5,Dry,39,9,7,5,59,119,0.19,502.9,0.81,502.9,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.0058,0.38,0.0161,3,0.169,0.549,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2011-06-19,2010,9,38,170,612.85,0.22,5,Dry,39,9,7,5,59,119,0.19,493.9,0.81,493.9,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.238,0.132,0.00559,0.371,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2011-06-20,2010,9,38,171,603.28,0.23,5,Dry,39,9,7,5,59,119,0.2,484.3,0.8,484.3,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.128,0.00539,0.361,0.0152,2,0.269,0.63,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2011-06-21,2010,9,38,172,593.71,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,432.7,0.73,432.7,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00435,0.314,0.0132,2,0.235,0.549,0.0231,23.2,0.957,0.98,0.938,47.1,46.1,92.3,2210
2011-06-22,2010,9,38,173,584.14,0.24,4,Mod_Dry,45,10,9,9,88,161,0.28,423.1,0.72,423.1,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.207,0.0987,0.00415,0.306,0.0129,2,0.228,0.534,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.4,2170
2011-06-23,2010,9,38,174,575.11,0.24,4,Mod_Dry,45,10,9,9,88,161,0.28,414.1,0.72,414.1,0,0,0,0,-9,9,45,10,9,0,97,478,990,966.2,23.8,0.204,0.0945,0.00397,0.299,0.0125,2,0.222,0.521,0.0219,23.3,0.956,0.98,0.937,45.2,44.3,88.6,2130
2011-06-24,2010,9,39,175,567.18,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,406.2,0.72,406.2,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0907,0.0038,0.292,0.0123,2,0.217,0.509,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
2011-06-25,2010,9,39,176,558.71,0.25,4,Mod_Dry,45,10,9,9,88,161,0.29,397.7,0.71,397.7,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.198,0.0867,0.00363,0.285,0.0119,2,0.211,0.496,0.0208,23.4,0.955,0.98,0.935,43.5,42.7,85.3,2050
2011-06-26,2010,9,39,177,550.23,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,389.2,0.71,389.2,0,0,0,0,-9,9,45,10,9,0,97,453,990,966.1,23.9,0.195,0.0827,0.00346,0.278,0.0116,2,0.205,0.483,0.0202,23.4,0.954,0.98,0.934,42.7,41.8,83.6,2010
2011-06-27,2010,9,39,178,541.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.3,380.8,0.7,380.8,0,0,0,0,-9,9,45,10,9,0,97,445,990,966,24,0.192,0.0787,0.00328,0.271,0.0113,2,0.2,0.471,0.0196,23.5,0.952,0.98,0.933,41.8,40.9,81.9,1960
2011-06-28,2010,9,39,179,533.82,0.26,4,Mod_Dry,45,10,9,9,88,161,0.3,372.8,0.7,372.8,0,0,0,0,-9,9,45,10,9,0,97,437,990,966,24,0.19,0.075,0.00312,0.265,0.011,2,0.194,0.459,0.0191,23.5,0.951,0.978,0.931,40.9,40,80.1,1920
2011-06-29,2010,9,39,180,525.89,0.27,4,Mod_Dry,45,10,9,9,88,161,0.31,364.9,0.69,364.9,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0712,0.00296,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.2,78.3,1880
2011-06-30,2010,9,39,181,519.06,0.27,4,Mod_Dry,45,10,9,9,88,161,0.31,358.1,0.69,358.1,0,0,0,0,-9,9,45,10,9,0,97,422,990,965.9,24.1,0.184,0.068,0.00283,0.252,0.0105,2,0.184,0.437,0.0181,23.6,0.95,0.975,0.926,39.4,38.4,76.8,1840
2011-07-01,2010,10,40,182,511.68,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,376.7,0.74,376.7,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.189,0.0768,0.00319,0.266,0.011,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.6,40.7,81.4,1950
2011-07-02,2010,10,40,183,504.29,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,369.3,0.73,369.3,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.7,1910
2011-07-03,2010,10,40,184,496.91,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,361.9,0.73,361.9,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0698,0.00289,0.254,0.0105,2,0.187,0.441,0.0182,23.7,0.95,0.976,0.927,40,39,78.1,1870
2011-07-04,2010,10,40,185,489.53,0.29,4,Mod_Dry,42,9,8,6,70,135,0.28,354.5,0.72,354.5,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.181,0.0663,0.00274,0.248,0.0102,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2011-07-05,2010,10,40,186,482.69,0.29,4,Mod_Dry,42,9,8,6,70,135,0.28,347.7,0.72,347.7,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0631,0.0026,0.242,0.01,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.5,37.4,74.9,1800
2011-07-06,2010,10,40,187,475.85,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,340.9,0.72,340.9,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0599,0.00247,0.237,0.00975,2,0.173,0.409,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.3,1760
2011-07-07,2010,10,40,188,469.02,0.3,4,Mod_Dry,42,9,8,6,70,135,0.29,334,0.71,334,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0567,0.00233,0.231,0.00951,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2011-07-08,2010,10,41,189,463.28,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,328.3,0.71,328.3,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.0093,2,0.164,0.39,0.016,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2011-07-09,2010,10,41,190,456.99,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,322,0.7,322,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.00209,0.221,0.00908,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2011-07-10,2010,10,41,191,450.7,0.31,4,Mod_Dry,42,9,8,6,70,135,0.3,315.7,0.7,315.7,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.048,0.00197,0.216,0.00885,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35,34,68,1630
2011-07-11,2010,10,41,192,444.41,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,309.4,0.7,309.4,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.166,0.045,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2011-07-12,2010,10,41,193,438.12,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,303.1,0.69,303.1,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
2011-07-13,2010,10,41,194,432.38,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,297.4,0.69,297.4,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0394,0.00161,0.201,0.00821,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.1,1540
2011-07-14,2010,10,41,195,426.64,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,291.6,0.68,291.6,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0367,0.0015,0.196,0.008,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
2011-07-15,2010,10,42,196,420.89,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,285.9,0.68,285.9,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0339,0.00138,0.191,0.0078,2,0.135,0.327,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.7,1480
2011-07-16,2010,10,42,197,416.25,0.35,4,Mod_Dry,42,9,8,6,70,135,0.32,281.3,0.68,281.3,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.156,0.0318,0.00129,0.187,0.00764,2,0.132,0.32,0.013,24.2,0.937,0.97,0.908,31.3,30.3,60.7,1460
2011-07-17,2010,10,42,198,411.05,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,276.1,0.67,276.1,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0293,0.00119,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.5,1430
2011-07-18,2010,10,42,199,405.85,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0268,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2011-07-19,2010,10,42,200,400.66,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,265.7,0.66,265.7,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000992,0.175,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
2011-07-20,2010,10,42,201,395.46,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,260.5,0.66,260.5,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0219,0.000891,0.17,0.00691,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2011-07-21,2010,10,42,202,390.27,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,255.3,0.65,255.3,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0195,0.000791,0.166,0.00673,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2011-07-22,2010,10,43,203,385.62,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,250.6,0.65,250.6,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0173,0.000701,0.162,0.00657,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
2011-07-23,2010,10,43,204,380.97,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,246,0.65,246,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53.1,1270
2011-07-24,2010,10,43,205,376.32,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,241.3,0.64,241.3,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2011-07-25,2010,10,43,206,371.68,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,236.7,0.64,236.7,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000641,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2011-07-26,2010,10,43,207,368.12,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,233.1,0.63,233.1,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0999,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2011-07-27,2010,10,43,208,364.02,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,229,0.63,229,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2011-07-28,2010,10,43,209,359.92,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,224.9,0.63,224.9,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00607,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2011-07-29,2010,10,44,210,355.82,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,220.8,0.62,220.8,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2011-07-30,2010,10,44,211,351.71,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,216.7,0.62,216.7,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2011-07-31,2010,10,44,212,347.61,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,212.6,0.61,212.6,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00584,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2011-08-01,2010,11,44,213,343.51,0.41,4,Mod_Dry,39,7,5,4,60,115,0.34,228.5,0.67,228.5,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2011-08-02,2010,11,44,214,338.32,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,223.3,0.66,223.3,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2011-08-03,2010,11,44,215,333.67,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,218.7,0.66,218.7,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0143,0.000575,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-08-04,2010,11,44,216,329.02,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,214,0.65,214,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-08-05,2010,11,45,217,325.46,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,210.5,0.65,210.5,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2011-08-06,2010,11,45,218,321.36,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2011-08-07,2010,11,45,219,317.26,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,202.3,0.64,202.3,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.216,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2011-08-08,2010,11,45,220,313.16,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,198.2,0.63,198.2,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2011-08-09,2010,11,45,221,309.06,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2011-08-10,2010,11,45,222,304.96,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,190,0.62,190,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2011-08-11,2010,11,45,223,301.4,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,186.4,0.62,186.4,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2011-08-12,2010,11,46,224,297.85,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,182.8,0.61,182.8,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2011-08-13,2010,11,46,225,294.29,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2011-08-14,2010,11,46,226,290.74,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,175.7,0.6,175.7,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2011-08-15,2010,11,46,227,287.18,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2011-08-16,2010,11,46,228,284.72,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,169.7,0.6,169.7,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2011-08-17,2010,11,46,229,281.71,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,166.7,0.59,166.7,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2011-08-18,2010,11,46,230,278.71,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,163.7,0.59,163.7,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2011-08-19,2010,11,47,231,275.7,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2011-08-20,2010,11,47,232,272.69,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2011-08-21,2010,11,47,233,269.68,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,154.7,0.57,154.7,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
2011-08-22,2010,11,47,234,266.68,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,151.7,0.57,151.7,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00864,0.000343,0.116,0.00459,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2011-08-23,2010,11,47,235,263.67,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,148.7,0.56,148.7,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2011-08-24,2010,11,47,236,260.66,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,145.7,0.56,145.7,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2011-08-25,2010,11,47,237,258.2,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2011-08-26,2010,11,48,238,255.74,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,140.7,0.55,140.7,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00439,1,0.132,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2011-08-27,2010,11,48,239,253.28,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,138.3,0.55,138.3,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.0075,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2011-08-28,2010,11,48,240,250.82,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,135.8,0.54,135.8,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2011-08-29,2010,11,48,241,248.35,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,133.3,0.54,133.3,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00708,0.00028,0.108,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2011-08-30,2010,11,48,242,245.89,0.54,4,Mod_Dry,39,7,5,4,60,115,0.47,130.9,0.53,130.9,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0997,0.00688,0.000272,0.107,0.00421,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2011-08-31,2010,11,48,243,243.43,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,128.4,0.53,128.4,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-09-01,2010,12,48,244,240.97,0.55,4,Mod_Dry,34,6,4,3,44,91,0.38,150,0.62,150,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.0085,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2011-09-02,2010,12,49,245,236.87,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,145.9,0.62,145.9,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2011-09-03,2010,12,49,246,233.32,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2011-09-04,2010,12,49,247,229.76,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,745
2011-09-05,2010,12,49,248,226.21,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,135.2,0.6,135.2,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2011-09-06,2010,12,49,249,223.75,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,132.8,0.59,132.8,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2011-09-07,2010,12,49,250,220.74,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,129.7,0.59,129.7,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.93,0.97,0.903,29.9,29,29,696
2011-09-08,2010,12,49,251,217.73,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
