date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-09-09,2010,12,50,252,214.72,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.7,0.58,123.7,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2011-09-10,2010,12,50,253,211.71,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,120.7,0.57,120.7,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00601,0.000235,0.0997,0.0039,1,0.105,0.205,0.00803,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
2011-09-11,2010,12,50,254,208.71,0.63,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000288,0.105,0.00412,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2011-09-12,2010,12,50,255,206.25,0.64,5,Dry,30,6,4,2,30,72,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2011-09-13,2010,12,50,256,203.78,0.65,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0962,0.00695,0.000272,0.103,0.00403,1,0.12,0.224,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2011-09-14,2010,12,50,257,201.32,0.66,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
2011-09-15,2010,12,50,258,198.86,0.66,5,Dry,30,6,4,2,30,72,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2011-09-16,2010,12,51,259,196.4,0.67,5,Dry,30,6,4,2,30,72,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0936,0.00632,0.000247,0.0999,0.0039,1,0.11,0.21,0.00822,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2011-09-17,2010,12,51,260,193.94,0.68,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
2011-09-18,2010,12,51,261,192.57,0.68,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2011-09-19,2010,12,51,262,190.66,0.69,5,Dry,30,6,4,2,30,72,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00584,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2011-09-20,2010,12,51,263,188.75,0.7,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2011-09-21,2010,12,51,264,186.83,0.7,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2011-09-22,2010,12,51,265,184.92,0.71,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2011-09-23,2010,12,52,266,183,0.72,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2011-09-24,2010,12,52,267,181.09,0.72,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2011-09-25,2010,12,52,268,179.18,0.73,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2011-09-26,2010,12,52,269,177.26,0.73,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2011-09-27,2010,12,52,270,175.35,0.74,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0907,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2011-09-28,2010,12,52,271,173.43,0.75,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00663,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2011-09-29,2010,12,52,272,171.52,0.75,5,Dry,30,6,4,2,30,72,0.42,99.52,0.58,99.52,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2011-09-30,2010,12,53,273,170.15,0.76,5,Dry,30,6,4,2,30,72,0.42,98.15,0.58,98.15,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2011-10-01,2011,1,1,274,169.88,0.76,5,Dry,24,4,2,2,20,52,0.31,117.9,0.69,117.9,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00577,0.000226,0.0935,0.00366,1,0.102,0.195,0.00764,25.3,0.923,0.97,0.896,27.1,26.2,26.2,630
2011-10-02,2011,1,1,275,173.43,0.75,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.095,0.00372,1,0.106,0.201,0.00789,25.3,0.926,0.97,0.898,27.9,27.1,27.1,651
2011-10-03,2011,1,1,276,177.53,0.73,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2011-10-04,2011,1,1,277,175.62,0.74,5,Dry,24,4,2,2,20,52,0.3,123.6,0.7,123.6,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0897,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2011-10-05,2011,1,1,278,174.25,0.74,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2011-10-06,2011,1,1,279,172.34,0.75,5,Dry,24,4,2,2,20,52,0.3,120.3,0.7,120.3,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.2,0.00781,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2011-10-07,2011,1,1,280,170.97,0.75,5,Dry,24,4,2,2,20,52,0.3,119,0.7,119,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00586,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2011-10-08,2011,1,2,281,169.06,0.76,5,Dry,24,4,2,2,20,52,0.31,117.1,0.69,117.1,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26,26,625
2011-10-09,2011,1,2,282,167.14,0.77,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00554,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2011-10-10,2011,1,2,283,165.23,0.78,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.000211,0.0915,0.00358,1,0.0954,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2011-10-11,2011,1,2,284,163.32,0.78,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2011-10-12,2011,1,2,285,161.4,0.79,5,Dry,24,4,2,2,20,52,0.32,109.4,0.68,109.4,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00505,0.000198,0.0898,0.00352,1,0.0902,0.18,0.00705,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2011-10-13,2011,1,2,286,160.03,0.79,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2011-10-14,2011,1,2,287,158.67,0.8,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2011-10-15,2011,1,3,288,157.3,0.8,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2011-10-16,2011,1,3,289,155.93,0.8,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00343,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2011-10-17,2011,1,3,290,154.57,0.81,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2011-10-18,2011,1,3,291,154.29,0.81,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2011-10-19,2011,1,3,292,158.39,0.8,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0885,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2011-10-20,2011,1,3,293,160.85,0.79,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2011-10-21,2011,1,3,294,160.03,0.79,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2011-10-22,2011,1,4,295,159.76,0.79,5,Dry,24,4,2,2,20,52,0.33,107.8,0.68,107.8,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00491,0.000192,0.0891,0.00349,1,0.088,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2011-10-23,2011,1,4,296,157.85,0.8,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2011-10-24,2011,1,4,297,156.48,0.8,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
2011-10-25,2011,1,4,298,155.11,0.81,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2011-10-26,2011,1,4,299,153.2,0.81,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2011-10-27,2011,1,4,300,151.28,0.82,5,Dry,24,4,2,2,20,52,0.34,99.28,0.66,99.28,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2011-10-28,2011,1,4,301,149.92,0.83,5,Dry,24,4,2,2,20,52,0.35,97.92,0.65,97.92,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0848,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2011-10-29,2011,1,5,302,148.55,0.83,5,Dry,24,4,2,2,20,52,0.35,96.55,0.65,96.55,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.0728,0.157,0.00616,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2011-10-30,2011,1,5,303,147.18,0.84,5,Dry,24,4,2,2,20,52,0.35,95.18,0.65,95.18,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00384,0.000151,0.0836,0.00328,1,0.071,0.155,0.00606,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2011-10-31,2011,1,5,304,145.82,0.84,5,Dry,24,4,2,2,20,52,0.36,93.82,0.64,93.82,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2011-11-01,2011,2,5,305,145.54,0.84,5,Dry,23,4,2,2,19,50,0.34,95.54,0.66,95.54,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2011-11-02,2011,2,5,306,145.82,0.84,5,Dry,23,4,2,2,19,50,0.34,95.82,0.66,95.82,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2011-11-03,2011,2,5,307,147.73,0.83,5,Dry,23,4,2,2,19,50,0.34,97.73,0.66,97.73,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2011-11-04,2011,2,5,308,148,0.83,5,Dry,23,4,2,2,19,50,0.34,98,0.66,98,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2011-11-05,2011,2,6,309,148.28,0.83,5,Dry,23,4,2,2,19,50,0.34,98.28,0.66,98.28,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.0041,0.000161,0.0846,0.00332,1,0.0752,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2011-11-06,2011,2,6,310,149.64,0.83,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2011-11-07,2011,2,6,311,153.2,0.81,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2011-11-08,2011,2,6,312,154.57,0.81,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
2011-11-09,2011,2,6,313,154.29,0.81,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2011-11-10,2011,2,6,314,153.47,0.81,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0822,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2011-11-11,2011,2,6,315,151.56,0.82,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,536
2011-11-12,2011,2,7,316,151.28,0.82,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2011-11-13,2011,2,7,317,154.29,0.81,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2011-11-14,2011,2,7,318,155.66,0.81,5,Dry,23,4,2,2,19,50,0.32,105.7,0.68,105.7,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2011-11-15,2011,2,7,319,156.48,0.8,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2011-11-16,2011,2,7,320,157.3,0.8,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0874,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2011-11-17,2011,2,7,321,160.31,0.79,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0914,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2011-11-18,2011,2,7,322,162.77,0.78,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2011-11-19,2011,2,8,323,163.59,0.78,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2011-11-20,2011,2,8,324,164.41,0.78,5,Dry,23,4,2,2,19,50,0.3,114.4,0.7,114.4,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2011-11-21,2011,2,8,325,163.59,0.78,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2011-11-22,2011,2,8,326,161.68,0.79,5,Dry,23,4,2,2,19,50,0.31,111.7,0.69,111.7,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0933,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
2011-11-23,2011,2,8,327,161.4,0.79,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0929,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2011-11-24,2011,2,8,328,163.86,0.78,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
2011-11-25,2011,2,8,329,166.32,0.77,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-26,2011,2,9,330,170.43,0.76,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00599,0.000234,0.0943,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2011-11-27,2011,2,9,331,176.17,0.74,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2011-11-28,2011,2,9,332,179.72,0.73,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2011-11-29,2011,2,9,333,182.18,0.72,5,Dry,23,4,2,2,19,50,0.27,132.2,0.73,132.2,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00699,0.000273,0.0994,0.00389,1,0.121,0.22,0.00862,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2011-11-30,2011,2,9,334,184.1,0.71,5,Dry,23,4,2,2,19,50,0.27,134.1,0.73,134.1,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00715,0.00028,0.1,0.00392,1,0.124,0.224,0.00875,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2011-12-01,2011,3,9,335,183.82,0.71,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,28,28,671
2011-12-02,2011,3,9,336,185.74,0.71,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2011-12-03,2011,3,10,337,186.01,0.71,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0985,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2011-12-04,2011,3,10,338,187.93,0.7,5,Dry,26,4,3,2,24,59,0.31,128.9,0.69,128.9,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2011-12-05,2011,3,10,339,193.12,0.68,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2011-12-06,2011,3,10,340,194.49,0.68,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2011-12-07,2011,3,10,341,195.85,0.67,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
2011-12-08,2011,3,10,342,199.41,0.66,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2011-12-09,2011,3,10,343,202.42,0.65,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2011-12-10,2011,3,11,344,205.43,0.64,5,Dry,26,4,3,2,24,59,0.29,146.4,0.71,146.4,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2011-12-11,2011,3,11,345,209.53,0.63,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35,34,34,816
2011-12-12,2011,3,11,346,211.99,0.63,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2011-12-13,2011,3,11,347,216.09,0.62,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2011-12-14,2011,3,11,348,218.55,0.61,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36,36,865
2011-12-15,2011,3,11,349,221.56,0.6,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2011-12-16,2011,3,11,350,224.57,0.59,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00454,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2011-12-17,2011,3,12,351,224.29,0.59,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2011-12-18,2011,3,12,352,225.11,0.59,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2011-12-19,2011,3,12,353,227.57,0.58,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2011-12-20,2011,3,12,354,230.58,0.58,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2011-12-21,2011,3,12,355,232.5,0.57,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2011-12-22,2011,3,12,356,230.58,0.58,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
2011-12-23,2011,3,12,357,231.4,0.57,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2011-12-24,2011,3,13,358,234.41,0.57,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2011-12-25,2011,3,13,359,235.23,0.57,5,Dry,26,4,3,2,24,59,0.25,176.2,0.75,176.2,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.926,41.1,40.2,40.2,964
2011-12-26,2011,3,13,360,233.32,0.57,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2011-12-27,2011,3,13,361,231.4,0.57,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2011-12-28,2011,3,13,362,229.49,0.58,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2011-12-29,2011,3,13,363,230.85,0.58,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2011-12-30,2011,3,13,364,234.41,0.57,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2011-12-31,2011,3,14,365,237.42,0.56,5,Dry,26,4,3,2,24,59,0.25,178.4,0.75,178.4,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2012-01-01,2011,4,14,1,238.24,0.56,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,895
2012-01-02,2011,4,14,2,239.06,0.56,5,Dry,29,5,4,2,33,73,0.3,166.1,0.69,166.1,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00987,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2012-01-03,2011,4,14,3,238.78,0.56,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2012-01-04,2011,4,14,4,239.6,0.56,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2012-01-05,2011,4,14,5,241.52,0.55,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2012-01-06,2011,4,14,6,242.89,0.55,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.5,38.5,923
2012-01-07,2011,4,15,7,244.25,0.55,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2012-01-08,2011,4,15,8,247.26,0.54,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2012-01-09,2011,4,15,9,249.72,0.54,5,Dry,29,5,4,2,33,73,0.29,176.7,0.71,176.7,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.2,40.2,964
2012-01-10,2011,4,15,10,252.18,0.53,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2012-01-11,2011,4,15,11,255.74,0.53,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2012-01-12,2011,4,15,12,257.1,0.53,5,Dry,29,5,4,2,33,73,0.28,184.1,0.72,184.1,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2012-01-13,2011,4,15,13,260.66,0.52,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2012-01-14,2011,4,16,14,265.31,0.51,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2012-01-15,2011,4,16,15,269.96,0.51,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2012-01-16,2011,4,16,16,273.51,0.5,5,Dry,29,5,4,2,33,73,0.27,200.5,0.73,200.5,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2012-01-17,2011,4,16,17,277.61,0.5,5,Dry,29,5,4,2,33,73,0.26,204.6,0.74,204.6,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0131,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2012-01-18,2011,4,16,18,280.62,0.49,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2012-01-19,2011,4,16,19,283.63,0.49,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2012-01-20,2011,4,16,20,288.82,0.48,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000561,0.139,0.00554,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2012-01-21,2011,4,17,21,289.1,0.48,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2012-01-22,2011,4,17,22,289.92,0.48,5,Dry,29,5,4,2,33,73,0.25,216.9,0.75,216.9,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-01-23,2011,4,17,23,291.28,0.48,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-01-24,2011,4,17,24,292.1,0.48,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2012-01-25,2011,4,17,25,293.47,0.47,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2012-01-26,2011,4,17,26,299.76,0.47,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2012-01-27,2011,4,17,27,305.5,0.46,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2012-01-28,2011,4,18,28,312.89,0.45,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2012-01-29,2011,4,18,29,319.72,0.44,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2012-01-30,2011,4,18,30,324.92,0.43,5,Dry,29,5,4,2,33,73,0.23,251.9,0.78,251.9,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000717,0.156,0.00624,2,0.113,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2012-01-31,2011,4,18,31,327.38,0.43,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000764,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2012-02-01,2011,5,18,32,334.21,0.42,5,Dry,31,6,4,3,41,85,0.25,249.2,0.75,249.2,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2012-02-02,2011,5,18,33,341.05,0.42,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000798,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2012-02-03,2011,5,18,34,344.6,0.41,5,Dry,31,6,4,3,41,85,0.25,259.6,0.75,259.6,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0215,0.000866,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.2,28.3,56.6,1360
2012-02-04,2011,5,19,35,349.25,0.41,5,Dry,31,6,4,3,41,85,0.24,264.3,0.76,264.3,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0237,0.000955,0.167,0.00672,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2012-02-05,2011,5,19,36,356.09,0.4,5,Dry,31,6,4,3,41,85,0.24,271.1,0.76,271.1,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.027,0.00109,0.173,0.00696,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59.1,1420
2012-02-06,2011,5,19,37,363.47,0.39,5,Dry,31,6,4,3,41,85,0.23,278.5,0.77,278.5,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.908,31.3,30.3,60.7,1460
2012-02-07,2011,5,19,38,369.21,0.39,5,Dry,31,6,4,3,41,85,0.23,284.2,0.77,284.2,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0331,0.00134,0.183,0.00741,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.9,1490
2012-02-08,2011,5,19,39,377.69,0.38,5,Dry,31,6,4,3,41,85,0.23,292.7,0.78,292.7,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0371,0.0015,0.19,0.00771,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.8,31.9,63.7,1530
2012-02-09,2011,5,19,40,384.53,0.37,5,Dry,31,6,4,3,41,85,0.22,299.5,0.78,299.5,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2012-02-10,2011,5,19,41,388.63,0.37,5,Dry,31,6,4,3,41,85,0.22,303.6,0.78,303.6,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0423,0.00172,0.199,0.00809,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33,66.1,1590
2012-02-11,2011,5,20,42,392.18,0.37,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2012-02-12,2011,5,20,43,394.64,0.36,5,Dry,31,6,4,3,41,85,0.21,309.6,0.79,309.6,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00183,0.204,0.0083,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.3,1620
2012-02-13,2011,5,20,44,397.65,0.36,5,Dry,31,6,4,3,41,85,0.21,312.6,0.79,312.6,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0466,0.00189,0.207,0.00841,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,68,1630
2012-02-14,2011,5,20,45,402.85,0.36,5,Dry,31,6,4,3,41,85,0.21,317.9,0.79,317.9,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.049,0.00199,0.211,0.00859,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.5,69.1,1660
2012-02-15,2011,5,20,46,404.76,0.36,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2012-02-16,2011,5,20,47,406.68,0.35,5,Dry,31,6,4,3,41,85,0.21,321.7,0.79,321.7,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0508,0.00207,0.214,0.00872,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
2012-02-17,2011,5,20,48,410.23,0.35,5,Dry,31,6,4,3,41,85,0.21,325.2,0.79,325.2,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
2012-02-18,2011,5,21,49,414.33,0.35,5,Dry,31,6,4,3,41,85,0.2,329.3,0.8,329.3,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2012-02-19,2011,5,21,50,416.79,0.34,5,Dry,31,6,4,3,41,85,0.2,331.8,0.8,331.8,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0556,0.00227,0.223,0.00908,2,0.166,0.389,0.0159,24.1,0.945,0.97,0.917,37.1,36,72,1730
2012-02-20,2011,5,21,51,419.8,0.34,5,Dry,31,6,4,3,41,85,0.2,334.8,0.8,334.8,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00233,0.225,0.00919,2,0.168,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.3,72.7,1740
2012-02-21,2011,5,21,52,418.98,0.34,5,Dry,31,6,4,3,41,85,0.2,334,0.8,334,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0566,0.00231,0.225,0.00916,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2012-02-22,2011,5,21,53,414.88,0.35,5,Dry,31,6,4,3,41,85,0.2,329.9,0.8,329.9,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0547,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2012-02-23,2011,5,21,54,415.7,0.35,5,Dry,31,6,4,3,41,85,0.2,330.7,0.8,330.7,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0551,0.00225,0.222,0.00904,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2012-02-24,2011,5,21,55,417.07,0.34,5,Dry,31,6,4,3,41,85,0.2,332.1,0.8,332.1,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0557,0.00227,0.223,0.00909,2,0.167,0.39,0.0159,24.1,0.945,0.97,0.917,37.2,36,72.1,1730
2012-02-25,2011,5,22,56,416.25,0.35,5,Dry,31,6,4,3,41,85,0.2,331.3,0.8,331.3,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0554,0.00226,0.222,0.00906,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37.1,36,71.9,1730
2012-02-26,2011,5,22,57,414.33,0.35,5,Dry,31,6,4,3,41,85,0.2,329.3,0.8,329.3,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.8,71.5,1720
2012-02-27,2011,5,22,58,417.34,0.34,5,Dry,31,6,4,3,41,85,0.2,332.3,0.8,332.3,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2012-02-28,2011,5,22,59,421.99,0.34,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0581,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2012-02-29,2011,5,22,60,425.54,0.34,5,Dry,31,6,4,3,41,85,0.2,340.5,0.8,340.5,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2012-03-01,2011,6,22,61,429.64,0.33,5,Dry,36,8,6,4,53,107,0.25,322.6,0.75,322.6,0,0,0,0,-4,4,36,8,6,0,57,373,990,965.5,24.5,0.167,0.0513,0.0021,0.218,0.00892,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1680
2012-03-02,2011,6,22,62,434.84,0.33,5,Dry,36,8,6,4,53,107,0.25,327.8,0.75,327.8,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.0537,0.0022,0.223,0.00911,2,0.164,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.9,1700
2012-03-03,2011,6,23,63,441.68,0.32,5,Dry,36,8,6,4,53,107,0.24,334.7,0.76,334.7,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.171,0.057,0.00233,0.228,0.00935,2,0.168,0.397,0.0162,24,0.946,0.97,0.918,37.3,36.2,72.4,1740
2012-03-04,2011,6,23,64,449.06,0.32,5,Dry,36,8,6,4,53,107,0.24,342.1,0.76,342.1,0,0,0,0,-4,4,36,8,6,0,57,392,990,965.6,24.4,0.174,0.0605,0.00248,0.234,0.00961,2,0.173,0.408,0.0167,24,0.947,0.972,0.921,38.1,37,74,1780
2012-03-05,2011,6,23,65,456.44,0.31,5,Dry,36,8,6,4,53,107,0.23,349.4,0.77,349.4,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.177,0.0639,0.00263,0.24,0.00988,2,0.178,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.9,75.7,1820
2012-03-06,2011,6,23,66,466.56,0.3,5,Dry,36,8,6,4,53,107,0.23,359.6,0.77,359.6,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.0687,0.00283,0.249,0.0102,2,0.185,0.434,0.0179,23.9,0.95,0.976,0.927,40,39,78,1870
2012-03-07,2011,6,23,67,476.68,0.3,5,Dry,36,8,6,4,53,107,0.22,369.7,0.78,369.7,0,0,0,0,-4,4,36,8,6,0,57,420,990,965.7,24.3,0.184,0.0735,0.00303,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.3,1930
2012-03-08,2011,6,23,68,488.43,0.29,5,Dry,36,8,6,4,53,107,0.22,381.4,0.78,381.4,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.079,0.00327,0.267,0.011,2,0.2,0.467,0.0193,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2012-03-09,2011,6,23,69,500.74,0.28,5,Dry,36,8,6,4,53,107,0.21,393.7,0.79,393.7,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0848,0.00351,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
2012-03-10,2011,6,24,70,513.59,0.28,5,Dry,36,8,6,4,53,107,0.21,406.6,0.79,406.6,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.0909,0.00377,0.288,0.0119,2,0.217,0.505,0.0209,23.6,0.955,0.98,0.936,44.9,44,88,2110
2012-03-11,2011,6,24,71,524.25,0.27,5,Dry,36,8,6,4,53,107,0.2,417.3,0.8,417.3,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0959,0.00399,0.296,0.0123,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
2012-03-12,2011,6,24,72,531.09,0.27,5,Dry,36,8,6,4,53,107,0.2,424.1,0.8,424.1,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0992,0.00413,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.5,2200
2012-03-13,2011,6,24,73,537.93,0.26,5,Dry,36,8,6,4,53,107,0.2,430.9,0.8,430.9,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.102,0.00427,0.308,0.0128,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.4,46.4,92.9,2230
2012-03-14,2011,6,24,74,546.95,0.26,5,Dry,36,8,6,4,53,107,0.2,439.9,0.8,439.9,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00446,0.315,0.0132,2,0.239,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.7,2270
2012-03-15,2011,6,24,75,555.97,0.25,5,Dry,36,8,6,4,53,107,0.19,449,0.81,449,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00464,0.323,0.0135,2,0.246,0.568,0.0238,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2012-03-16,2011,6,24,76,566.64,0.25,5,Dry,36,8,6,4,53,107,0.19,459.6,0.81,459.6,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.1,23.9,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2012-03-17,2011,6,25,77,577.85,0.24,5,Dry,36,8,6,4,53,107,0.18,470.9,0.81,470.9,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.00509,0.344,0.0144,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2012-03-18,2011,6,25,78,585.23,0.24,5,Dry,36,8,6,4,53,107,0.18,478.2,0.82,478.2,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.351,0.0148,2,0.265,0.617,0.0259,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-03-19,2011,6,25,79,589.33,0.24,5,Dry,36,8,6,4,53,107,0.18,482.3,0.82,482.3,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-03-20,2011,6,25,80,591.79,0.23,5,Dry,36,8,6,4,53,107,0.18,484.8,0.82,484.8,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.23,0.128,0.00538,0.358,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2012-03-21,2011,6,25,81,596.44,0.23,5,Dry,36,8,6,4,53,107,0.18,489.4,0.82,489.4,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2012-03-22,2011,6,25,82,602.18,0.23,5,Dry,36,8,6,4,53,107,0.18,495.2,0.82,495.2,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2012-03-23,2011,6,25,83,604.64,0.23,5,Dry,36,8,6,4,53,107,0.18,497.6,0.82,497.6,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00565,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2012-03-24,2011,6,26,84,606.56,0.23,5,Dry,36,8,6,4,53,107,0.18,499.6,0.82,499.6,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00569,0.374,0.0158,3,0.167,0.541,0.0228,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2012-03-25,2011,6,26,85,608.47,0.23,5,Dry,36,8,6,4,53,107,0.18,501.5,0.82,501.5,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00575,0.376,0.0159,3,0.168,0.544,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2510
2012-03-26,2011,6,26,86,609.84,0.23,5,Dry,36,8,6,4,53,107,0.17,502.8,0.82,502.8,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2012-03-27,2011,6,26,87,614.49,0.22,5,Dry,36,8,6,4,53,107,0.17,507.5,0.83,507.5,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00592,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.3,35.2,106,2530
2012-03-28,2011,6,26,88,621.32,0.22,5,Dry,36,8,6,4,53,107,0.17,514.3,0.83,514.3,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.145,0.00612,0.392,0.0166,3,0.174,0.566,0.024,23,0.948,0.97,0.919,36.7,35.6,107,2560
2012-03-29,2011,6,26,89,624.88,0.22,5,Dry,36,8,6,4,53,107,0.17,517.9,0.83,517.9,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00623,0.396,0.0168,3,0.176,0.572,0.0242,23,0.948,0.97,0.92,37,35.9,108,2580
2012-03-30,2011,6,26,90,626.25,0.22,5,Dry,36,8,6,4,53,107,0.17,519.3,0.83,519.3,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37.1,35.9,108,2590
2012-03-31,2011,6,27,91,631.44,0.22,5,Dry,36,8,6,4,53,107,0.17,524.4,0.83,524.4,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.00642,0.404,0.0171,3,0.178,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2012-04-01,2011,7,27,92,635.54,0.21,5,Dry,40,10,8,5,62,125,0.2,510.5,0.8,510.5,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00603,0.392,0.0166,3,0.172,0.564,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2012-04-02,2011,7,27,93,636.36,0.21,5,Dry,40,10,8,5,62,125,0.2,511.4,0.8,511.4,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.143,0.00605,0.393,0.0167,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2012-04-03,2011,7,27,94,637.18,0.21,5,Dry,40,10,8,5,62,125,0.2,512.2,0.8,512.2,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.251,0.143,0.00608,0.394,0.0167,3,0.173,0.567,0.0241,23,0.947,0.97,0.919,36.5,35.4,106,2550
2012-04-04,2011,7,27,95,638,0.21,5,Dry,40,10,8,5,62,125,0.2,513,0.8,513,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.0061,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2012-04-05,2011,7,27,96,639.92,0.21,5,Dry,40,10,8,5,62,125,0.2,514.9,0.81,514.9,0,0,0,0,-5,5,40,10,8,0,67,573,990,966.5,23.5,0.252,0.145,0.00616,0.397,0.0169,3,0.174,0.571,0.0243,23,0.948,0.97,0.919,36.6,35.5,107,2560
2012-04-06,2011,7,27,97,641.28,0.21,5,Dry,40,10,8,5,62,125,0.2,516.3,0.81,516.3,0,0,0,0,-5,5,40,10,8,0,67,574,990,966.5,23.5,0.253,0.146,0.0062,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.919,36.7,35.6,107,2570
2012-04-07,2011,7,28,98,644.29,0.21,5,Dry,40,10,8,5,62,125,0.19,519.3,0.81,519.3,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.255,0.148,0.00629,0.402,0.0171,3,0.176,0.579,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2012-04-08,2011,7,28,99,646.75,0.21,5,Dry,40,10,8,5,62,125,0.19,521.8,0.81,521.8,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00636,0.406,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2012-04-09,2011,7,28,100,650.85,0.21,5,Dry,40,10,8,5,62,125,0.19,525.9,0.81,525.9,0,0,0,0,-5,5,40,10,8,0,67,584,990,966.5,23.5,0.258,0.152,0.00648,0.411,0.0175,3,0.179,0.59,0.0251,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2012-04-10,2011,7,28,101,654.41,0.21,5,Dry,40,10,8,5,62,125,0.19,529.4,0.81,529.4,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.155,0.00659,0.415,0.0177,3,0.181,0.596,0.0254,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
2012-04-11,2011,7,28,102,659.6,0.21,5,Dry,40,10,8,5,62,125,0.19,534.6,0.81,534.6,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.263,0.158,0.00674,0.421,0.018,3,0.183,0.604,0.0258,22.9,0.95,0.972,0.923,37.9,36.9,111,2650
2012-04-12,2011,7,28,103,665.89,0.2,5,Dry,40,10,8,5,62,125,0.19,540.9,0.81,540.9,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
