date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-04-13,2011,7,28,104,673.28,0.2,5,Dry,40,10,8,5,62,125,0.19,548.3,0.81,548.3,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00715,0.438,0.0187,3,0.189,0.628,0.0268,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
2012-04-14,2011,7,29,105,680.11,0.2,5,Dry,40,10,8,5,62,125,0.18,555.1,0.82,555.1,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00735,0.447,0.0191,3,0.192,0.639,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2012-04-15,2011,7,29,106,685.85,0.2,5,Dry,40,10,8,5,62,125,0.18,560.9,0.82,560.9,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00752,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2012-04-16,2011,7,29,107,692.14,0.19,5,Dry,40,10,8,5,62,125,0.18,567.1,0.82,567.1,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.00771,0.462,0.0198,3,0.198,0.659,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
2012-04-17,2011,7,29,108,696.79,0.19,5,Dry,40,10,8,5,62,125,0.18,571.8,0.82,571.8,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.284,0.183,0.00785,0.467,0.02,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2830
2012-04-18,2011,7,29,109,699.8,0.19,5,Dry,40,10,8,5,62,125,0.18,574.8,0.82,574.8,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00794,0.471,0.0202,3,0.201,0.672,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
2012-04-19,2011,7,29,110,700.62,0.19,5,Dry,40,10,8,5,62,125,0.18,575.6,0.82,575.6,0,0,0,0,-5,5,40,10,8,0,67,634,990,966.7,23.3,0.287,0.186,0.00796,0.472,0.0203,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.6,39.6,119,2850
2012-04-20,2011,7,29,111,699.25,0.19,5,Dry,40,10,8,5,62,125,0.18,574.3,0.82,574.3,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.185,0.00792,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.5,39.5,119,2850
2012-04-21,2011,7,30,112,695.7,0.19,5,Dry,40,10,8,5,62,125,0.18,570.7,0.82,570.7,0,0,0,0,-5,5,40,10,8,0,67,629,990,966.7,23.3,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.665,0.0285,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2012-04-22,2011,7,30,113,691.05,0.19,5,Dry,40,10,8,5,62,125,0.18,566,0.82,566,0,0,0,0,-5,5,40,10,8,0,67,624,990,966.7,23.3,0.281,0.179,0.00768,0.46,0.0197,3,0.197,0.658,0.0282,22.7,0.952,0.976,0.929,39.9,39,117,2810
2012-04-23,2011,7,30,114,683.67,0.2,5,Dry,40,10,8,5,62,125,0.18,558.7,0.82,558.7,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00746,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2012-04-24,2011,7,30,115,675.74,0.2,5,Dry,40,10,8,5,62,125,0.18,550.7,0.81,550.7,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.272,0.169,0.00722,0.441,0.0189,3,0.19,0.632,0.027,22.8,0.951,0.974,0.926,39,37.9,114,2730
2012-04-25,2011,7,30,116,666.71,0.2,5,Dry,40,10,8,5,62,125,0.19,541.7,0.81,541.7,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00695,0.43,0.0184,3,0.186,0.616,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2012-04-26,2011,7,30,117,657.69,0.21,5,Dry,40,10,8,5,62,125,0.19,532.7,0.81,532.7,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.262,0.157,0.00668,0.419,0.0179,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2012-04-27,2011,7,30,118,647.03,0.21,5,Dry,40,10,8,5,62,125,0.19,522,0.81,522,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2012-04-28,2011,7,31,119,636.91,0.21,5,Dry,40,10,8,5,62,125,0.2,511.9,0.8,511.9,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00607,0.393,0.0167,3,0.173,0.566,0.024,23,0.947,0.97,0.919,36.4,35.4,106,2550
2012-04-29,2011,7,31,120,625.15,0.22,5,Dry,40,10,8,5,62,125,0.2,500.1,0.8,500.1,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.244,0.135,0.00572,0.379,0.0161,3,0.168,0.546,0.0232,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2012-04-30,2011,7,31,121,613.94,0.22,5,Dry,40,10,8,5,62,125,0.2,488.9,0.8,488.9,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.237,0.13,0.00549,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2012-05-01,2011,8,31,122,602.73,0.23,5,Dry,42,9,8,6,82,147,0.24,455.7,0.76,455.7,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00482,0.333,0.0141,2,0.25,0.583,0.0246,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2012-05-02,2011,8,31,123,591.52,0.23,5,Dry,42,9,8,6,82,147,0.25,444.5,0.75,444.5,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2280
2012-05-03,2011,8,31,124,580.31,0.24,5,Dry,42,9,8,6,82,147,0.25,433.3,0.75,433.3,0,0,0,0,-6,6,42,9,8,0,88,492,990,966.2,23.8,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.548,0.023,23.2,0.957,0.98,0.938,47.3,46.3,92.6,2220
2012-05-04,2011,8,31,125,569.1,0.25,5,Dry,42,9,8,6,82,147,0.26,422.1,0.74,422.1,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0982,0.00412,0.304,0.0127,2,0.227,0.531,0.0223,23.3,0.956,0.98,0.937,46.1,45.2,90.4,2170
2012-05-05,2011,8,32,126,557.89,0.25,5,Dry,42,9,8,6,82,147,0.26,410.9,0.74,410.9,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0929,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2012-05-06,2011,8,32,127,546.68,0.26,5,Dry,42,9,8,6,82,147,0.27,399.7,0.73,399.7,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.197,0.0876,0.00366,0.285,0.0119,2,0.212,0.497,0.0208,23.4,0.955,0.98,0.936,43.9,43,86,2060
2012-05-07,2011,8,32,128,536.56,0.26,5,Dry,42,9,8,6,82,147,0.27,389.6,0.73,389.6,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0829,0.00346,0.277,0.0115,2,0.205,0.482,0.0201,23.5,0.954,0.98,0.935,42.8,42,83.9,2010
2012-05-08,2011,8,32,129,525.89,0.27,5,Dry,42,9,8,6,82,147,0.28,378.9,0.72,378.9,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0778,0.00324,0.268,0.0111,2,0.198,0.466,0.0194,23.6,0.952,0.98,0.933,41.7,40.8,81.7,1960
2012-05-09,2011,8,32,130,515.23,0.27,5,Dry,42,9,8,6,82,147,0.28,368.2,0.71,368.2,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0728,0.00302,0.259,0.0108,2,0.191,0.45,0.0187,23.6,0.951,0.977,0.929,40.6,39.7,79.3,1900
2012-05-10,2011,8,32,131,504.57,0.28,5,Dry,42,9,8,6,82,147,0.29,357.6,0.71,357.6,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0678,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.4,38.5,76.9,1850
2012-05-11,2011,8,32,132,494.45,0.29,5,Dry,42,9,8,6,82,147,0.3,347.4,0.7,347.4,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.063,0.00261,0.242,0.01,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.4,37.3,74.6,1790
2012-05-12,2011,8,33,133,485.43,0.29,5,Dry,42,9,8,6,82,147,0.3,338.4,0.7,338.4,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0587,0.00243,0.235,0.00969,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.6,1740
2012-05-13,2011,8,33,134,475.85,0.3,5,Dry,42,9,8,6,82,147,0.31,328.9,0.69,328.9,0,0,0,0,-6,6,42,9,8,0,88,388,990,965.7,24.3,0.172,0.0542,0.00223,0.227,0.00934,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.6,1690
2012-05-14,2011,8,33,135,466.28,0.3,5,Dry,42,9,8,6,82,147,0.32,319.3,0.69,319.3,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0497,0.00205,0.219,0.009,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
2012-05-15,2011,8,33,136,457.26,0.31,5,Dry,42,9,8,6,82,147,0.32,310.3,0.68,310.3,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0454,0.00187,0.211,0.00868,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
2012-05-16,2011,8,33,137,449.33,0.32,5,Dry,42,9,8,6,82,147,0.33,302.3,0.67,302.3,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.0084,2,0.147,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
2012-05-17,2011,8,33,138,440.85,0.32,5,Dry,42,9,8,6,82,147,0.33,293.9,0.67,293.9,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0377,0.00154,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2012-05-18,2011,8,33,139,432.38,0.33,5,Dry,42,9,8,6,82,147,0.34,285.4,0.66,285.4,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0337,0.00138,0.191,0.0078,2,0.135,0.326,0.0133,24.1,0.938,0.97,0.909,31.7,30.7,61.4,1470
2012-05-19,2011,8,34,140,424.45,0.34,5,Dry,42,9,8,6,82,147,0.35,277.4,0.65,277.4,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.03,0.00122,0.184,0.00752,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2012-05-20,2011,8,34,141,417.61,0.34,5,Dry,42,9,8,6,82,147,0.35,270.6,0.65,270.6,0,0,0,0,-6,6,42,9,8,0,88,330,990,965.5,24.5,0.152,0.0267,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.2,1400
2012-05-21,2011,8,34,142,410.23,0.35,5,Dry,42,9,8,6,82,147,0.36,263.2,0.64,263.2,0,0,0,0,-6,6,42,9,8,0,88,322,990,965.4,24.6,0.149,0.0232,0.000947,0.173,0.00703,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.7,1360
2012-05-22,2011,8,34,143,402.85,0.36,5,Dry,42,9,8,6,82,147,0.36,255.8,0.64,255.8,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.0198,0.000804,0.166,0.00677,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2012-05-23,2011,8,34,144,396.01,0.36,5,Dry,42,9,8,6,82,147,0.37,249,0.63,249,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000687,0.161,0.00655,2,0.111,0.272,0.011,24.3,0.929,0.97,0.902,27.6,26.8,53.6,1290
2012-05-24,2011,8,34,145,389.18,0.37,5,Dry,42,9,8,6,82,147,0.38,242.2,0.62,242.2,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000663,0.158,0.00642,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26,52.1,1250
2012-05-25,2011,8,34,146,383.43,0.37,5,Dry,42,9,8,6,82,147,0.38,236.4,0.62,236.4,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.000642,0.156,0.00631,2,0.102,0.258,0.0104,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
2012-05-26,2011,8,35,147,377.14,0.38,5,Dry,42,9,8,6,82,147,0.39,230.1,0.61,230.1,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.138,0.0153,0.00062,0.153,0.00619,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2012-05-27,2011,8,35,148,370.85,0.38,5,Dry,42,9,8,6,82,147,0.4,223.8,0.6,223.8,0,0,0,0,-6,6,42,9,8,0,88,283,990,965.3,24.7,0.135,0.0148,0.000597,0.15,0.00607,1,0.245,0.395,0.016,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2012-05-28,2011,8,35,149,364.57,0.39,5,Dry,42,9,8,6,82,147,0.4,217.6,0.6,217.6,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0142,0.000575,0.147,0.00595,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2012-05-29,2011,8,35,150,358.82,0.4,5,Dry,42,9,8,6,82,147,0.41,211.8,0.59,211.8,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0138,0.000554,0.145,0.00584,1,0.228,0.373,0.015,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2012-05-30,2011,8,35,151,353.08,0.4,5,Dry,42,9,8,6,82,147,0.42,206.1,0.58,206.1,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2012-05-31,2011,8,35,152,348.43,0.41,5,Dry,42,9,8,6,82,147,0.42,201.4,0.58,201.4,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0129,0.000518,0.14,0.00564,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2012-06-01,2011,9,35,153,343.24,0.41,5,Dry,39,9,7,5,59,119,0.35,224.2,0.65,224.2,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000595,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2012-06-02,2011,9,36,154,338.04,0.42,5,Dry,39,9,7,5,59,119,0.35,219,0.65,219,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000577,0.147,0.00589,1,0.238,0.385,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-06-03,2011,9,36,155,333.39,0.43,5,Dry,39,9,7,5,59,119,0.36,214.4,0.64,214.4,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.131,0.014,0.00056,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-06-04,2011,9,36,156,328.75,0.43,5,Dry,39,9,7,5,59,119,0.36,209.8,0.64,209.8,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000544,0.143,0.00571,1,0.226,0.368,0.0148,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2012-06-05,2011,9,36,157,324.1,0.44,5,Dry,39,9,7,5,59,119,0.37,205.1,0.63,205.1,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000528,0.141,0.00563,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
2012-06-06,2011,9,36,158,320.54,0.44,5,Dry,39,9,7,5,59,119,0.37,201.5,0.63,201.5,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000515,0.139,0.00556,1,0.215,0.354,0.0141,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
2012-06-07,2011,9,36,159,316.44,0.44,5,Dry,39,9,7,5,59,119,0.38,197.4,0.62,197.4,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.125,0.0125,0.000501,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2012-06-08,2011,9,36,160,312.34,0.45,5,Dry,39,9,7,5,59,119,0.38,193.3,0.62,193.3,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000487,0.135,0.00541,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2012-06-09,2011,9,37,161,308.24,0.45,5,Dry,39,9,7,5,59,119,0.39,189.2,0.61,189.2,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000472,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
2012-06-10,2011,9,37,162,304.14,0.46,5,Dry,39,9,7,5,59,119,0.39,185.1,0.61,185.1,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000458,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2012-06-11,2011,9,37,163,300.03,0.46,5,Dry,39,9,7,5,59,119,0.4,181,0.6,181,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000444,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2012-06-12,2011,9,37,164,296.48,0.47,5,Dry,39,9,7,5,59,119,0.4,177.5,0.6,177.5,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.118,0.0108,0.000431,0.128,0.00511,1,0.182,0.311,0.0124,24.8,0.948,0.978,0.927,40.9,40,40,961
2012-06-13,2011,9,37,165,292.93,0.47,5,Dry,39,9,7,5,59,119,0.41,173.9,0.59,173.9,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000419,0.127,0.00505,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2012-06-14,2011,9,37,166,289.37,0.48,5,Dry,39,9,7,5,59,119,0.41,170.4,0.59,170.4,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000407,0.125,0.00498,1,0.172,0.298,0.0118,24.8,0.946,0.974,0.921,39.3,38.3,38.3,918
2012-06-15,2011,9,37,167,285.82,0.48,5,Dry,39,9,7,5,59,119,0.42,166.8,0.58,166.8,0,0,0,0,-5,5,39,9,7,0,64,222,990,964.8,25.2,0.114,0.00993,0.000395,0.124,0.00492,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
2012-06-16,2011,9,38,168,282.26,0.49,5,Dry,39,9,7,5,59,119,0.42,163.3,0.58,163.3,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.113,0.00963,0.000382,0.122,0.00485,1,0.163,0.285,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2012-06-17,2011,9,38,169,279.8,0.49,5,Dry,39,9,7,5,59,119,0.42,160.8,0.57,160.8,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00942,0.000374,0.121,0.00481,1,0.16,0.281,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2012-06-18,2011,9,38,170,276.79,0.5,5,Dry,39,9,7,5,59,119,0.43,157.8,0.57,157.8,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.00916,0.000364,0.12,0.00476,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2012-06-19,2011,9,38,171,273.78,0.5,5,Dry,39,9,7,5,59,119,0.43,154.8,0.56,154.8,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00891,0.000353,0.118,0.0047,1,0.151,0.27,0.0107,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2012-06-20,2011,9,38,172,270.78,0.51,5,Dry,39,9,7,5,59,119,0.44,151.8,0.56,151.8,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00865,0.000343,0.117,0.00465,1,0.147,0.265,0.0105,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2012-06-21,2011,9,38,173,267.77,0.51,5,Dry,39,9,7,5,59,119,0.44,148.8,0.56,148.8,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.107,0.0084,0.000333,0.116,0.00459,1,0.143,0.259,0.0103,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2012-06-22,2011,9,38,174,264.76,0.52,5,Dry,39,9,7,5,59,119,0.45,145.8,0.55,145.8,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00814,0.000322,0.115,0.00454,1,0.139,0.254,0.0101,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2012-06-23,2011,9,39,175,261.75,0.52,5,Dry,39,9,7,5,59,119,0.46,142.8,0.55,142.8,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00788,0.000312,0.113,0.00448,1,0.135,0.248,0.00984,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2012-06-24,2011,9,39,176,258.75,0.52,5,Dry,39,9,7,5,59,119,0.46,139.8,0.54,139.8,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00763,0.000302,0.112,0.00443,1,0.131,0.243,0.00962,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2012-06-25,2011,9,39,177,255.74,0.53,5,Dry,39,9,7,5,59,119,0.47,136.7,0.54,136.7,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00737,0.000292,0.111,0.00437,1,0.127,0.238,0.0094,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2012-06-26,2011,9,39,178,253.28,0.53,5,Dry,39,9,7,5,59,119,0.47,134.3,0.53,134.3,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00716,0.000283,0.109,0.00433,1,0.124,0.233,0.00923,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2012-06-27,2011,9,39,179,250.82,0.54,5,Dry,39,9,7,5,59,119,0.47,131.8,0.53,131.8,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.101,0.00695,0.000275,0.108,0.00429,1,0.12,0.229,0.00905,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2012-06-28,2011,9,39,180,248.35,0.54,5,Dry,39,9,7,5,59,119,0.48,129.3,0.52,129.3,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.101,0.00674,0.000266,0.107,0.00424,1,0.117,0.224,0.00887,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2012-06-29,2011,9,39,181,245.89,0.54,5,Dry,39,9,7,5,59,119,0.48,126.9,0.52,126.9,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0997,0.00654,0.000258,0.106,0.0042,1,0.114,0.22,0.00869,25.1,0.93,0.97,0.902,29,28.2,28.2,676
2012-06-30,2011,9,40,182,243.43,0.55,5,Dry,39,9,7,5,59,119,0.49,124.4,0.51,124.4,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0989,0.00633,0.00025,0.105,0.00415,1,0.11,0.216,0.00851,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2012-07-01,2011,10,40,183,240.97,0.55,5,Dry,37,8,6,4,53,108,0.45,133,0.55,133,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00705,0.000278,0.108,0.00424,1,0.122,0.23,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2012-07-02,2011,10,40,184,238.51,0.56,5,Dry,37,8,6,4,53,108,0.45,130.5,0.55,130.5,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00684,0.00027,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2012-07-03,2011,10,40,185,236.05,0.56,5,Dry,37,8,6,4,53,108,0.46,128.1,0.54,128.1,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00663,0.000261,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2012-07-04,2011,10,40,186,233.59,0.57,5,Dry,37,8,6,4,53,108,0.46,125.6,0.54,125.6,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00643,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,27.9,27.9,671
2012-07-05,2011,10,40,187,231.13,0.57,5,Dry,37,8,6,4,53,108,0.47,123.1,0.53,123.1,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.097,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00834,25.2,0.927,0.97,0.9,28.2,27.4,27.4,657
2012-07-06,2011,10,40,188,228.67,0.58,5,Dry,37,8,6,4,53,108,0.47,120.7,0.53,120.7,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.00601,0.000236,0.102,0.00402,1,0.105,0.208,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2012-07-07,2011,10,41,189,226.21,0.59,5,Dry,37,8,6,4,53,108,0.48,118.2,0.52,118.2,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0953,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
2012-07-08,2011,10,41,190,223.75,0.59,5,Dry,37,8,6,4,53,108,0.48,115.8,0.52,115.8,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.00559,0.00022,0.1,0.00393,1,0.0988,0.199,0.00781,25.3,0.922,0.97,0.895,26.4,25.7,25.7,616
2012-07-09,2011,10,41,191,222.38,0.6,5,Dry,37,8,6,4,53,108,0.49,114.4,0.51,114.4,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00547,0.000215,0.0994,0.0039,1,0.0969,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,608
2012-07-10,2011,10,41,192,220.46,0.6,5,Dry,37,8,6,4,53,108,0.49,112.5,0.51,112.5,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2012-07-11,2011,10,41,193,218.55,0.61,5,Dry,37,8,6,4,53,108,0.49,110.5,0.51,110.5,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0925,0.00515,0.000202,0.0977,0.00383,1,0.0917,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,587
2012-07-12,2011,10,41,194,216.64,0.61,5,Dry,37,8,6,4,53,108,0.5,108.6,0.5,108.6,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00498,0.000195,0.0969,0.0038,1,0.0892,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,576
2012-07-13,2011,10,41,195,214.72,0.62,5,Dry,37,8,6,4,53,108,0.5,106.7,0.5,106.7,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00482,0.000189,0.096,0.00376,1,0.0866,0.183,0.00716,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2012-07-14,2011,10,42,196,212.81,0.62,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000183,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2012-07-15,2011,10,42,197,210.89,0.63,5,Dry,37,8,6,4,53,108,0.51,102.9,0.49,102.9,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.0045,0.000176,0.0943,0.00369,1,0.0814,0.176,0.00688,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2012-07-16,2011,10,42,198,208.98,0.63,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00433,0.00017,0.0935,0.00366,1,0.0788,0.172,0.00675,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2012-07-17,2011,10,42,199,207.07,0.64,5,Dry,37,8,6,4,53,108,0.52,99.07,0.48,99.07,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0927,0.00363,1,0.0762,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-07-18,2011,10,42,200,205.15,0.64,5,Dry,37,8,6,4,53,108,0.53,97.15,0.47,97.15,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0918,0.00359,1,0.0737,0.165,0.00647,25.4,0,0,0,0,0,0,0
2012-07-19,2011,10,42,201,203.24,0.65,5,Dry,37,8,6,4,53,108,0.53,95.24,0.47,95.24,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00385,0.00015,0.091,0.00356,1,0.0711,0.162,0.00634,25.4,0,0,0,0,0,0,0
2012-07-20,2011,10,42,202,201.32,0.66,5,Dry,37,8,6,4,53,108,0.54,93.32,0.46,93.32,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00368,0.000144,0.0901,0.00352,1,0.0685,0.159,0.0062,25.4,0,0,0,0,0,0,0
2012-07-21,2011,10,43,203,199.41,0.66,5,Dry,37,8,6,4,53,108,0.54,91.41,0.46,91.41,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0858,0.00352,0.000138,0.0893,0.00349,1,0.0659,0.155,0.00606,25.4,0,0,0,0,0,0,0
2012-07-22,2011,10,43,204,197.5,0.67,5,Dry,37,8,6,4,53,108,0.55,89.5,0.45,89.5,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0851,0.00336,0.000131,0.0885,0.00346,1,0.0633,0.152,0.00593,25.4,0,0,0,0,0,0,0
2012-07-23,2011,10,43,205,195.58,0.67,5,Dry,37,8,6,4,53,108,0.55,87.58,0.45,87.58,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0844,0.00319,0.000125,0.0876,0.00342,1,0.0607,0.148,0.0058,25.4,0,0,0,0,0,0,0
2012-07-24,2011,10,43,206,194.21,0.68,5,Dry,37,8,6,4,53,108,0.56,86.21,0.44,86.21,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00308,0.00012,0.087,0.0034,1,0.0589,0.146,0.0057,25.4,0,0,0,0,0,0,0
2012-07-25,2011,10,43,207,192.85,0.68,5,Dry,37,8,6,4,53,108,0.56,84.85,0.44,84.85,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00296,0.000116,0.0864,0.00338,1,0.057,0.143,0.00561,25.4,0,0,0,0,0,0,0
2012-07-26,2011,10,43,208,191.48,0.69,5,Dry,37,8,6,4,53,108,0.56,83.48,0.44,83.48,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.083,0.00285,0.000111,0.0858,0.00336,1,0.0552,0.141,0.00551,25.4,0,0,0,0,0,0,0
2012-07-27,2011,10,43,209,190.11,0.69,5,Dry,37,8,6,4,53,108,0.57,82.11,0.43,82.11,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00273,0.000107,0.0852,0.00333,1,0.0533,0.139,0.00542,25.4,0,0,0,0,0,0,0
2012-07-28,2011,10,44,210,188.75,0.7,5,Dry,37,8,6,4,53,108,0.57,80.75,0.43,80.75,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.00261,0.000102,0.0846,0.00331,1,0.0515,0.136,0.00532,25.4,0,0,0,0,0,0,0
2012-07-29,2011,10,44,211,187.38,0.7,5,Dry,37,8,6,4,53,108,0.58,79.38,0.42,79.38,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.0025,0.0000976,0.084,0.00329,1,0.0497,0.134,0.00523,25.4,0,0,0,0,0,0,0
2012-07-30,2011,10,44,212,186.01,0.71,5,Dry,37,8,6,4,53,108,0.58,78.01,0.42,78.01,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0811,0.00238,0.0000931,0.0834,0.00326,1,0.0478,0.131,0.00513,25.4,0,0,0,0,0,0,0
2012-07-31,2011,10,44,213,184.64,0.71,5,Dry,37,8,6,4,53,108,0.58,76.64,0.41,76.64,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00226,0.0000886,0.0828,0.00324,1,0.046,0.129,0.00504,25.4,0,0,0,0,0,0,0
2012-08-01,2011,11,44,214,183.28,0.72,5,Dry,34,7,5,3,44,93,0.51,90.28,0.49,90.28,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00342,0.000134,0.0871,0.0034,1,0.0644,0.151,0.00592,25.4,0,0,0,0,0,0,0
2012-08-02,2011,11,44,215,180.27,0.72,5,Dry,34,7,5,3,44,93,0.52,87.27,0.48,87.27,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0826,0.00317,0.000124,0.0857,0.00335,1,0.0603,0.146,0.00571,25.4,0,0,0,0,0,0,0
2012-08-03,2011,11,44,216,177.81,0.73,5,Dry,34,7,5,3,44,93,0.52,84.81,0.48,84.81,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00296,0.000116,0.0847,0.00331,1,0.057,0.142,0.00554,25.4,0,0,0,0,0,0,0
2012-08-04,2011,11,45,217,175.35,0.74,5,Dry,34,7,5,3,44,93,0.53,82.35,0.47,82.35,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000108,0.0836,0.00327,1,0.0537,0.137,0.00537,25.4,0,0,0,0,0,0,0
2012-08-05,2011,11,45,218,173.98,0.74,5,Dry,34,7,5,3,44,93,0.54,80.98,0.47,80.98,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.083,0.00325,1,0.0518,0.135,0.00528,25.4,0,0,0,0,0,0,0
2012-08-06,2011,11,45,219,172.07,0.75,5,Dry,34,7,5,3,44,93,0.54,79.07,0.46,79.07,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0797,0.00247,0.0000967,0.0821,0.00322,1,0.0492,0.131,0.00514,25.4,0,0,0,0,0,0,0
2012-08-07,2011,11,45,220,170.15,0.76,5,Dry,34,7,5,3,44,93,0.55,77.15,0.45,77.15,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00231,0.0000904,0.0813,0.00318,1,0.0467,0.128,0.00501,25.4,0,0,0,0,0,0,0
2012-08-08,2011,11,45,221,168.24,0.77,5,Dry,34,7,5,3,44,93,0.55,75.24,0.45,75.24,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00215,0.000084,0.0805,0.00315,1,0.0441,0.125,0.00488,25.4,0,0,0,0,0,0,0
2012-08-09,2011,11,45,222,166.32,0.77,5,Dry,34,7,5,3,44,93,0.56,73.32,0.44,73.32,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00198,0.0000776,0.0796,0.00312,1,0.0415,0.121,0.00474,25.4,0,0,0,0,0,0,0
2012-08-10,2011,11,45,223,164.41,0.78,5,Dry,34,7,5,3,44,93,0.57,71.41,0.43,71.41,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000713,0.0788,0.00309,1,0.0389,0.118,0.00461,25.4,0,0,0,0,0,0,0
2012-08-11,2011,11,46,224,162.5,0.78,5,Dry,34,7,5,3,44,93,0.57,69.5,0.43,69.5,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0763,0.00166,0.0000649,0.078,0.00305,1,0.0363,0.114,0.00448,25.4,0,0,0,0,0,0,0
2012-08-12,2011,11,46,225,160.58,0.79,5,Dry,34,7,5,3,44,93,0.58,67.58,0.42,67.58,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0756,0.00149,0.0000586,0.0771,0.00302,1,0.0337,0.111,0.00434,25.4,0,0,0,0,0,0,0
2012-08-13,2011,11,46,226,159.21,0.79,5,Dry,34,7,5,3,44,93,0.58,66.21,0.42,66.21,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00138,0.000054,0.0765,0.003,1,0.0319,0.108,0.00425,25.4,0,0,0,0,0,0,0
2012-08-14,2011,11,46,227,157.85,0.8,5,Dry,34,7,5,3,44,93,0.59,64.85,0.41,64.85,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00126,0.0000495,0.0759,0.00298,1,0.03,0.106,0.00415,25.4,0,0,0,0,0,0,0
2012-08-15,2011,11,46,228,156.48,0.8,5,Dry,34,7,5,3,44,93,0.59,63.48,0.41,63.48,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0742,0.00115,0.0000449,0.0753,0.00295,1,0.0282,0.104,0.00406,25.4,0,0,0,0,0,0,0
2012-08-16,2011,11,46,229,155.11,0.81,5,Dry,34,7,5,3,44,93,0.6,62.11,0.4,62.11,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00103,0.0000404,0.0747,0.00293,1,0.0263,0.101,0.00396,25.4,0,0,0,0,0,0,0
2012-08-17,2011,11,46,230,153.75,0.81,5,Dry,34,7,5,3,44,93,0.6,60.75,0.4,60.75,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000914,0.0000358,0.0741,0.00291,1,0.0245,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2012-08-18,2011,11,47,231,152.38,0.82,5,Dry,34,7,5,3,44,93,0.61,59.38,0.39,59.38,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000797,0.0000313,0.0735,0.00288,1,0.0227,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2012-08-19,2011,11,47,232,151.01,0.82,5,Dry,34,7,5,3,44,93,0.62,58.01,0.38,58.01,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000681,0.0000267,0.0729,0.00286,1,0.0208,0.0937,0.00368,25.4,0,0,0,0,0,0,0
2012-08-20,2011,11,47,233,149.64,0.83,5,Dry,34,7,5,3,44,93,0.62,56.64,0.38,56.64,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000564,0.0000221,0.0723,0.00284,1,0.019,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,148.28,0.83,5,Dry,34,7,5,3,44,93,0.63,55.28,0.37,55.28,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000449,0.0000176,0.0717,0.00281,1,0.0171,0.0889,0.00348,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,146.91,0.84,5,Dry,34,7,5,3,44,93,0.63,53.91,0.37,53.91,0,0,0,0,-3,3,34,7,5,0,47,99.9,990,964.5,25.5,0.0708,0.000332,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,145.54,0.84,5,Dry,34,7,5,3,44,93,0.64,52.54,0.36,52.54,0,0,0,0,-3,3,34,7,5,0,47,98.5,990,964.5,25.5,0.0708,0.000216,0.00000847,0.071,0.00279,1,0.0134,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,144.18,0.85,5,Dry,34,7,5,3,44,93,0.65,51.18,0.35,51.18,0,0,0,0,-3,3,34,7,5,0,47,97.2,990,964.5,25.5,0.0708,0.0001,0.00000393,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,143.9,0.85,5,Dry,34,7,5,3,44,93,0.65,50.9,0.35,50.9,0,0,0,0,-3,3,34,7,5,0,47,96.9,990,964.5,25.5,0.0708,0.0000765,0.000003,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,141.99,0.86,5,Dry,34,7,5,3,44,93,0.66,48.99,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,141.71,0.86,5,Dry,34,7,5,3,44,93,0.66,48.71,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,140.89,0.86,5,Dry,34,7,5,3,44,93,0.66,47.89,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,140.07,0.86,5,Dry,34,7,5,3,44,93,0.66,47.07,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,139.25,0.87,5,Dry,34,7,5,3,44,93,0.67,46.25,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,138.43,0.87,5,Dry,34,7,5,3,44,93,0.67,45.43,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,136.52,0.87,5,Dry,30,6,4,2,30,72,0.53,64.52,0.47,64.52,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00123,0.0000484,0.0737,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
2012-09-02,2011,12,49,246,133.51,0.88,5,Dry,30,6,4,2,30,72,0.54,61.51,0.46,61.51,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000978,0.0000384,0.0723,0.00284,1,0.0255,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2012-09-03,2011,12,49,247,131.05,0.89,5,Dry,30,6,4,2,30,72,0.55,59.05,0.45,59.05,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000769,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2012-09-04,2011,12,49,248,129.68,0.89,5,Dry,30,6,4,2,30,72,0.56,57.68,0.45,57.68,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000653,0.0000256,0.0715,0.0028,1,0.0204,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2012-09-05,2011,12,49,249,127.77,0.9,5,Dry,30,6,4,2,30,72,0.56,55.77,0.44,55.77,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.00049,0.0000192,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2012-09-06,2011,12,49,250,125.85,0.9,5,Dry,30,6,4,2,30,72,0.57,53.85,0.43,53.85,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.000327,0.0000128,0.0712,0.00279,1,0.0152,0.0863,0.00339,25.4,0,0,0,0,0,0,0
2012-09-07,2011,12,49,251,123.94,0.9,5,Dry,30,6,4,2,30,72,0.58,51.94,0.42,51.94,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000165,0.00000647,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
2012-09-08,2011,12,50,252,122.03,0.91,5,Dry,30,6,4,2,30,72,0.59,50.03,0.41,50.03,0,0,0,0,-2,2,30,6,4,0,32,90,990,964.5,25.5,0.0708,0.00000255,1e-7,0.0708,0.00278,1,0.01,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2012-09-09,2011,12,50,253,120.11,0.91,5,Dry,30,6,4,2,30,72,0.6,48.11,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-10,2011,12,50,254,118.2,0.91,5,Dry,30,6,4,2,30,72,0.61,46.2,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-11,2011,12,50,255,116.83,0.91,5,Dry,30,6,4,2,30,72,0.62,44.83,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-12,2011,12,50,256,115.46,0.92,5,Dry,30,6,4,2,30,72,0.62,43.46,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-13,2011,12,50,257,114.1,0.92,5,Dry,30,6,4,2,30,72,0.63,42.1,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-14,2011,12,50,258,112.73,0.92,5,Dry,30,6,4,2,30,72,0.64,40.73,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-15,2011,12,51,259,111.36,0.92,5,Dry,30,6,4,2,30,72,0.65,39.36,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-16,2011,12,51,260,110,0.93,5,Dry,30,6,4,2,30,72,0.66,38,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-17,2011,12,51,261,108.63,0.93,5,Dry,30,6,4,2,30,72,0.66,36.63,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-18,2011,12,51,262,107.26,0.93,5,Dry,30,6,4,2,30,72,0.67,35.26,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-19,2011,12,51,263,106.99,0.93,5,Dry,30,6,4,2,30,72,0.67,34.99,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-20,2011,12,51,264,106.17,0.94,5,Dry,30,6,4,2,30,72,0.68,34.17,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-21,2011,12,51,265,105.35,0.94,5,Dry,30,6,4,2,30,72,0.68,33.35,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-22,2011,12,52,266,104.53,0.94,5,Dry,30,6,4,2,30,72,0.69,32.53,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-23,2011,12,52,267,103.71,0.94,5,Dry,30,6,4,2,30,72,0.69,31.71,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-24,2011,12,52,268,102.89,0.94,5,Dry,30,6,4,2,30,72,0.7,30.89,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-25,2011,12,52,269,102.07,0.95,5,Dry,30,6,4,2,30,72,0.7,30.07,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,101.79,0.95,5,Dry,30,6,4,2,30,72,0.71,29.79,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,101.52,0.95,5,Dry,30,6,4,2,30,72,0.71,29.52,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,100.7,0.95,5,Dry,30,6,4,2,30,72,0.71,28.7,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,99.88,0.95,5,Dry,30,6,4,2,30,72,0.72,27.88,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,99.6,0.95,5,Dry,30,6,4,2,30,72,0.72,27.6,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,99.33,0.95,5,Dry,24,4,2,2,20,52,0.52,47.33,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-02,2012,1,1,276,98.51,0.96,5,Dry,24,4,2,2,20,52,0.53,46.51,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-03,2012,1,1,277,97.69,0.96,5,Dry,24,4,2,2,20,52,0.53,45.69,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-04,2012,1,1,278,96.87,0.96,5,Dry,24,4,2,2,20,52,0.54,44.87,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-05,2012,1,1,279,96.05,0.96,5,Dry,24,4,2,2,20,52,0.54,44.05,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-06,2012,1,1,280,95.23,0.96,5,Dry,24,4,2,2,20,52,0.55,43.23,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-07,2012,1,1,281,94.41,0.96,5,Dry,24,4,2,2,20,52,0.55,42.41,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-08,2012,1,2,282,93.59,0.96,5,Dry,24,4,2,2,20,52,0.56,41.59,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-09,2012,1,2,283,94.41,0.96,5,Dry,24,4,2,2,20,52,0.55,42.41,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-10,2012,1,2,284,95.78,0.96,5,Dry,24,4,2,2,20,52,0.54,43.78,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-11,2012,1,2,285,98.24,0.96,5,Dry,24,4,2,2,20,52,0.53,46.24,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-12,2012,1,2,286,99.6,0.95,5,Dry,24,4,2,2,20,52,0.52,47.6,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-13,2012,1,2,287,102.07,0.95,5,Dry,24,4,2,2,20,52,0.51,50.07,0.49,50.07,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.00000595,2.33e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2012-10-14,2012,1,2,288,104.53,0.94,5,Dry,24,4,2,2,20,52,0.5,52.53,0.5,52.53,0,0,0,0,-2,2,24,4,2,0,22,82.5,990,964.5,25.5,0.0708,0.000215,0.00000843,0.071,0.00279,1,0.0134,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2012-10-15,2012,1,3,289,102.61,0.95,5,Dry,24,4,2,2,20,52,0.51,50.61,0.49,50.61,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000518,0.00000203,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
2012-10-16,2012,1,3,290,101.25,0.95,5,Dry,24,4,2,2,20,52,0.51,49.25,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-17,2012,1,3,291,100.97,0.95,5,Dry,24,4,2,2,20,52,0.52,48.97,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-18,2012,1,3,292,100.7,0.95,5,Dry,24,4,2,2,20,52,0.52,48.7,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-19,2012,1,3,293,100.43,0.95,5,Dry,24,4,2,2,20,52,0.52,48.43,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-20,2012,1,3,294,99.6,0.95,5,Dry,24,4,2,2,20,52,0.52,47.6,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-21,2012,1,3,295,99.88,0.95,5,Dry,24,4,2,2,20,52,0.52,47.88,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-22,2012,1,4,296,101.79,0.95,5,Dry,24,4,2,2,20,52,0.51,49.79,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-23,2012,1,4,297,104.8,0.94,5,Dry,24,4,2,2,20,52,0.5,52.8,0.5,52.8,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000238,0.00000933,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2012-10-24,2012,1,4,298,106.71,0.93,5,Dry,24,4,2,2,20,52,0.49,54.71,0.51,54.71,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2012-10-25,2012,1,4,299,106.99,0.93,5,Dry,24,4,2,2,20,52,0.49,54.99,0.51,54.99,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000424,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2012-10-26,2012,1,4,300,107.26,0.93,5,Dry,24,4,2,2,20,52,0.48,55.26,0.52,55.26,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.000447,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2012-10-27,2012,1,4,301,105.35,0.94,5,Dry,24,4,2,2,20,52,0.49,53.35,0.51,53.35,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.000285,0.0000112,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2012-10-28,2012,1,4,302,103.43,0.94,5,Dry,24,4,2,2,20,52,0.5,51.43,0.5,51.43,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2012-10-29,2012,1,5,303,101.52,0.95,5,Dry,24,4,2,2,20,52,0.51,49.52,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-30,2012,1,5,304,99.6,0.95,5,Dry,24,4,2,2,20,52,0.52,47.6,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-10-31,2012,1,5,305,99.33,0.95,5,Dry,24,4,2,2,20,52,0.52,47.33,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2012-11-01,2012,2,5,306,101.79,0.95,5,Dry,23,4,2,2,19,50,0.49,51.79,0.51,51.79,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000152,0.00000597,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2012-11-02,2012,2,5,307,104.8,0.94,5,Dry,23,4,2,2,19,50,0.48,54.8,0.52,54.8,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000408,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2012-11-03,2012,2,5,308,104.53,0.94,5,Dry,23,4,2,2,19,50,0.48,54.53,0.52,54.53,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000385,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2012-11-04,2012,2,5,309,104.25,0.94,5,Dry,23,4,2,2,19,50,0.48,54.25,0.52,54.25,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2012-11-05,2012,2,6,310,103.98,0.94,5,Dry,23,4,2,2,19,50,0.48,53.98,0.52,53.98,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000338,0.0000133,0.0712,0.00279,1,0.0154,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2012-11-06,2012,2,6,311,103.71,0.94,5,Dry,23,4,2,2,19,50,0.48,53.71,0.52,53.71,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000315,0.0000124,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
2012-11-07,2012,2,6,312,103.43,0.94,5,Dry,23,4,2,2,19,50,0.48,53.43,0.52,53.43,0,0,0,0,-2,2,23,4,2,0,21,82.4,990,964.5,25.5,0.0708,0.000292,0.0000114,0.0711,0.00279,1,0.0146,0.0857,0.00336,25.4,0,0,0,0,0,0,0
2012-11-08,2012,2,6,313,103.16,0.94,5,Dry,23,4,2,2,19,50,0.48,53.16,0.52,53.16,0,0,0,0,-2,2,23,4,2,0,21,82.2,990,964.5,25.5,0.0708,0.000269,0.0000105,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2012-11-09,2012,2,6,314,105.07,0.94,5,Dry,23,4,2,2,19,50,0.48,55.07,0.52,55.07,0,0,0,0,-2,2,23,4,2,0,21,84.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
2012-11-10,2012,2,6,315,109.18,0.93,5,Dry,23,4,2,2,19,50,0.46,59.18,0.54,59.18,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2012-11-11,2012,2,6,316,111.09,0.92,5,Dry,23,4,2,2,19,50,0.45,61.09,0.55,61.09,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000943,0.000037,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2012-11-12,2012,2,7,317,109.18,0.93,5,Dry,23,4,2,2,19,50,0.46,59.18,0.54,59.18,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2012-11-13,2012,2,7,318,108.9,0.93,5,Dry,23,4,2,2,19,50,0.46,58.9,0.54,58.9,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.000756,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2012-11-14,2012,2,7,319,109.18,0.93,5,Dry,23,4,2,2,19,50,0.46,59.18,0.54,59.18,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2012-11-15,2012,2,7,320,111.09,0.92,5,Dry,23,4,2,2,19,50,0.45,61.09,0.55,61.09,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.000943,0.000037,0.0718,0.00281,1,0.025,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2012-11-16,2012,2,7,321,110.27,0.93,5,Dry,23,4,2,2,19,50,0.45,60.27,0.55,60.27,0,0,0,0,-2,2,23,4,2,0,21,89.3,990,964.5,25.5,0.0708,0.000873,0.0000342,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
2012-11-17,2012,2,7,322,112.18,0.92,5,Dry,23,4,2,2,19,50,0.45,62.18,0.55,62.18,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00104,0.0000406,0.0719,0.00282,1,0.0264,0.0983,0.00386,25.4,0,0,0,0,0,0,0
2012-11-18,2012,2,7,323,114.1,0.92,5,Dry,23,4,2,2,19,50,0.44,64.1,0.56,64.1,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2012-11-19,2012,2,8,324,113.28,0.92,5,Dry,23,4,2,2,19,50,0.44,63.28,0.56,63.28,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2012-11-20,2012,2,8,325,113,0.92,5,Dry,23,4,2,2,19,50,0.44,63,0.56,63,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000433,0.0719,0.00282,1,0.0275,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2012-11-21,2012,2,8,326,112.73,0.92,5,Dry,23,4,2,2,19,50,0.44,62.73,0.56,62.73,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2012-11-22,2012,2,8,327,112.46,0.92,5,Dry,23,4,2,2,19,50,0.45,62.46,0.56,62.46,0,0,0,0,-2,2,23,4,2,0,21,91.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2012-11-23,2012,2,8,328,113.28,0.92,5,Dry,23,4,2,2,19,50,0.44,63.28,0.56,63.28,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2012-11-24,2012,2,8,329,116.83,0.91,5,Dry,23,4,2,2,19,50,0.43,66.83,0.57,66.83,0,0,0,0,-2,2,23,4,2,0,21,95.8,990,964.5,25.5,0.0708,0.00143,0.0000561,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2012-11-25,2012,2,8,330,122.03,0.91,5,Dry,23,4,2,2,19,50,0.41,72.03,0.59,72.03,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00187,0.0000734,0.0731,0.00287,1,0.0397,0.113,0.00442,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2012-11-26,2012,2,9,331,125.58,0.9,5,Dry,23,4,2,2,19,50,0.4,75.58,0.6,75.58,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0724,0.00217,0.0000853,0.0746,0.00293,1,0.0445,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
2012-11-27,2012,2,9,332,128.59,0.89,5,Dry,23,4,2,2,19,50,0.39,78.59,0.61,78.59,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000953,0.0759,0.00298,1,0.0486,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
2012-11-28,2012,2,9,333,131.6,0.89,5,Dry,23,4,2,2,19,50,0.38,81.6,0.62,81.6,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000105,0.0773,0.00303,1,0.0527,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
