date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-11-29,2012,2,9,334,136.79,0.87,5,Dry,23,4,2,2,19,50,0.37,86.79,0.63,86.79,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2012-11-30,2012,2,9,335,140.35,0.86,5,Dry,23,4,2,2,19,50,0.36,90.35,0.64,90.35,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000134,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,20,20,479
2012-12-01,2012,3,9,336,144.45,0.85,5,Dry,26,4,3,2,24,59,0.41,85.45,0.59,85.45,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0803,0.00315,1,0.0579,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,19,19,455
2012-12-02,2012,3,9,337,145.27,0.84,5,Dry,26,4,3,2,24,59,0.41,86.27,0.59,86.27,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00308,0.000121,0.0807,0.00317,1,0.059,0.14,0.00548,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-12-03,2012,3,10,338,146.09,0.84,5,Dry,26,4,3,2,24,59,0.4,87.09,0.6,87.09,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00315,0.000124,0.0811,0.00318,1,0.0601,0.141,0.00553,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2012-12-04,2012,3,10,339,150.19,0.83,5,Dry,26,4,3,2,24,59,0.39,91.19,0.61,91.19,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2012-12-05,2012,3,10,340,154.29,0.81,5,Dry,26,4,3,2,24,59,0.38,95.29,0.62,95.29,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0711,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,503
2012-12-06,2012,3,10,341,154.57,0.81,5,Dry,26,4,3,2,24,59,0.38,95.57,0.62,95.57,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00387,0.000152,0.0848,0.00332,1,0.0715,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2012-12-07,2012,3,10,342,154.84,0.81,5,Dry,26,4,3,2,24,59,0.38,95.84,0.62,95.84,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2012-12-08,2012,3,10,343,156.21,0.8,5,Dry,26,4,3,2,24,59,0.38,97.21,0.62,97.21,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0737,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2012-12-09,2012,3,10,344,158.12,0.8,5,Dry,26,4,3,2,24,59,0.37,99.12,0.63,99.12,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2012-12-10,2012,3,11,345,160.03,0.79,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2012-12-11,2012,3,11,346,161.95,0.79,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2012-12-12,2012,3,11,347,162.77,0.78,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2012-12-13,2012,3,11,348,160.85,0.79,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.08,0.168,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2012-12-14,2012,3,11,349,162.77,0.78,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2012-12-15,2012,3,11,350,165.23,0.78,5,Dry,26,4,3,2,24,59,0.36,106.2,0.64,106.2,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0894,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
2012-12-16,2012,3,11,351,166.05,0.77,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.6,23.6,568
2012-12-17,2012,3,12,352,166.87,0.77,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00492,0.000193,0.0902,0.00353,1,0.0881,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2012-12-18,2012,3,12,353,167.69,0.77,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00355,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2012-12-19,2012,3,12,354,167.96,0.77,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2012-12-20,2012,3,12,355,172.07,0.75,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2012-12-21,2012,3,12,356,175.62,0.74,5,Dry,26,4,3,2,24,59,0.34,116.6,0.66,116.6,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000222,0.094,0.00368,1,0.0999,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2012-12-22,2012,3,12,357,179.18,0.73,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2012-12-23,2012,3,12,358,180.54,0.72,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2012-12-24,2012,3,13,359,179.18,0.73,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,644
2012-12-25,2012,3,13,360,180,0.72,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2012-12-26,2012,3,13,361,185.19,0.71,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-12-27,2012,3,13,362,189.84,0.69,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-12-28,2012,3,13,363,194.49,0.68,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2012-12-29,2012,3,13,364,199.14,0.66,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2012-12-30,2012,3,13,365,204.33,0.65,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2012-12-31,2012,3,14,366,210.62,0.63,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2013-01-01,2012,4,14,1,213.08,0.62,5,Dry,29,5,4,2,33,73,0.34,140.1,0.66,140.1,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00415,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2013-01-02,2012,4,14,2,213.9,0.62,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2013-01-03,2012,4,14,3,219.1,0.61,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.000321,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2013-01-04,2012,4,14,4,227.03,0.58,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000348,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2013-01-05,2012,4,14,5,234.96,0.57,5,Dry,29,5,4,2,33,73,0.31,162,0.69,162,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00952,0.000375,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2013-01-06,2012,4,14,6,240.7,0.55,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2013-01-07,2012,4,15,7,246.44,0.54,5,Dry,29,5,4,2,33,73,0.3,173.4,0.7,173.4,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2013-01-08,2012,4,15,8,256.01,0.53,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2013-01-09,2012,4,15,9,265.03,0.51,5,Dry,29,5,4,2,33,73,0.28,192,0.72,192,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2013-01-10,2012,4,15,10,274.6,0.5,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2013-01-11,2012,4,15,11,283.63,0.49,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2013-01-12,2012,4,15,12,293.75,0.47,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2013-01-13,2012,4,15,13,303.32,0.46,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2013-01-14,2012,4,16,14,312.34,0.45,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2013-01-15,2012,4,16,15,324.1,0.44,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000701,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2013-01-16,2012,4,16,16,336.95,0.42,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000947,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2013-01-17,2012,4,16,17,347.07,0.41,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.127,0.302,0.0121,24.6,0.935,0.97,0.906,30.8,29.9,59.8,1440
2013-01-18,2012,4,16,18,357.73,0.4,5,Dry,29,5,4,2,33,73,0.2,284.7,0.8,284.7,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0334,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.2,1490
2013-01-19,2012,4,16,19,371.13,0.38,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.00161,0.194,0.00784,2,0.144,0.338,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65.1,1560
2013-01-20,2012,4,16,20,387.26,0.37,5,Dry,29,5,4,2,33,73,0.19,314.3,0.81,314.3,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2013-01-21,2012,4,17,21,403.39,0.36,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,35.9,71.9,1730
2013-01-22,2012,4,17,22,418.43,0.34,5,Dry,29,5,4,2,33,73,0.17,345.4,0.83,345.4,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.409,0.0167,24.1,0.948,0.973,0.922,38.7,37.7,75.3,1810
2013-01-23,2012,4,17,23,433.47,0.33,5,Dry,29,5,4,2,33,73,0.17,360.5,0.83,360.5,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.6,24.4,0.176,0.0691,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2013-01-24,2012,4,17,24,448.51,0.32,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2013-01-25,2012,4,17,25,461.91,0.31,5,Dry,29,5,4,2,33,73,0.16,388.9,0.84,388.9,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0826,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2013-01-26,2012,4,17,26,478.04,0.3,5,Dry,29,5,4,2,33,73,0.15,405,0.85,405,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0902,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2013-01-27,2012,4,17,27,494.18,0.29,5,Dry,29,5,4,2,33,73,0.15,421.2,0.85,421.2,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0978,0.00405,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2013-01-28,2012,4,18,28,509.21,0.28,5,Dry,29,5,4,2,33,73,0.14,436.2,0.86,436.2,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2013-01-29,2012,4,18,29,523.71,0.27,5,Dry,29,5,4,2,33,73,0.14,450.7,0.86,450.7,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.566,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2013-01-30,2012,4,18,30,538.75,0.26,5,Dry,29,5,4,2,33,73,0.14,465.8,0.86,465.8,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00496,0.332,0.0139,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-01-31,2012,4,18,31,551.05,0.26,5,Dry,29,5,4,2,33,73,0.13,478.1,0.87,478.1,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00521,0.344,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-02-01,2012,5,18,32,563.35,0.25,5,Dry,31,6,4,3,41,85,0.15,478.4,0.85,478.4,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.222,0.125,0.00523,0.346,0.0145,2,0.265,0.612,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2013-02-02,2012,5,18,33,577.85,0.24,5,Dry,31,6,4,3,41,85,0.15,492.9,0.85,492.9,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2013-02-03,2012,5,18,34,595.07,0.23,5,Dry,31,6,4,3,41,85,0.14,510.1,0.86,510.1,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
2013-02-04,2012,5,19,35,610.66,0.22,5,Dry,31,6,4,3,41,85,0.14,525.7,0.86,525.7,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00643,0.401,0.0169,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2013-02-05,2012,5,19,36,625.7,0.22,5,Dry,31,6,4,3,41,85,0.14,540.7,0.86,540.7,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2013-02-06,2012,5,19,37,639.1,0.21,5,Dry,31,6,4,3,41,85,0.13,554.1,0.87,554.1,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2013-02-07,2012,5,19,38,647.03,0.21,5,Dry,31,6,4,3,41,85,0.13,562,0.87,562,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.0075,0.446,0.019,3,0.195,0.641,0.0273,22.9,0.952,0.976,0.929,40,39,117,2810
2013-02-08,2012,5,19,39,653.32,0.21,5,Dry,31,6,4,3,41,85,0.13,568.3,0.87,568.3,0,0,0,0,-3,3,31,6,4,0,44,609,990,966.5,23.5,0.273,0.181,0.00769,0.453,0.0193,3,0.198,0.652,0.0277,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2013-02-09,2012,5,19,40,660.7,0.2,5,Dry,31,6,4,3,41,85,0.13,575.7,0.87,575.7,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00791,0.463,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2013-02-10,2012,5,19,41,665.35,0.2,5,Dry,31,6,4,3,41,85,0.13,580.4,0.87,580.4,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.28,0.189,0.00805,0.468,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2013-02-11,2012,5,20,42,667.81,0.2,4,Mod_Dry,36,6,5,4,54,105,0.16,562.8,0.84,562.8,0,0,0,0,-4,4,36,6,5,0,58,610,990,966.6,23.4,0.273,0.177,0.00755,0.45,0.0192,3,0.196,0.646,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2013-02-12,2012,5,20,43,669.18,0.2,4,Mod_Dry,36,6,5,4,54,105,0.16,564.2,0.84,564.2,0,0,0,0,-4,4,36,6,5,0,58,611,990,966.6,23.4,0.274,0.178,0.00759,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2013-02-13,2012,5,20,44,671.09,0.2,4,Mod_Dry,36,6,5,4,54,105,0.16,566.1,0.84,566.1,0,0,0,0,-4,4,36,6,5,0,58,613,990,966.6,23.4,0.275,0.179,0.00765,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2013-02-14,2012,5,20,45,673,0.2,4,Mod_Dry,36,6,5,4,54,105,0.16,568,0.84,568,0,0,0,0,-4,4,36,6,5,0,58,615,990,966.6,23.4,0.276,0.18,0.00771,0.456,0.0195,3,0.198,0.655,0.028,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2013-02-15,2012,5,20,46,674.92,0.2,4,Mod_Dry,36,6,5,4,54,105,0.16,569.9,0.84,569.9,0,0,0,0,-4,4,36,6,5,0,58,617,990,966.6,23.4,0.277,0.182,0.00777,0.459,0.0196,3,0.199,0.658,0.0281,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2013-02-16,2012,5,20,47,677.93,0.2,4,Mod_Dry,36,6,5,4,54,105,0.15,572.9,0.84,572.9,0,0,0,0,-4,4,36,6,5,0,58,620,990,966.6,23.4,0.279,0.184,0.00786,0.463,0.0198,3,0.2,0.663,0.0283,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2013-02-17,2012,5,20,48,681.48,0.2,4,Mod_Dry,36,6,5,4,54,105,0.15,576.5,0.85,576.5,0,0,0,0,-4,4,36,6,5,0,58,623,990,966.6,23.4,0.281,0.186,0.00796,0.467,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
2013-02-18,2012,5,21,49,685.03,0.2,4,Mod_Dry,36,6,5,4,54,105,0.15,580,0.85,580,0,0,0,0,-4,4,36,6,5,0,58,627,990,966.6,23.4,0.283,0.188,0.00807,0.471,0.0202,3,0.204,0.675,0.0289,22.7,0.953,0.978,0.932,41,40.1,120,2890
2013-02-19,2012,5,21,50,686.95,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,582,0.85,582,0,0,0,0,-4,4,36,6,5,0,58,629,990,966.6,23.4,0.284,0.19,0.00813,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2013-02-20,2012,5,21,51,686.68,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,581.7,0.85,581.7,0,0,0,0,-4,4,36,6,5,0,58,629,990,966.6,23.4,0.284,0.19,0.00812,0.473,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2013-02-21,2012,5,21,52,691.87,0.19,5,Dry,31,6,4,3,41,85,0.12,606.9,0.88,606.9,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.206,0.00885,0.501,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.8,42,126,3020
2013-02-22,2012,5,21,53,698.71,0.19,5,Dry,31,6,4,3,41,85,0.12,613.7,0.88,613.7,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00905,0.51,0.0219,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2013-02-23,2012,5,21,54,703.9,0.19,5,Dry,31,6,4,3,41,85,0.12,618.9,0.88,618.9,0,0,0,0,-3,3,31,6,4,0,44,660,990,966.7,23.3,0.302,0.214,0.00921,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2013-02-24,2012,5,21,55,710.19,0.19,5,Dry,31,6,4,3,41,85,0.12,625.2,0.88,625.2,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.219,0.0094,0.524,0.0225,3,0.224,0.748,0.0321,22.5,0.955,0.98,0.936,44,43.1,129,3100
2013-02-25,2012,5,22,56,717.03,0.18,5,Dry,31,6,4,3,41,85,0.12,632,0.88,632,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00961,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2013-02-26,2012,5,22,57,724.96,0.18,5,Dry,31,6,4,3,41,85,0.12,640,0.88,640,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.228,0.00985,0.542,0.0234,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3160
2013-02-27,2012,5,22,58,732.89,0.18,5,Dry,31,6,4,3,41,85,0.12,647.9,0.88,647.9,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2013-02-28,2012,5,22,59,742.46,0.17,5,Dry,31,6,4,3,41,85,0.11,657.5,0.89,657.5,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.937,45.9,45,135,3240
2013-03-01,2012,6,22,60,753.67,0.17,5,Dry,36,8,6,4,53,107,0.14,646.7,0.86,646.7,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.0241,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
2013-03-02,2012,6,22,61,767.07,0.16,5,Dry,36,8,6,4,53,107,0.14,660.1,0.86,660.1,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.812,0.0352,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2013-03-03,2012,6,22,62,774.97,0.16,5,Dry,36,8,6,4,53,107,0.14,668,0.86,668,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0107,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2013-03-04,2012,6,23,63,781.22,0.16,5,Dry,36,8,6,4,53,107,0.14,674.2,0.86,674.2,0,0,0,0,-4,4,36,8,6,0,57,724,990,967,23,0.338,0.251,0.0109,0.589,0.0257,3,0.246,0.835,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2013-03-05,2012,6,23,64,791.25,0.15,5,Dry,36,8,6,4,53,107,0.14,684.3,0.86,684.3,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0262,3,0.25,0.852,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2013-03-06,2012,6,23,65,802.35,0.15,5,Dry,36,8,6,4,53,107,0.13,695.4,0.87,695.4,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.616,0.0269,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.9,46.9,141,3380
2013-03-07,2012,6,23,66,814.3,0.15,5,Dry,36,8,6,4,53,107,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2013-03-08,2012,6,23,67,826.95,0.14,5,Dry,36,8,6,4,53,107,0.13,720,0.87,720,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2013-03-09,2012,6,23,68,836.37,0.14,5,Dry,36,8,6,4,53,107,0.13,729.4,0.87,729.4,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.658,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2013-03-10,2012,6,23,69,842.15,0.14,5,Dry,36,8,6,4,53,107,0.13,735.1,0.87,735.1,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0128,0.666,0.0293,3,0.273,0.939,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2013-03-11,2012,6,24,70,852.01,0.14,5,Dry,36,8,6,4,53,107,0.13,745,0.87,745,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0423,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2013-03-12,2012,6,24,71,858.05,0.14,5,Dry,36,8,6,4,53,107,0.13,751,0.88,751,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.303,0.0133,0.691,0.0305,3,0.28,0.971,0.0428,21.7,0.957,0.98,0.938,51,48.2,145,3470
2013-03-13,2012,6,24,72,864.17,0.13,5,Dry,36,8,6,4,53,107,0.12,757.2,0.88,757.2,0,0,0,0,-4,4,36,8,6,0,57,807,990,967.4,22.6,0.394,0.305,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2013-03-14,2012,6,24,73,874.57,0.13,5,Dry,36,8,6,4,53,107,0.12,767.6,0.88,767.6,0,0,0,0,-4,4,36,8,6,0,57,818,990,967.4,22.6,0.403,0.311,0.0137,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2013-03-15,2012,6,24,74,885.18,0.13,5,Dry,36,8,6,4,53,107,0.12,778.2,0.88,778.2,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2013-03-16,2012,6,24,75,896,0.13,5,Dry,36,8,6,4,53,107,0.12,789,0.88,789,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
2013-03-17,2012,6,24,76,911.48,0.12,5,Dry,36,8,6,4,53,107,0.12,804.5,0.88,804.5,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.437,0.328,0.0146,0.766,0.0341,4,0.214,0.98,0.0436,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2013-03-18,2012,6,25,77,931.92,0.12,5,Dry,36,8,6,4,53,107,0.12,824.9,0.89,824.9,0,0,0,0,-4,4,36,8,6,0,57,875,990,967.6,22.4,0.456,0.338,0.0151,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2013-03-19,2012,6,25,78,957.66,0.12,5,Dry,36,8,6,4,53,107,0.11,850.7,0.89,850.7,0,0,0,0,-4,4,36,8,6,0,57,901,990,967.7,22.3,0.479,0.351,0.0157,0.83,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2013-03-20,2012,6,25,79,993.98,0.11,5,Dry,36,8,6,4,53,107,0.11,887,0.89,887,0,0,0,0,-4,4,36,8,6,0,57,937,990,967.9,22.1,0.513,0.368,0.0166,0.881,0.0398,4,0.242,1.12,0.0508,21,0.955,0.98,0.936,43.6,42.8,171,4100
2013-03-21,2012,6,25,80,1036.7,0.1,5,Dry,36,8,6,4,53,107,0.1,929.7,0.9,929.7,0,0,0,0,-4,4,36,8,6,0,57,980,990,968,22,0.552,0.389,0.0177,0.941,0.0428,4,0.256,1.2,0.0544,20.8,0.956,0.98,0.937,45.3,44.4,178,4260
2013-03-22,2012,6,25,81,1081,0.099,5,Dry,36,8,6,4,53,107,0.099,974,0.9,974,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.2,21.8,0.592,0.41,0.0188,1,0.0459,4,0.271,1.27,0.0583,20.6,0.956,0.98,0.937,46.9,46,184,4420
2013-03-23,2012,6,25,82,1132,0.093,5,Dry,36,8,6,4,53,107,0.095,1025,0.91,1025,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.662,0.479,0.0221,1.14,0.0526,4,0.285,1.43,0.0658,20.3,0.955,0.98,0.936,48.6,47.7,191,4580
2013-03-24,2012,6,25,83,1190.3,0.085,5,Dry,36,8,6,4,53,107,0.09,1083,0.91,1083,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.747,0.611,0.0284,1.36,0.0632,4,0.297,1.65,0.0769,19.8,0.955,0.98,0.936,50.3,48.2,193,4630
2013-03-25,2012,6,26,84,1262.1,0.077,5,Dry,36,8,6,4,53,107,0.085,1155,0.92,1100,55,12,2,2,-2,41,48,10,8,2,94,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-03-26,2012,6,26,85,1336.2,0.068,5,Dry,36,8,6,4,53,107,0.08,1229,0.92,1100,129,29,4,4,0,92,65,12,10,4,145,1190,990,969,21,0.826,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-27,2012,6,26,86,1400,0.06,5,Dry,36,8,6,4,53,107,0.076,1293,0.92,1100,193,44,6,6,2,135,80,14,12,6,188,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-03-28,2012,6,26,87,1434.1,0.054,5,Dry,36,8,6,4,53,107,0.075,1327,0.93,1100,227,51,7,7,3,159,87,15,13,7,212,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-03-29,2012,6,26,88,1468.5,0.048,5,Dry,36,8,6,4,53,107,0.073,1362,0.93,1100,262,59,8,8,4,183,95,16,14,8,236,1230,990,969.4,20.6,0.882,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-03-30,2012,6,26,89,1497,0.045,5,Dry,36,8,6,4,53,107,0.071,1390,0.93,1100,290,64,9,9,5,203,100,17,15,9,256,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47,188,4510
2013-03-31,2012,6,26,90,1525.6,0.042,5,Dry,36,8,6,4,53,107,0.07,1419,0.93,1100,319,64,10,10,6,229,100,18,16,10,282,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-04-01,2012,7,27,91,1548.1,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-04-02,2012,7,27,92,1564.3,0.039,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4450
2013-04-03,2012,7,27,93,1580.5,0.037,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-04-04,2012,7,27,94,1590.2,0.037,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2013-04-05,2012,7,27,95,1593.5,0.036,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2013-04-06,2012,7,27,96,1596.7,0.036,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2013-04-07,2012,7,27,97,1593.5,0.036,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2013-04-08,2012,7,28,98,1583.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-04-09,2012,7,28,99,1574,0.038,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-04-10,2012,7,28,100,1557.8,0.039,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2013-04-11,2012,7,28,101,1541.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2013-04-12,2012,7,28,102,1519.2,0.043,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-04-13,2012,7,28,103,1497,0.045,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2013-04-14,2012,7,28,104,1474.8,0.048,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-04-15,2012,7,29,105,1452.8,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-04-16,2012,7,29,106,1431,0.055,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-17,2012,7,29,107,1409.3,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1261,0.9,1100,161,36,5,5,-5,120,81,16,15,5,192,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-04-18,2012,7,29,108,1381.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2013-04-19,2012,7,29,109,1336.2,0.068,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-04-20,2012,7,29,110,1291.4,0.074,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2013-04-21,2012,7,29,111,1247.5,0.078,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.647,0.0303,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2013-04-22,2012,7,30,112,1210.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1062,0.88,1062,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.74,0.563,0.0263,1.3,0.0608,4,0.292,1.6,0.0744,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2013-04-23,2012,7,30,113,1173.5,0.087,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0223,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2013-04-24,2012,7,30,114,1137.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,989.5,0.87,989.5,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.633,0.418,0.0193,1.05,0.0485,4,0.276,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2013-04-25,2012,7,30,115,1102.3,0.096,4,Mod_Dry,45,11,10,10,72,148,0.13,954.3,0.87,954.3,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.589,0.401,0.0184,0.99,0.0454,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.9,45,180,4320
2013-04-26,2012,7,30,116,1073,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,925,0.86,925,0,0,0,0,-10,10,45,11,10,0,82,991,990,968.1,21.9,0.562,0.387,0.0177,0.949,0.0434,4,0.255,1.2,0.055,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2013-04-27,2012,7,30,117,1044.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.14,896.4,0.86,896.4,0,0,0,0,-10,10,45,11,10,0,82,962,990,968,22,0.536,0.373,0.017,0.909,0.0414,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2013-04-28,2012,7,30,118,1016.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.15,868.4,0.85,868.4,0,0,0,0,-10,10,45,11,10,0,82,934,990,968,22,0.51,0.359,0.0163,0.87,0.0394,4,0.236,1.11,0.0501,20.9,0.955,0.98,0.936,42.6,41.7,167,4010
2013-04-29,2012,7,31,119,989.06,0.11,4,Mod_Dry,45,11,10,10,72,148,0.15,841.1,0.85,841.1,0,0,0,0,-10,10,45,11,10,0,82,907,990,967.9,22.1,0.485,0.346,0.0156,0.831,0.0375,4,0.226,1.06,0.0478,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2013-04-30,2012,7,31,120,967.21,0.11,4,Mod_Dry,45,11,10,10,72,148,0.15,819.2,0.85,819.2,0,0,0,0,-10,10,45,11,10,0,82,885,990,967.8,22.2,0.465,0.335,0.0151,0.801,0.036,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2013-05-01,2012,8,31,121,945.86,0.12,5,Dry,42,9,8,6,82,147,0.15,798.9,0.84,798.9,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.44,0.326,0.0146,0.766,0.0343,4,0.212,0.978,0.0438,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2013-05-02,2012,8,31,122,925.05,0.12,5,Dry,42,9,8,6,82,147,0.16,778,0.84,778,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2013-05-03,2012,8,31,123,904.8,0.13,5,Dry,42,9,8,6,82,147,0.16,757.8,0.84,757.8,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.708,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2013-05-04,2012,8,31,124,885.18,0.13,5,Dry,42,9,8,6,82,147,0.17,738.2,0.83,738.2,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2013-05-05,2012,8,31,125,866.23,0.13,5,Dry,42,9,8,6,82,147,0.17,719.2,0.83,719.2,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2013-05-06,2012,8,32,126,852.01,0.14,5,Dry,42,9,8,6,82,147,0.17,705,0.83,705,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2013-05-07,2012,8,32,127,838.29,0.14,5,Dry,42,9,8,6,82,147,0.17,691.3,0.82,691.3,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2013-05-08,2012,8,32,128,825.11,0.14,5,Dry,42,9,8,6,82,147,0.18,678.1,0.82,678.1,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0372,22,0.957,0.98,0.938,46.6,45.6,137,3290
2013-05-09,2012,8,32,129,812.55,0.15,5,Dry,42,9,8,6,82,147,0.18,665.5,0.82,665.5,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.338,0.246,0.0107,0.584,0.0256,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
2013-05-10,2012,8,32,130,800.71,0.15,5,Dry,42,9,8,6,82,147,0.18,653.7,0.82,653.7,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.569,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3190
2013-05-11,2012,8,32,131,789.74,0.15,5,Dry,42,9,8,6,82,147,0.19,642.7,0.81,642.7,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2013-05-12,2012,8,32,132,779.89,0.16,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2013-05-13,2012,8,33,133,771.8,0.16,5,Dry,42,9,8,6,82,147,0.19,624.8,0.81,624.8,0,0,0,0,-6,6,42,9,8,0,88,684,990,967,23,0.315,0.218,0.00949,0.533,0.0232,3,0.224,0.757,0.0329,22.3,0.955,0.98,0.936,43.4,42.6,128,3060
2013-05-14,2012,8,33,134,760.23,0.17,5,Dry,42,9,8,6,82,147,0.19,613.2,0.81,613.2,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.309,0.211,0.00913,0.519,0.0225,3,0.218,0.738,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2013-05-15,2012,8,33,135,745.19,0.17,5,Dry,42,9,8,6,82,147,0.2,598.2,0.8,598.2,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00868,0.501,0.0217,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2013-05-16,2012,8,33,136,731.79,0.18,5,Dry,42,9,8,6,82,147,0.2,584.8,0.8,584.8,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.192,0.00827,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
2013-05-17,2012,8,33,137,717.85,0.18,5,Dry,42,9,8,6,82,147,0.2,570.9,0.8,570.9,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00785,0.467,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.93,40.1,39.1,117,2820
2013-05-18,2012,8,33,138,704.45,0.19,5,Dry,42,9,8,6,82,147,0.21,557.5,0.79,557.5,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00745,0.45,0.0193,3,0.193,0.644,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2013-05-19,2012,8,33,139,692.14,0.19,5,Dry,42,9,8,6,82,147,0.21,545.1,0.79,545.1,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00708,0.435,0.0186,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
2013-05-20,2012,8,34,140,679.29,0.2,5,Dry,42,9,8,6,82,147,0.22,532.3,0.78,532.3,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.263,0.157,0.0067,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.5,110,2630
2013-05-21,2012,8,34,141,666.99,0.2,5,Dry,42,9,8,6,82,147,0.22,520,0.78,520,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.256,0.148,0.00633,0.404,0.0172,3,0.176,0.58,0.0248,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2013-05-22,2012,8,34,142,655.78,0.21,5,Dry,42,9,8,6,82,147,0.22,508.8,0.78,508.8,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.006,0.39,0.0166,3,0.171,0.562,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2013-05-23,2012,8,34,143,644.02,0.21,5,Dry,42,9,8,6,82,147,0.23,497,0.77,497,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.243,0.134,0.00568,0.376,0.016,3,0.166,0.542,0.0231,23,0.946,0.97,0.918,35.3,34.3,103,2470
2013-05-24,2012,8,34,144,632.81,0.22,5,Dry,42,9,8,6,82,147,0.23,485.8,0.77,485.8,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.128,0.00544,0.364,0.0155,2,0.27,0.635,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-05-25,2012,8,34,145,622.69,0.22,5,Dry,42,9,8,6,82,147,0.24,475.7,0.76,475.7,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.124,0.00523,0.354,0.015,2,0.264,0.617,0.0262,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2013-05-26,2012,8,34,146,612.03,0.22,5,Dry,42,9,8,6,82,147,0.24,465,0.76,465,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.00501,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2013-05-27,2012,8,35,147,601.36,0.23,5,Dry,42,9,8,6,82,147,0.24,454.4,0.76,454.4,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2013-05-28,2012,8,35,148,591.25,0.23,5,Dry,42,9,8,6,82,147,0.25,444.3,0.75,444.3,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2270
2013-05-29,2012,8,35,149,582.22,0.24,5,Dry,42,9,8,6,82,147,0.25,435.2,0.75,435.2,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00439,0.314,0.0132,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.5,46.5,93,2230
2013-05-30,2012,8,35,150,572.65,0.24,5,Dry,42,9,8,6,82,147,0.26,425.6,0.74,425.6,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.0999,0.00419,0.306,0.0129,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
2013-05-31,2012,8,35,151,563.08,0.25,5,Dry,42,9,8,6,82,147,0.26,416.1,0.74,416.1,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0954,0.004,0.299,0.0125,2,0.223,0.522,0.0219,23.3,0.956,0.98,0.937,45.5,44.6,89.2,2140
2013-06-01,2012,9,35,152,554.06,0.25,5,Dry,39,9,7,5,59,119,0.21,435.1,0.79,435.1,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.7,93.5,2240
2013-06-02,2012,9,35,153,546.13,0.26,5,Dry,39,9,7,5,59,119,0.22,427.1,0.78,427.1,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.101,0.0042,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,46,91.9,2210
2013-06-03,2012,9,36,154,537.65,0.26,5,Dry,39,9,7,5,59,119,0.22,418.6,0.78,418.6,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.0966,0.00403,0.299,0.0125,2,0.225,0.524,0.0219,23.5,0.956,0.98,0.937,46,45.1,90.2,2170
2013-06-04,2012,9,36,155,529.18,0.27,5,Dry,39,9,7,5,59,119,0.23,410.2,0.78,410.2,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0926,0.00386,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.6,2130
2013-06-05,2012,9,36,156,520.7,0.27,5,Dry,39,9,7,5,59,119,0.23,401.7,0.77,401.7,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0886,0.00368,0.285,0.0119,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.9,2080
2013-06-06,2012,9,36,157,512.77,0.28,5,Dry,39,9,7,5,59,119,0.23,393.8,0.77,393.8,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0849,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
2013-06-07,2012,9,36,158,505.93,0.28,5,Dry,39,9,7,5,59,119,0.23,386.9,0.77,386.9,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0816,0.00338,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
2013-06-08,2012,9,36,159,498.55,0.28,5,Dry,39,9,7,5,59,119,0.24,379.6,0.76,379.6,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0781,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.3,1980
2013-06-09,2012,9,36,160,491.17,0.29,5,Dry,39,9,7,5,59,119,0.24,372.2,0.76,372.2,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0747,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.7,1940
2013-06-10,2012,9,37,161,483.78,0.29,5,Dry,39,9,7,5,59,119,0.25,364.8,0.75,364.8,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0712,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,79,1900
2013-06-11,2012,9,37,162,476.95,0.3,5,Dry,39,9,7,5,59,119,0.25,357.9,0.75,357.9,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.0028,0.249,0.0103,2,0.184,0.433,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.4,1860
2013-06-12,2012,9,37,163,470.11,0.3,5,Dry,39,9,7,5,59,119,0.25,351.1,0.75,351.1,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00267,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
2013-06-13,2012,9,37,164,463.28,0.31,5,Dry,39,9,7,5,59,119,0.26,344.3,0.74,344.3,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0615,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.2,37.2,74.3,1780
2013-06-14,2012,9,37,165,457.53,0.31,5,Dry,39,9,7,5,59,119,0.26,338.5,0.74,338.5,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.174,0.0588,0.00242,0.233,0.00958,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2013-06-15,2012,9,37,166,451.25,0.31,5,Dry,39,9,7,5,59,119,0.26,332.3,0.74,332.3,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.7,1720
2013-06-16,2012,9,37,167,444.96,0.32,5,Dry,39,9,7,5,59,119,0.27,326,0.73,326,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0529,0.00217,0.223,0.00913,2,0.163,0.385,0.0158,24,0.945,0.97,0.916,36.3,35.2,70.3,1690
2013-06-17,2012,9,38,168,438.67,0.32,5,Dry,39,9,7,5,59,119,0.27,319.7,0.73,319.7,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0499,0.00204,0.218,0.00891,2,0.158,0.376,0.0154,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
2013-06-18,2012,9,38,169,432.93,0.33,5,Dry,39,9,7,5,59,119,0.28,313.9,0.72,313.9,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0472,0.00193,0.213,0.00871,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,35,33.9,67.8,1630
2013-06-19,2012,9,38,170,427.18,0.34,5,Dry,39,9,7,5,59,119,0.28,308.2,0.72,308.2,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0445,0.00182,0.208,0.0085,2,0.151,0.359,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
2013-06-20,2012,9,38,171,421.44,0.34,5,Dry,39,9,7,5,59,119,0.28,302.4,0.72,302.4,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.162,0.0418,0.0017,0.203,0.0083,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
2013-06-21,2012,9,38,172,415.7,0.35,5,Dry,39,9,7,5,59,119,0.29,296.7,0.71,296.7,0,0,0,0,-5,5,39,9,7,0,64,352,990,965.5,24.5,0.16,0.039,0.00159,0.199,0.0081,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
2013-06-22,2012,9,38,173,411.05,0.35,5,Dry,39,9,7,5,59,119,0.29,292.1,0.71,292.1,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00794,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2013-06-23,2012,9,38,174,405.85,0.35,5,Dry,39,9,7,5,59,119,0.29,286.9,0.71,286.9,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0344,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2013-06-24,2012,9,39,175,400.66,0.36,5,Dry,39,9,7,5,59,119,0.3,281.7,0.7,281.7,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0319,0.0013,0.186,0.00757,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,60.9,1460
2013-06-25,2012,9,39,176,395.46,0.36,5,Dry,39,9,7,5,59,119,0.3,276.5,0.7,276.5,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.153,0.0295,0.0012,0.182,0.00739,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1440
2013-06-26,2012,9,39,177,390.27,0.37,5,Dry,39,9,7,5,59,119,0.3,271.3,0.69,271.3,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.027,0.0011,0.178,0.00721,2,0.126,0.303,0.0123,24.3,0.934,0.97,0.906,30.3,29.3,58.7,1410
2013-06-27,2012,9,39,178,385.62,0.37,5,Dry,39,9,7,5,59,119,0.31,266.6,0.69,266.6,0,0,0,0,-5,5,39,9,7,0,64,322,990,965.3,24.7,0.149,0.0248,0.00101,0.174,0.00705,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
2013-06-28,2012,9,39,179,380.97,0.38,5,Dry,39,9,7,5,59,119,0.31,262,0.69,262,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0226,0.000917,0.17,0.00689,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.7,1360
2013-06-29,2012,9,39,180,376.32,0.38,5,Dry,39,9,7,5,59,119,0.32,257.3,0.68,257.3,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0205,0.000828,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
2013-06-30,2012,9,39,181,371.68,0.38,5,Dry,39,9,7,5,59,119,0.32,252.7,0.68,252.7,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0183,0.000738,0.162,0.00656,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2013-07-01,2012,10,40,182,367.03,0.39,5,Dry,37,8,6,4,53,108,0.29,259,0.71,259,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.0213,0.000859,0.166,0.00671,2,0.117,0.284,0.0115,24.5,0.931,0.97,0.904,29,28.1,56.2,1350
2013-07-02,2012,10,40,183,362.38,0.39,5,Dry,37,8,6,4,53,108,0.3,254.4,0.7,254.4,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0191,0.000769,0.162,0.00655,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
2013-07-03,2012,10,40,184,357.73,0.4,5,Dry,37,8,6,4,53,108,0.3,249.7,0.7,249.7,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000684,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27.1,54.2,1300
2013-07-04,2012,10,40,185,354.18,0.4,5,Dry,37,8,6,4,53,108,0.3,246.2,0.69,246.2,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
