date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-05,2012,10,40,186,350.07,0.41,5,Dry,37,8,6,4,53,108,0.31,242.1,0.69,242.1,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.2,52.5,1260
2013-07-06,2012,10,40,187,345.97,0.41,5,Dry,37,8,6,4,53,108,0.31,238,0.69,238,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000642,0.153,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2013-07-07,2012,10,40,188,341.87,0.41,5,Dry,37,8,6,4,53,108,0.32,233.9,0.68,233.9,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000628,0.152,0.00609,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2013-07-08,2012,10,41,189,337.77,0.42,5,Dry,37,8,6,4,53,108,0.32,229.8,0.68,229.8,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0976,0.247,0.00994,24.7,0.923,0.97,0.895,25.6,24.9,49.8,1190
2013-07-09,2012,10,41,190,333.67,0.42,5,Dry,37,8,6,4,53,108,0.32,225.7,0.68,225.7,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2013-07-10,2012,10,41,191,329.57,0.43,5,Dry,37,8,6,4,53,108,0.33,221.6,0.67,221.6,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000584,0.146,0.00586,1,0.242,0.388,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
2013-07-11,2012,10,41,192,325.46,0.43,5,Dry,37,8,6,4,53,108,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.00057,0.145,0.00579,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2013-07-12,2012,10,41,193,321.91,0.44,5,Dry,37,8,6,4,53,108,0.34,213.9,0.67,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2013-07-13,2012,10,41,194,318.35,0.44,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
2013-07-14,2012,10,41,195,314.8,0.45,5,Dry,37,8,6,4,53,108,0.34,206.8,0.66,206.8,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0144,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1120
2013-07-15,2012,10,42,196,311.25,0.45,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2013-07-16,2012,10,42,197,307.69,0.46,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2013-07-17,2012,10,42,198,305.23,0.46,5,Dry,37,8,6,4,53,108,0.35,197.2,0.65,197.2,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2013-07-18,2012,10,42,199,302.22,0.46,5,Dry,37,8,6,4,53,108,0.36,194.2,0.64,194.2,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2013-07-19,2012,10,42,200,299.21,0.47,5,Dry,37,8,6,4,53,108,0.36,191.2,0.64,191.2,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2013-07-20,2012,10,42,201,296.21,0.47,5,Dry,37,8,6,4,53,108,0.36,188.2,0.64,188.2,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00524,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2013-07-21,2012,10,42,202,293.2,0.47,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2013-07-22,2012,10,43,203,290.19,0.48,5,Dry,37,8,6,4,53,108,0.37,182.2,0.63,182.2,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2013-07-23,2012,10,43,204,287.18,0.48,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,973
2013-07-24,2012,10,43,205,284.18,0.49,5,Dry,37,8,6,4,53,108,0.38,176.2,0.62,176.2,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,955
2013-07-25,2012,10,43,206,281.17,0.49,5,Dry,37,8,6,4,53,108,0.38,173.2,0.62,173.2,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,936
2013-07-26,2012,10,43,207,278.16,0.49,5,Dry,37,8,6,4,53,108,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,919
2013-07-27,2012,10,43,208,275.15,0.5,5,Dry,37,8,6,4,53,108,0.39,167.2,0.61,167.2,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2013-07-28,2012,10,43,209,272.69,0.5,5,Dry,37,8,6,4,53,108,0.4,164.7,0.6,164.7,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2013-07-29,2012,10,44,210,270.23,0.51,5,Dry,37,8,6,4,53,108,0.4,162.2,0.6,162.2,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00954,0.000378,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2013-07-30,2012,10,44,211,267.77,0.51,5,Dry,37,8,6,4,53,108,0.4,159.8,0.6,159.8,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,858
2013-07-31,2012,10,44,212,265.31,0.51,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2013-08-01,2012,11,44,213,262.85,0.52,5,Dry,34,7,5,3,44,93,0.35,169.8,0.65,169.8,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2013-08-02,2012,11,44,214,258.75,0.52,5,Dry,34,7,5,3,44,93,0.36,165.8,0.64,165.8,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00984,0.000389,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
2013-08-03,2012,11,44,215,255.19,0.53,5,Dry,34,7,5,3,44,93,0.36,162.2,0.64,162.2,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00954,0.000377,0.119,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,873
2013-08-04,2012,11,44,216,252.73,0.53,5,Dry,34,7,5,3,44,93,0.37,159.7,0.63,159.7,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00464,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2013-08-05,2012,11,45,217,249.72,0.54,5,Dry,34,7,5,3,44,93,0.37,156.7,0.63,156.7,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2013-08-06,2012,11,45,218,246.71,0.54,5,Dry,34,7,5,3,44,93,0.38,153.7,0.62,153.7,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2013-08-07,2012,11,45,219,243.71,0.55,5,Dry,34,7,5,3,44,93,0.38,150.7,0.62,150.7,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00856,0.000338,0.114,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2013-08-08,2012,11,45,220,240.7,0.55,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000328,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2013-08-09,2012,11,45,221,237.69,0.56,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2013-08-10,2012,11,45,222,234.68,0.57,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00779,0.000307,0.11,0.00431,1,0.134,0.243,0.00958,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2013-08-11,2012,11,45,223,232.22,0.57,5,Dry,34,7,5,3,44,93,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,748
2013-08-12,2012,11,46,224,229.76,0.58,5,Dry,34,7,5,3,44,93,0.41,136.8,0.59,136.8,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00423,1,0.127,0.235,0.00923,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-08-13,2012,11,46,225,227.3,0.58,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00717,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,31,30,30,721
2013-08-14,2012,11,46,226,224.84,0.59,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2013-08-15,2012,11,46,227,222.38,0.6,5,Dry,34,7,5,3,44,93,0.42,129.4,0.58,129.4,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00675,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-08-16,2012,11,46,228,219.92,0.6,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0966,0.00654,0.000257,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-08-17,2012,11,46,229,217.46,0.61,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2013-08-18,2012,11,46,230,216.09,0.62,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00621,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2013-08-19,2012,11,47,231,214.18,0.62,5,Dry,34,7,5,3,44,93,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2013-08-20,2012,11,47,232,212.26,0.63,5,Dry,34,7,5,3,44,93,0.44,119.3,0.56,119.3,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.00589,0.000231,0.0997,0.00391,1,0.104,0.203,0.00796,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2013-08-21,2012,11,47,233,210.35,0.63,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-08-22,2012,11,47,234,208.43,0.64,5,Dry,34,7,5,3,44,93,0.45,115.4,0.55,115.4,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0983,0.196,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-08-23,2012,11,47,235,206.52,0.64,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0958,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2013-08-24,2012,11,47,236,204.6,0.65,5,Dry,34,7,5,3,44,93,0.46,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00524,0.000205,0.0964,0.00377,1,0.0932,0.19,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-08-25,2012,11,47,237,202.69,0.65,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00507,0.000198,0.0956,0.00373,1,0.0906,0.186,0.00728,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2013-08-26,2012,11,48,238,200.78,0.66,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.088,0.183,0.00714,25.4,0,0,0,0,0,0,0
2013-08-27,2012,11,48,239,198.86,0.66,5,Dry,34,7,5,3,44,93,0.47,105.9,0.53,105.9,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000185,0.0939,0.00367,1,0.0854,0.179,0.007,25.4,0,0,0,0,0,0,0
2013-08-28,2012,11,48,240,196.95,0.67,5,Dry,34,7,5,3,44,93,0.47,104,0.53,104,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00459,0.000179,0.093,0.00364,1,0.0828,0.176,0.00687,25.4,0,0,0,0,0,0,0
2013-08-29,2012,11,48,241,195.03,0.68,5,Dry,34,7,5,3,44,93,0.48,102,0.52,102,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00442,0.000173,0.0922,0.0036,1,0.0802,0.172,0.00674,25.4,0,0,0,0,0,0,0
2013-08-30,2012,11,48,242,193.12,0.68,5,Dry,34,7,5,3,44,93,0.48,100.1,0.52,100.1,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
2013-08-31,2012,11,48,243,191.21,0.69,5,Dry,34,7,5,3,44,93,0.49,98.21,0.51,98.21,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00647,25.4,0,0,0,0,0,0,0
2013-09-01,2012,12,48,244,188.75,0.7,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2013-09-02,2012,12,49,245,186.28,0.71,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-09-03,2012,12,49,246,183.28,0.72,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-09-04,2012,12,49,247,180.27,0.72,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0887,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
2013-09-05,2012,12,49,248,177.81,0.73,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2013-09-06,2012,12,49,249,175.35,0.74,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0907,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-09-07,2012,12,49,250,172.89,0.75,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.000169,0.0896,0.00351,1,0.0787,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2013-09-08,2012,12,49,251,170.43,0.76,5,Dry,30,6,4,2,30,72,0.42,98.43,0.58,98.43,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2013-09-09,2012,12,50,252,169.06,0.76,5,Dry,30,6,4,2,30,72,0.43,97.06,0.57,97.06,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2013-09-10,2012,12,50,253,167.14,0.77,5,Dry,30,6,4,2,30,72,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
2013-09-11,2012,12,50,254,165.23,0.78,5,Dry,30,6,4,2,30,72,0.44,93.23,0.56,93.23,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00367,0.000144,0.0862,0.00338,1,0.0684,0.155,0.00606,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2013-09-12,2012,12,50,255,163.32,0.78,5,Dry,30,6,4,2,30,72,0.44,91.32,0.56,91.32,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000138,0.0854,0.00335,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2013-09-13,2012,12,50,256,161.4,0.79,5,Dry,30,6,4,2,30,72,0.45,89.4,0.55,89.4,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0632,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2013-09-14,2012,12,50,257,159.49,0.79,5,Dry,30,6,4,2,30,72,0.45,87.49,0.55,87.49,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00566,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2013-09-15,2012,12,50,258,157.57,0.8,5,Dry,30,6,4,2,30,72,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2013-09-16,2012,12,51,259,155.66,0.81,5,Dry,30,6,4,2,30,72,0.46,83.66,0.54,83.66,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2013-09-17,2012,12,51,260,153.75,0.81,5,Dry,30,6,4,2,30,72,0.47,81.75,0.53,81.75,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0529,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2013-09-18,2012,12,51,261,151.83,0.82,5,Dry,30,6,4,2,30,72,0.47,79.83,0.53,79.83,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000994,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2013-09-19,2012,12,51,262,150.46,0.82,5,Dry,30,6,4,2,30,72,0.48,78.46,0.52,78.46,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000949,0.0798,0.00313,1,0.0484,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2013-09-20,2012,12,51,263,149.1,0.83,5,Dry,30,6,4,2,30,72,0.48,77.1,0.52,77.1,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.0023,0.0000903,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2013-09-21,2012,12,51,264,147.73,0.83,5,Dry,30,6,4,2,30,72,0.49,75.73,0.51,75.73,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000858,0.0786,0.00308,1,0.0447,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2013-09-22,2012,12,51,265,146.36,0.84,5,Dry,30,6,4,2,30,72,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000812,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2013-09-23,2012,12,52,266,145,0.85,5,Dry,30,6,4,2,30,72,0.5,73,0.5,73,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.0000767,0.0774,0.00303,1,0.0411,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2013-09-24,2012,12,52,267,144.72,0.85,5,Dry,30,6,4,2,30,72,0.5,72.72,0.5,72.72,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000757,0.0772,0.00303,1,0.0407,0.118,0.00462,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2013-09-25,2012,12,52,268,142.81,0.85,5,Dry,30,6,4,2,30,72,0.5,70.81,0.5,70.81,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000694,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,373
2013-09-26,2012,12,52,269,141.44,0.86,5,Dry,30,6,4,2,30,72,0.51,69.44,0.49,69.44,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00165,0.0000648,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
2013-09-27,2012,12,52,270,140.07,0.86,5,Dry,30,6,4,2,30,72,0.51,68.07,0.49,68.07,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000602,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2013-09-28,2012,12,52,271,138.71,0.87,5,Dry,30,6,4,2,30,72,0.52,66.71,0.48,66.71,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000557,0.0746,0.00293,1,0.0326,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2013-09-29,2012,12,52,272,138.43,0.87,5,Dry,30,6,4,2,30,72,0.52,66.43,0.48,66.43,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000548,0.0745,0.00292,1,0.0322,0.107,0.00418,25.4,0.893,0.96,0.858,14.8,14.2,14.2,341
2013-09-30,2012,12,53,273,138.16,0.87,5,Dry,30,6,4,2,30,72,0.52,66.16,0.48,66.16,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00137,0.0000539,0.0744,0.00292,1,0.0318,0.106,0.00416,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2013-10-01,2013,1,1,274,137.89,0.87,5,Dry,24,4,2,2,20,52,0.38,85.89,0.62,85.89,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2013-10-02,2013,1,1,275,137.07,0.87,5,Dry,24,4,2,2,20,52,0.38,85.07,0.62,85.07,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2013-10-03,2013,1,1,276,136.25,0.87,5,Dry,24,4,2,2,20,52,0.38,84.25,0.62,84.25,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2013-10-04,2013,1,1,277,135.43,0.88,5,Dry,24,4,2,2,20,52,0.38,83.43,0.62,83.43,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2013-10-05,2013,1,1,278,134.6,0.88,5,Dry,24,4,2,2,20,52,0.39,82.6,0.61,82.6,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2013-10-06,2013,1,1,279,133.78,0.88,5,Dry,24,4,2,2,20,52,0.39,81.78,0.61,81.78,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2013-10-07,2013,1,1,280,132.96,0.88,5,Dry,24,4,2,2,20,52,0.39,80.96,0.61,80.96,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2013-10-08,2013,1,2,281,132.14,0.89,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2013-10-09,2013,1,2,282,131.32,0.89,5,Dry,24,4,2,2,20,52,0.4,79.32,0.6,79.32,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000977,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2013-10-10,2013,1,2,283,130.5,0.89,5,Dry,24,4,2,2,20,52,0.4,78.5,0.6,78.5,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00242,0.000095,0.0762,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2013-10-11,2013,1,2,284,129.68,0.89,5,Dry,24,4,2,2,20,52,0.4,77.68,0.6,77.68,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000923,0.0759,0.00298,1,0.0474,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2013-10-12,2013,1,2,285,128.86,0.89,5,Dry,24,4,2,2,20,52,0.4,76.86,0.6,76.86,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000895,0.0755,0.00296,1,0.0463,0.122,0.00478,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2013-10-13,2013,1,2,286,128.04,0.9,5,Dry,24,4,2,2,20,52,0.41,76.04,0.59,76.04,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00221,0.0000868,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2013-10-14,2013,1,2,287,127.22,0.9,5,Dry,24,4,2,2,20,52,0.41,75.22,0.59,75.22,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.0000841,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
2013-10-15,2013,1,3,288,126.4,0.9,5,Dry,24,4,2,2,20,52,0.41,74.4,0.59,74.4,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000813,0.0745,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2013-10-16,2013,1,3,289,125.58,0.9,5,Dry,24,4,2,2,20,52,0.41,73.58,0.59,73.58,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.002,0.0000786,0.0741,0.00291,1,0.0418,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2013-10-17,2013,1,3,290,124.76,0.9,5,Dry,24,4,2,2,20,52,0.42,72.76,0.58,72.76,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000759,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2013-10-18,2013,1,3,291,123.94,0.9,5,Dry,24,4,2,2,20,52,0.42,71.94,0.58,71.94,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.0000731,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2013-10-19,2013,1,3,292,123.12,0.9,5,Dry,24,4,2,2,20,52,0.42,71.12,0.58,71.12,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.0018,0.0000704,0.073,0.00286,1,0.0385,0.112,0.00437,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2013-10-20,2013,1,3,293,123.39,0.9,5,Dry,24,4,2,2,20,52,0.42,71.39,0.58,71.39,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000713,0.0731,0.00287,1,0.0389,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2013-10-21,2013,1,3,294,123.67,0.9,5,Dry,24,4,2,2,20,52,0.42,71.67,0.58,71.67,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000722,0.0733,0.00287,1,0.0393,0.113,0.00441,25.4,0.922,0.96,0.886,16.5,15.8,15.8,379
2013-10-22,2013,1,4,295,123.94,0.9,5,Dry,24,4,2,2,20,52,0.42,71.94,0.58,71.94,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.0000731,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2013-10-23,2013,1,4,296,128.59,0.89,5,Dry,24,4,2,2,20,52,0.4,76.59,0.6,76.59,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000886,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2013-10-24,2013,1,4,297,132.14,0.89,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2013-10-25,2013,1,4,298,130.23,0.89,5,Dry,24,4,2,2,20,52,0.4,78.23,0.6,78.23,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000941,0.0761,0.00299,1,0.0481,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2013-10-26,2013,1,4,299,131.05,0.89,5,Dry,24,4,2,2,20,52,0.4,79.05,0.6,79.05,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000968,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2013-10-27,2013,1,4,300,132.42,0.89,5,Dry,24,4,2,2,20,52,0.39,80.42,0.61,80.42,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000101,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2013-10-28,2013,1,4,301,133.24,0.88,5,Dry,24,4,2,2,20,52,0.39,81.24,0.61,81.24,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0774,0.00304,1,0.0522,0.13,0.00508,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2013-10-29,2013,1,5,302,131.32,0.89,5,Dry,24,4,2,2,20,52,0.4,79.32,0.6,79.32,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000977,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2013-10-30,2013,1,5,303,131.05,0.89,5,Dry,24,4,2,2,20,52,0.4,79.05,0.6,79.05,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000968,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2013-10-31,2013,1,5,304,130.78,0.89,5,Dry,24,4,2,2,20,52,0.4,78.78,0.6,78.78,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000959,0.0764,0.00299,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2013-11-01,2013,2,5,305,129.96,0.89,5,Dry,23,4,2,2,19,50,0.39,79.96,0.61,79.96,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0000999,0.0765,0.003,1,0.0504,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2013-11-02,2013,2,5,306,133.51,0.88,5,Dry,23,4,2,2,19,50,0.38,83.51,0.63,83.51,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2013-11-03,2013,2,5,307,138.16,0.87,5,Dry,23,4,2,2,19,50,0.36,88.16,0.64,88.16,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2013-11-04,2013,2,5,308,138.43,0.87,5,Dry,23,4,2,2,19,50,0.36,88.43,0.64,88.43,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00327,0.000128,0.0802,0.00315,1,0.0619,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
2013-11-05,2013,2,6,309,140.89,0.86,5,Dry,23,4,2,2,19,50,0.35,90.89,0.65,90.89,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00348,0.000136,0.0813,0.00319,1,0.0652,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2013-11-06,2013,2,6,310,143.35,0.85,5,Dry,23,4,2,2,19,50,0.35,93.35,0.65,93.35,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2013-11-07,2013,2,6,311,145.82,0.84,5,Dry,23,4,2,2,19,50,0.34,95.82,0.66,95.82,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2013-11-08,2013,2,6,312,147.18,0.84,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2013-11-09,2013,2,6,313,145.82,0.84,5,Dry,23,4,2,2,19,50,0.34,95.82,0.66,95.82,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2013-11-10,2013,2,6,314,144.45,0.85,5,Dry,23,4,2,2,19,50,0.35,94.45,0.65,94.45,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00378,0.000148,0.0829,0.00325,1,0.07,0.153,0.006,25.3,0.916,0.966,0.886,21.5,20.8,20.8,499
2013-11-11,2013,2,6,315,143.08,0.85,5,Dry,23,4,2,2,19,50,0.35,93.08,0.65,93.08,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0682,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2013-11-12,2013,2,7,316,141.17,0.86,5,Dry,23,4,2,2,19,50,0.35,91.17,0.65,91.17,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2013-11-13,2013,2,7,317,140.89,0.86,5,Dry,23,4,2,2,19,50,0.35,90.89,0.65,90.89,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00348,0.000136,0.0813,0.00319,1,0.0652,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2013-11-14,2013,2,7,318,140.07,0.86,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2013-11-15,2013,2,7,319,138.16,0.87,5,Dry,23,4,2,2,19,50,0.36,88.16,0.64,88.16,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2013-11-16,2013,2,7,320,140.07,0.86,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2013-11-17,2013,2,7,321,140.35,0.86,5,Dry,23,4,2,2,19,50,0.36,90.35,0.64,90.35,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0777,0.00343,0.000134,0.0811,0.00318,1,0.0645,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,20,20,479
2013-11-18,2013,2,7,322,140.07,0.86,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2013-11-19,2013,2,8,323,142.53,0.86,5,Dry,23,4,2,2,19,50,0.35,92.53,0.65,92.53,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00362,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2013-11-20,2013,2,8,324,145.54,0.84,5,Dry,23,4,2,2,19,50,0.34,95.54,0.66,95.54,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2013-11-21,2013,2,8,325,148,0.83,5,Dry,23,4,2,2,19,50,0.34,98,0.66,98,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00408,0.00016,0.0844,0.00331,1,0.0748,0.159,0.00624,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2013-11-22,2013,2,8,326,153.75,0.81,5,Dry,23,4,2,2,19,50,0.33,103.8,0.68,103.8,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.087,0.00341,1,0.0826,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.8,22.8,548
2013-11-23,2013,2,8,327,155.11,0.81,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2013-11-24,2013,2,8,328,156.48,0.8,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-11-25,2013,2,8,329,157.85,0.8,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00492,0.000193,0.0887,0.00348,1,0.0881,0.177,0.00693,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2013-11-26,2013,2,9,330,156.48,0.8,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-11-27,2013,2,9,331,154.02,0.81,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2013-11-28,2013,2,9,332,151.56,0.82,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,536
2013-11-29,2013,2,9,333,149.1,0.83,5,Dry,23,4,2,2,19,50,0.34,99.1,0.67,99.1,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2013-11-30,2013,2,9,334,151.01,0.82,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.0789,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2013-12-01,2013,3,9,335,154.02,0.81,5,Dry,26,4,3,2,24,59,0.38,95.02,0.62,95.02,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0845,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2013-12-02,2013,3,9,336,157.03,0.8,5,Dry,26,4,3,2,24,59,0.38,98.03,0.62,98.03,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0859,0.00337,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2013-12-03,2013,3,10,337,162.22,0.78,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2013-12-04,2013,3,10,338,164.14,0.78,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2013-12-05,2013,3,10,339,163.86,0.78,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.0841,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-12-06,2013,3,10,340,163.59,0.78,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0837,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23.1,23.1,553
2013-12-07,2013,3,10,341,165.5,0.77,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0863,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2013-12-08,2013,3,10,342,170.7,0.76,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2013-12-09,2013,3,10,343,175.35,0.74,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-12-10,2013,3,11,344,178.9,0.73,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2013-12-11,2013,3,11,345,181.91,0.72,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000242,0.0968,0.00378,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2013-12-12,2013,3,11,346,184.92,0.71,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00384,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-12-13,2013,3,11,347,186.83,0.7,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2013-12-14,2013,3,11,348,186.56,0.71,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2013-12-15,2013,3,11,349,188.47,0.7,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2013-12-16,2013,3,11,350,192.03,0.69,5,Dry,26,4,3,2,24,59,0.31,133,0.69,133,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00706,0.000276,0.101,0.00396,1,0.122,0.223,0.00873,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2013-12-17,2013,3,12,351,195.03,0.68,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.00401,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-12-18,2013,3,12,352,197.5,0.67,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2013-12-19,2013,3,12,353,201.05,0.66,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2013-12-20,2013,3,12,354,205.15,0.64,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2013-12-21,2013,3,12,355,205.97,0.64,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2013-12-22,2013,3,12,356,205.7,0.64,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2013-12-23,2013,3,12,357,207.61,0.64,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2013-12-24,2013,3,13,358,211.71,0.63,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2013-12-25,2013,3,13,359,215.27,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00437,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2013-12-26,2013,3,13,360,216.64,0.61,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2013-12-27,2013,3,13,361,216.91,0.61,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2013-12-28,2013,3,13,362,221.01,0.6,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2013-12-29,2013,3,13,363,227.3,0.58,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
2013-12-30,2013,3,13,364,233.04,0.57,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2013-12-31,2013,3,14,365,241.52,0.55,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2014-01-01,2013,4,14,1,250,0.54,5,Dry,29,5,4,2,33,73,0.29,177,0.71,177,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2014-01-02,2013,4,14,2,258.47,0.52,5,Dry,29,5,4,2,33,73,0.28,185.5,0.72,185.5,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
2014-01-03,2013,4,14,3,264.76,0.52,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2014-01-04,2013,4,14,4,269.96,0.51,5,Dry,29,5,4,2,33,73,0.27,197,0.73,197,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0135,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2014-01-05,2013,4,14,5,274.6,0.5,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2014-01-06,2013,4,14,6,279.8,0.49,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2014-01-07,2013,4,15,7,287.73,0.48,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2014-01-08,2013,4,15,8,296.75,0.47,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2014-01-09,2013,4,15,9,303.59,0.46,5,Dry,29,5,4,2,33,73,0.24,230.6,0.76,230.6,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2014-01-10,2013,4,15,10,310.43,0.45,5,Dry,29,5,4,2,33,73,0.23,237.4,0.77,237.4,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000636,0.149,0.00594,2,0.103,0.251,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2014-01-11,2013,4,15,11,318.35,0.44,5,Dry,29,5,4,2,33,73,0.23,245.3,0.77,245.3,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2014-01-12,2013,4,15,12,327.38,0.43,5,Dry,29,5,4,2,33,73,0.22,254.4,0.78,254.4,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000764,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2014-01-13,2013,4,15,13,338.04,0.42,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2014-01-14,2013,4,16,14,348.71,0.41,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2014-01-15,2013,4,16,15,359.92,0.4,5,Dry,29,5,4,2,33,73,0.2,286.9,0.8,286.9,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2014-01-16,2013,4,16,16,371.68,0.38,5,Dry,29,5,4,2,33,73,0.2,298.7,0.8,298.7,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2014-01-17,2013,4,16,17,381.79,0.38,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2014-01-18,2013,4,16,18,395.19,0.36,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
2014-01-19,2013,4,16,19,409.68,0.35,5,Dry,29,5,4,2,33,73,0.18,336.7,0.82,336.7,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.7,73.3,1760
2014-01-20,2013,4,16,20,423.08,0.34,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2014-01-21,2013,4,17,21,433.75,0.33,5,Dry,29,5,4,2,33,73,0.17,360.8,0.83,360.8,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2014-01-22,2013,4,17,22,444.41,0.32,5,Dry,29,5,4,2,33,73,0.16,371.4,0.84,371.4,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0743,0.00305,0.254,0.0104,2,0.193,0.448,0.0183,24,0.951,0.979,0.932,41.5,40.6,81.3,1950
2014-01-23,2013,4,17,23,455.62,0.31,5,Dry,29,5,4,2,33,73,0.16,382.6,0.84,382.6,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2014-01-24,2013,4,17,24,468.47,0.3,5,Dry,29,5,4,2,33,73,0.16,395.5,0.84,395.5,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0857,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2014-01-25,2013,4,17,25,481.87,0.29,5,Dry,29,5,4,2,33,73,0.15,408.9,0.85,408.9,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.092,0.0038,0.285,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
2014-01-26,2013,4,17,26,495.27,0.29,5,Dry,29,5,4,2,33,73,0.15,422.3,0.85,422.3,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0983,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
2014-01-27,2013,4,17,27,508.67,0.28,5,Dry,29,5,4,2,33,73,0.14,435.7,0.86,435.7,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00434,0.307,0.0127,2,0.237,0.544,0.0226,23.6,0.957,0.98,0.938,48.2,47.2,94.5,2270
2014-01-28,2013,4,18,28,523.71,0.27,5,Dry,29,5,4,2,33,73,0.14,450.7,0.86,450.7,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.566,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2014-01-29,2013,4,18,29,538.2,0.26,5,Dry,29,5,4,2,33,73,0.14,465.2,0.86,465.2,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.588,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2014-01-30,2013,4,18,30,554.33,0.25,5,Dry,29,5,4,2,33,73,0.13,481.3,0.87,481.3,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.222,0.126,0.00528,0.348,0.0146,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2014-01-31,2013,4,18,31,569.92,0.25,5,Dry,29,5,4,2,33,73,0.13,496.9,0.87,496.9,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.231,0.134,0.0056,0.364,0.0153,3,0.166,0.53,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2014-02-01,2013,5,18,32,585.5,0.24,5,Dry,31,6,4,3,41,85,0.14,500.5,0.85,500.5,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.00569,0.37,0.0156,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2014-02-02,2013,5,18,33,602.73,0.23,5,Dry,31,6,4,3,41,85,0.14,517.7,0.86,517.7,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2014-02-03,2013,5,18,34,620.5,0.22,5,Dry,31,6,4,3,41,85,0.14,535.5,0.86,535.5,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00672,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
2014-02-04,2013,5,19,35,636.09,0.21,5,Dry,31,6,4,3,41,85,0.13,551.1,0.87,551.1,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0183,3,0.19,0.623,0.0264,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
