date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-02-05,2013,5,19,36,649.49,0.21,5,Dry,31,6,4,3,41,85,0.13,564.5,0.87,564.5,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.645,0.0275,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2014-02-06,2013,5,19,37,661.25,0.2,5,Dry,31,6,4,3,41,85,0.13,576.3,0.87,576.3,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0197,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2014-02-07,2013,5,19,38,669.72,0.2,5,Dry,31,6,4,3,41,85,0.13,584.7,0.87,584.7,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00818,0.474,0.0202,3,0.206,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2014-02-08,2013,5,19,39,675.46,0.2,5,Dry,31,6,4,3,41,85,0.13,590.5,0.87,590.5,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
2014-02-09,2013,5,19,40,681.75,0.2,5,Dry,31,6,4,3,41,85,0.13,596.8,0.88,596.8,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00854,0.489,0.0209,3,0.211,0.7,0.0299,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2014-02-10,2013,5,19,41,686.4,0.19,5,Dry,31,6,4,3,41,85,0.12,601.4,0.88,601.4,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2014-02-11,2013,5,20,42,691.6,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,586.6,0.85,586.6,0,0,0,0,-4,4,36,6,5,0,58,634,990,966.7,23.3,0.287,0.193,0.00826,0.479,0.0205,3,0.206,0.686,0.0294,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2014-02-12,2013,5,20,43,700.07,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,595.1,0.85,595.1,0,0,0,0,-4,4,36,6,5,0,58,642,990,966.7,23.3,0.291,0.199,0.00852,0.49,0.021,3,0.21,0.7,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2014-02-13,2013,5,20,44,710.74,0.19,4,Mod_Dry,36,6,5,4,54,105,0.15,605.7,0.85,605.7,0,0,0,0,-4,4,36,6,5,0,58,653,990,966.7,23.3,0.297,0.206,0.00884,0.503,0.0216,3,0.215,0.718,0.0309,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2014-02-14,2013,5,20,45,718.12,0.18,4,Mod_Dry,36,6,5,4,54,105,0.15,613.1,0.85,613.1,0,0,0,0,-4,4,36,6,5,0,58,660,990,966.8,23.2,0.302,0.211,0.00907,0.512,0.0221,3,0.218,0.731,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2014-02-15,2013,5,20,46,722.22,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,617.2,0.85,617.2,0,0,0,0,-4,4,36,6,5,0,58,664,990,966.8,23.2,0.304,0.213,0.00919,0.517,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
2014-02-16,2013,5,20,47,726.32,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,621.3,0.85,621.3,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.00931,0.522,0.0225,3,0.222,0.744,0.0321,22.5,0.955,0.98,0.936,43.6,42.7,128,3070
2014-02-17,2013,5,20,48,729.88,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,624.9,0.86,624.9,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.308,0.218,0.00942,0.527,0.0227,3,0.224,0.75,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2014-02-18,2013,5,21,49,732.34,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,627.3,0.86,627.3,0,0,0,0,-4,4,36,6,5,0,58,674,990,966.8,23.2,0.31,0.22,0.0095,0.53,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3100
2014-02-19,2013,5,21,50,733.71,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,628.7,0.86,628.7,0,0,0,0,-4,4,36,6,5,0,58,676,990,966.8,23.2,0.311,0.221,0.00954,0.531,0.0229,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3110
2014-02-20,2013,5,21,51,734.53,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,629.5,0.86,629.5,0,0,0,0,-4,4,36,6,5,0,58,677,990,966.8,23.2,0.311,0.222,0.00956,0.533,0.023,3,0.226,0.758,0.0327,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2014-02-21,2013,5,21,52,734.25,0.18,5,Dry,31,6,4,3,41,85,0.12,649.3,0.88,649.3,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.553,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,134,3200
2014-02-22,2013,5,21,53,732.34,0.18,5,Dry,31,6,4,3,41,85,0.12,647.3,0.88,647.3,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.318,0.233,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2014-02-23,2013,5,21,54,729.33,0.18,5,Dry,31,6,4,3,41,85,0.12,644.3,0.88,644.3,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00998,0.547,0.0236,3,0.232,0.78,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
2014-02-24,2013,5,21,55,723.59,0.18,5,Dry,31,6,4,3,41,85,0.12,638.6,0.88,638.6,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00981,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2014-02-25,2013,5,22,56,720.03,0.18,5,Dry,31,6,4,3,41,85,0.12,635,0.88,635,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.311,0.225,0.0097,0.536,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2014-02-26,2013,5,22,57,715.93,0.18,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2014-02-27,2013,5,22,58,711.83,0.19,5,Dry,31,6,4,3,41,85,0.12,626.8,0.88,626.8,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00945,0.526,0.0226,3,0.225,0.75,0.0323,22.5,0.955,0.98,0.936,44.1,43.2,130,3110
2014-02-28,2013,5,22,59,709.37,0.19,5,Dry,31,6,4,3,41,85,0.12,624.4,0.88,624.4,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.305,0.218,0.00937,0.523,0.0225,3,0.223,0.746,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2014-03-01,2013,6,22,60,704.18,0.19,5,Dry,36,8,6,4,53,107,0.15,597.2,0.85,597.2,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00859,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2014-03-02,2013,6,22,61,702.26,0.19,5,Dry,36,8,6,4,53,107,0.15,595.3,0.85,595.3,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00853,0.492,0.0211,3,0.21,0.702,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
2014-03-03,2013,6,22,62,703.63,0.19,5,Dry,36,8,6,4,53,107,0.15,596.6,0.85,596.6,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00857,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2970
2014-03-04,2013,6,23,63,704.45,0.19,5,Dry,36,8,6,4,53,107,0.15,597.5,0.85,597.5,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00859,0.495,0.0212,3,0.211,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2014-03-05,2013,6,23,64,705.82,0.19,5,Dry,36,8,6,4,53,107,0.15,598.8,0.85,598.8,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.295,0.201,0.00864,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.2,41.3,124,2970
2014-03-06,2013,6,23,65,710.46,0.19,5,Dry,36,8,6,4,53,107,0.15,603.5,0.85,603.5,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,3000
2014-03-07,2013,6,23,66,715.66,0.18,5,Dry,36,8,6,4,53,107,0.15,608.7,0.85,608.7,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00893,0.508,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2014-03-08,2013,6,23,67,725.23,0.18,5,Dry,36,8,6,4,53,107,0.15,618.2,0.85,618.2,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00922,0.52,0.0224,3,0.221,0.741,0.0319,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2014-03-09,2013,6,23,68,739.72,0.17,5,Dry,36,8,6,4,53,107,0.14,632.7,0.85,632.7,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00966,0.538,0.0233,3,0.227,0.765,0.0331,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2014-03-10,2013,6,23,69,753.67,0.17,5,Dry,36,8,6,4,53,107,0.14,646.7,0.86,646.7,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.0241,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,132,3180
2014-03-11,2013,6,24,70,769.8,0.16,5,Dry,36,8,6,4,53,107,0.14,662.8,0.86,662.8,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2014-03-12,2013,6,24,71,779.89,0.16,5,Dry,36,8,6,4,53,107,0.14,672.9,0.86,672.9,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2014-03-13,2013,6,24,72,795.89,0.15,5,Dry,36,8,6,4,53,107,0.13,688.9,0.87,688.9,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.608,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2014-03-14,2013,6,24,73,814.3,0.15,5,Dry,36,8,6,4,53,107,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2014-03-15,2013,6,24,74,830.68,0.14,5,Dry,36,8,6,4,53,107,0.13,723.7,0.87,723.7,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.284,0.0125,0.651,0.0286,3,0.268,0.919,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2014-03-16,2013,6,24,75,848.04,0.14,5,Dry,36,8,6,4,53,107,0.13,741,0.87,741,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2014-03-17,2013,6,24,76,870.38,0.13,5,Dry,36,8,6,4,53,107,0.12,763.4,0.88,763.4,0,0,0,0,-4,4,36,8,6,0,57,813,990,967.4,22.6,0.4,0.308,0.0136,0.708,0.0313,3,0.284,0.992,0.0438,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2014-03-18,2013,6,25,77,893.82,0.13,5,Dry,36,8,6,4,53,107,0.12,786.8,0.88,786.8,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.949,0.0421,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2014-03-19,2013,6,25,78,918.23,0.12,5,Dry,36,8,6,4,53,107,0.12,811.2,0.88,811.2,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0346,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
2014-03-20,2013,6,25,79,943.52,0.12,5,Dry,36,8,6,4,53,107,0.11,836.5,0.89,836.5,0,0,0,0,-4,4,36,8,6,0,57,887,990,967.7,22.3,0.466,0.344,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2014-03-21,2013,6,25,80,974.44,0.11,5,Dry,36,8,6,4,53,107,0.11,867.4,0.89,867.4,0,0,0,0,-4,4,36,8,6,0,57,917,990,967.8,22.2,0.495,0.359,0.0162,0.854,0.0384,4,0.235,1.09,0.049,21.1,0.955,0.98,0.936,42.9,42,168,4030
2014-03-22,2013,6,25,81,1006.4,0.11,5,Dry,36,8,6,4,53,107,0.11,899.4,0.89,899.4,0,0,0,0,-4,4,36,8,6,0,57,949,990,967.9,22.1,0.524,0.374,0.017,0.898,0.0407,4,0.246,1.14,0.0518,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2014-03-23,2013,6,25,82,1039.3,0.1,5,Dry,36,8,6,4,53,107,0.1,932.3,0.9,932.3,0,0,0,0,-4,4,36,8,6,0,57,982,990,968,22,0.554,0.39,0.0178,0.944,0.043,4,0.257,1.2,0.0547,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
2014-03-24,2013,6,25,83,1073,0.1,5,Dry,36,8,6,4,53,107,0.1,966,0.9,966,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.585,0.407,0.0186,0.992,0.0453,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.7,183,4390
2014-03-25,2013,6,26,84,1113,0.095,5,Dry,36,8,6,4,53,107,0.096,1006,0.9,1006,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.634,0.437,0.0201,1.07,0.0492,4,0.281,1.35,0.0622,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2014-03-26,2013,6,26,85,1159.6,0.089,5,Dry,36,8,6,4,53,107,0.092,1053,0.91,1053,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.702,0.541,0.0251,1.24,0.0576,4,0.291,1.53,0.071,20.1,0.955,0.98,0.936,49.5,48.2,193,4630
2014-03-27,2013,6,26,86,1207.3,0.083,5,Dry,36,8,6,4,53,107,0.089,1100,0.91,1100,0,0,0,0,-4,4,36,8,6,0,57,1150,990,968.6,21.4,0.772,0.648,0.0302,1.42,0.0662,4,0.3,1.72,0.0802,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2014-03-28,2013,6,26,87,1256.3,0.078,5,Dry,36,8,6,4,53,107,0.085,1149,0.92,1100,49,11,1,1,-3,39,47,9,7,1,92,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2014-03-29,2013,6,26,88,1306.3,0.072,5,Dry,36,8,6,4,53,107,0.082,1199,0.92,1100,99,22,3,3,-1,72,58,11,9,3,125,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-30,2013,6,26,89,1351.2,0.067,5,Dry,36,8,6,4,53,107,0.079,1244,0.92,1100,144,33,4,4,0,103,69,12,10,4,156,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-03-31,2013,6,26,90,1390.8,0.062,5,Dry,36,8,6,4,53,107,0.077,1284,0.92,1100,184,42,6,6,2,128,78,14,12,6,181,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2014-04-01,2013,7,27,91,1406.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-04-02,2013,7,27,92,1421.7,0.056,4,Mod_Dry,45,11,10,10,72,148,0.1,1274,0.9,1100,174,39,5,5,-5,130,84,16,15,5,202,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-04-03,2013,7,27,93,1437.2,0.053,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-04-04,2013,7,27,94,1446.6,0.051,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-04-05,2013,7,27,95,1449.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-04-06,2013,7,27,96,1452.8,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-04-07,2013,7,27,97,1456,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1308,0.9,1100,208,47,6,6,-4,153,92,17,16,6,225,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-04-08,2013,7,28,98,1452.8,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-04-09,2013,7,28,99,1443.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-04-10,2013,7,28,100,1434.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-04-11,2013,7,28,101,1424.8,0.056,4,Mod_Dry,45,11,10,10,72,148,0.1,1277,0.9,1100,177,40,5,5,-5,132,85,16,15,5,204,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-04-12,2013,7,28,102,1415.5,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-04-13,2013,7,28,103,1406.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-04-14,2013,7,28,104,1397,0.061,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-04-15,2013,7,29,105,1387.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.11,1240,0.89,1100,140,32,4,4,-6,106,77,15,14,4,178,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2014-04-16,2013,7,29,106,1372.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-04-17,2013,7,29,107,1357.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.11,1209,0.89,1100,109,25,3,3,-7,85,70,14,13,3,157,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-04-18,2013,7,29,108,1342.2,0.068,4,Mod_Dry,45,11,10,10,72,148,0.11,1194,0.89,1100,94,21,3,3,-7,74,66,14,13,3,146,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-04-19,2013,7,29,109,1333.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-04-20,2013,7,29,110,1330.2,0.069,4,Mod_Dry,45,11,10,10,72,148,0.11,1182,0.89,1100,82,19,2,3,-8,66,64,13,13,2,138,1190,990,968.9,21.1,0.83,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-04-21,2013,7,29,111,1327.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1179,0.89,1100,79,18,2,2,-8,65,63,13,12,2,137,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-04-22,2013,7,30,112,1324.2,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1176,0.89,1100,76,17,2,2,-8,63,62,13,12,2,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-04-23,2013,7,30,113,1315.2,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1167,0.89,1100,67,15,2,2,-8,56,60,13,12,2,128,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-04-24,2013,7,30,114,1312.2,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-25,2013,7,30,115,1309.2,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1161,0.89,1100,61,14,2,2,-8,51,59,13,12,2,123,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-26,2013,7,30,116,1306.3,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1158,0.89,1100,58,13,2,2,-8,49,58,13,12,2,121,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-27,2013,7,30,117,1303.3,0.072,4,Mod_Dry,45,11,10,10,72,148,0.11,1155,0.89,1100,55,12,2,2,-8,47,57,13,12,2,119,1180,990,968.9,21.1,0.819,0.648,0.0306,1.47,0.0694,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-04-28,2013,7,30,118,1300.3,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1152,0.89,1100,52,12,2,2,-8,44,57,13,12,2,116,1180,990,968.8,21.2,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2014-04-29,2013,7,31,119,1297.4,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1149,0.89,1100,49,11,1,1,-9,45,56,12,11,1,117,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-04-30,2013,7,31,120,1288.5,0.074,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-05-01,2013,8,31,121,1273.8,0.076,4,Mod_Dry,47,10,10,10,115,192,0.15,1082,0.85,1082,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.77,0.607,0.0286,1.38,0.0648,4,0.296,1.67,0.0788,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2014-05-02,2013,8,31,122,1259.2,0.077,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.574,0.027,1.32,0.0621,4,0.293,1.62,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2014-05-03,2013,8,31,123,1238.9,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1047,0.84,1047,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.7,21.3,0.719,0.528,0.0248,1.25,0.0584,4,0.289,1.54,0.072,19.8,0.955,0.98,0.936,48.5,47.6,190,4570
2014-05-04,2013,8,31,124,1218.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.689,0.483,0.0226,1.17,0.0548,4,0.285,1.46,0.0681,20,0.955,0.98,0.936,48,47,188,4510
2014-05-05,2013,8,31,125,1198.8,0.084,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.66,0.438,0.0204,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2014-05-06,2013,8,32,126,1173.5,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,981.5,0.84,981.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2014-05-07,2013,8,32,127,1148.5,0.09,4,Mod_Dry,47,10,10,10,115,192,0.17,956.5,0.83,956.5,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.994,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2014-05-08,2013,8,32,128,1123.9,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,931.9,0.83,931.9,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2014-05-09,2013,8,32,129,1099.6,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,907.6,0.82,907.6,0,0,0,0,-10,10,47,10,10,0,125,975,990,968.2,21.8,0.547,0.378,0.0174,0.925,0.0425,4,0.249,1.17,0.0539,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2014-05-10,2013,8,32,130,1075.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,883.7,0.82,883.7,0,0,0,0,-10,10,47,10,10,0,125,951,990,968.1,21.9,0.525,0.367,0.0168,0.892,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
2014-05-11,2013,8,32,131,1057.3,0.1,5,Dry,42,9,8,6,82,147,0.14,910.4,0.86,910.4,0,0,0,0,-6,6,42,9,8,0,88,969,990,968.1,21.9,0.542,0.38,0.0173,0.922,0.0421,4,0.25,1.17,0.0535,20.7,0.955,0.98,0.936,44.2,43.4,173,4160
2014-05-12,2013,8,32,132,1039.3,0.1,5,Dry,42,9,8,6,82,147,0.14,892.3,0.86,892.3,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.5,42.7,171,4100
2014-05-13,2013,8,33,133,1021.5,0.11,5,Dry,42,9,8,6,82,147,0.14,874.5,0.86,874.5,0,0,0,0,-6,6,42,9,8,0,88,933,990,968,22,0.509,0.362,0.0164,0.872,0.0396,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,42,168,4030
2014-05-14,2013,8,33,134,1003.9,0.11,5,Dry,42,9,8,6,82,147,0.15,856.9,0.85,856.9,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0384,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2014-05-15,2013,8,33,135,986.61,0.11,5,Dry,42,9,8,6,82,147,0.15,839.6,0.85,839.6,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
2014-05-16,2013,8,33,136,969.61,0.11,5,Dry,42,9,8,6,82,147,0.15,822.6,0.85,822.6,0,0,0,0,-6,6,42,9,8,0,88,882,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.036,4,0.22,1.02,0.0459,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2014-05-17,2013,8,33,137,952.92,0.12,5,Dry,42,9,8,6,82,147,0.15,805.9,0.85,805.9,0,0,0,0,-6,6,42,9,8,0,88,865,990,967.7,22.3,0.447,0.329,0.0148,0.776,0.0348,4,0.214,0.99,0.0444,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2014-05-18,2013,8,33,138,936.54,0.12,5,Dry,42,9,8,6,82,147,0.16,789.5,0.84,789.5,0,0,0,0,-6,6,42,9,8,0,88,849,990,967.6,22.4,0.432,0.321,0.0144,0.753,0.0337,4,0.209,0.962,0.043,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2014-05-19,2013,8,33,139,920.5,0.12,5,Dry,42,9,8,6,82,147,0.16,773.5,0.84,773.5,0,0,0,0,-6,6,42,9,8,0,88,833,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0454,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2014-05-20,2013,8,34,140,904.8,0.13,5,Dry,42,9,8,6,82,147,0.16,757.8,0.84,757.8,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.708,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2014-05-21,2013,8,34,141,889.48,0.13,5,Dry,42,9,8,6,82,147,0.17,742.5,0.83,742.5,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2014-05-22,2013,8,34,142,874.57,0.13,5,Dry,42,9,8,6,82,147,0.17,727.6,0.83,727.6,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2014-05-23,2013,8,34,143,860.08,0.13,5,Dry,42,9,8,6,82,147,0.17,713.1,0.83,713.1,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2014-05-24,2013,8,34,144,846.07,0.14,5,Dry,42,9,8,6,82,147,0.17,699.1,0.83,699.1,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2014-05-25,2013,8,34,145,832.57,0.14,5,Dry,42,9,8,6,82,147,0.18,685.6,0.82,685.6,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46,138,3320
2014-05-26,2013,8,34,146,819.65,0.14,5,Dry,42,9,8,6,82,147,0.18,672.6,0.82,672.6,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2014-05-27,2013,8,35,147,807.38,0.15,5,Dry,42,9,8,6,82,147,0.18,660.4,0.82,660.4,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2014-05-28,2013,8,35,148,795.89,0.15,5,Dry,42,9,8,6,82,147,0.18,648.9,0.81,648.9,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2014-05-29,2013,8,35,149,785.36,0.16,5,Dry,42,9,8,6,82,147,0.19,638.4,0.81,638.4,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2014-05-30,2013,8,35,150,776.14,0.16,5,Dry,42,9,8,6,82,147,0.19,629.1,0.81,629.1,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2014-05-31,2013,8,35,151,768.98,0.16,5,Dry,42,9,8,6,82,147,0.19,622,0.81,622,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.314,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
2014-06-01,2013,9,35,152,753.94,0.17,5,Dry,39,9,7,5,59,119,0.16,634.9,0.84,634.9,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00975,0.544,0.0236,3,0.228,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2014-06-02,2013,9,35,153,740.54,0.17,5,Dry,39,9,7,5,59,119,0.16,621.5,0.84,621.5,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.216,0.00934,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2014-06-03,2013,9,36,154,726.6,0.18,5,Dry,39,9,7,5,59,119,0.16,607.6,0.84,607.6,0,0,0,0,-5,5,39,9,7,0,64,663,990,966.8,23.2,0.303,0.207,0.00892,0.51,0.022,3,0.216,0.726,0.0313,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2014-06-04,2013,9,36,155,713.2,0.18,5,Dry,39,9,7,5,59,119,0.17,594.2,0.83,594.2,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.00851,0.493,0.0212,3,0.21,0.703,0.0303,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2014-06-05,2013,9,36,156,700.89,0.19,5,Dry,39,9,7,5,59,119,0.17,581.9,0.83,581.9,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00814,0.478,0.0205,3,0.204,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2014-06-06,2013,9,36,157,688.04,0.19,5,Dry,39,9,7,5,59,119,0.17,569,0.83,569,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00776,0.462,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2014-06-07,2013,9,36,158,675.19,0.2,5,Dry,39,9,7,5,59,119,0.18,556.2,0.82,556.2,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2014-06-08,2013,9,36,159,663.98,0.2,5,Dry,39,9,7,5,59,119,0.18,545,0.82,545,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.267,0.165,0.00704,0.433,0.0184,3,0.188,0.62,0.0265,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2014-06-09,2013,9,36,160,652.22,0.21,5,Dry,39,9,7,5,59,119,0.18,533.2,0.82,533.2,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00669,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2014-06-10,2013,9,37,161,640.46,0.21,5,Dry,39,9,7,5,59,119,0.19,521.5,0.81,521.5,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00634,0.403,0.0171,3,0.177,0.581,0.0247,23,0.948,0.97,0.92,37.1,36,108,2590
2014-06-11,2013,9,37,162,629.25,0.22,5,Dry,39,9,7,5,59,119,0.19,510.3,0.81,510.3,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00601,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2014-06-12,2013,9,37,163,619.14,0.22,5,Dry,39,9,7,5,59,119,0.19,500.1,0.81,500.1,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00572,0.377,0.016,3,0.168,0.545,0.0231,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2014-06-13,2013,9,37,164,608.47,0.23,5,Dry,39,9,7,5,59,119,0.2,489.5,0.8,489.5,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00549,0.366,0.0155,3,0.163,0.529,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2014-06-14,2013,9,37,165,597.81,0.23,5,Dry,39,9,7,5,59,119,0.2,478.8,0.8,478.8,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2014-06-15,2013,9,37,166,587.69,0.24,5,Dry,39,9,7,5,59,119,0.2,468.7,0.8,468.7,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00506,0.344,0.0145,2,0.259,0.603,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2014-06-16,2013,9,37,167,578.67,0.24,5,Dry,39,9,7,5,59,119,0.21,459.7,0.79,459.7,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2014-06-17,2013,9,38,168,569.1,0.25,5,Dry,39,9,7,5,59,119,0.21,450.1,0.79,450.1,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00467,0.325,0.0136,2,0.246,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-06-18,2013,9,38,169,559.53,0.25,5,Dry,39,9,7,5,59,119,0.21,440.5,0.79,440.5,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.21,0.107,0.00448,0.317,0.0133,2,0.24,0.557,0.0233,23.3,0.958,0.98,0.938,48.2,47.3,94.6,2270
2014-06-19,2013,9,38,170,550.5,0.26,5,Dry,39,9,7,5,59,119,0.22,431.5,0.78,431.5,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2014-06-20,2013,9,38,171,542.57,0.26,5,Dry,39,9,7,5,59,119,0.22,423.6,0.78,423.6,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.0989,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
2014-06-21,2013,9,38,172,534.1,0.26,5,Dry,39,9,7,5,59,119,0.22,415.1,0.78,415.1,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0949,0.00396,0.296,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.5,2150
2014-06-22,2013,9,38,173,525.62,0.27,5,Dry,39,9,7,5,59,119,0.23,406.6,0.77,406.6,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.0909,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2014-06-23,2013,9,38,174,517.14,0.27,5,Dry,39,9,7,5,59,119,0.23,398.1,0.77,398.1,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.0869,0.00361,0.282,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,43.9,43.1,86.1,2070
2014-06-24,2013,9,39,175,509.21,0.28,5,Dry,39,9,7,5,59,119,0.23,390.2,0.77,390.2,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0832,0.00345,0.276,0.0114,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.3,84.5,2030
2014-06-25,2013,9,39,176,501.28,0.28,5,Dry,39,9,7,5,59,119,0.24,382.3,0.76,382.3,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0794,0.00329,0.269,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.4,82.9,1990
2014-06-26,2013,9,39,177,494.45,0.29,5,Dry,39,9,7,5,59,119,0.24,375.4,0.76,375.4,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0762,0.00315,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.4,1950
2014-06-27,2013,9,39,178,487.07,0.29,5,Dry,39,9,7,5,59,119,0.24,368.1,0.76,368.1,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
2014-06-28,2013,9,39,179,479.68,0.29,5,Dry,39,9,7,5,59,119,0.25,360.7,0.75,360.7,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0692,0.00286,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78.1,1870
2014-06-29,2013,9,39,180,472.3,0.3,5,Dry,39,9,7,5,59,119,0.25,353.3,0.75,353.3,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0658,0.00271,0.245,0.0101,2,0.181,0.426,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
2014-06-30,2013,9,39,181,465.46,0.3,5,Dry,39,9,7,5,59,119,0.26,346.5,0.74,346.5,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0625,0.00257,0.24,0.00986,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.8,1800
2014-07-01,2013,10,40,182,458.63,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,323.6,0.71,323.6,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00914,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2014-07-02,2013,10,40,183,451.79,0.31,4,Mod_Dry,42,9,8,6,70,135,0.3,316.8,0.7,316.8,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2014-07-03,2013,10,40,184,446.05,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,311.1,0.7,311.1,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0458,0.00188,0.212,0.00869,2,0.152,0.364,0.0149,24,0.943,0.97,0.914,34.5,33.5,67,1610
2014-07-04,2013,10,40,185,439.76,0.32,4,Mod_Dry,42,9,8,6,70,135,0.31,304.8,0.69,304.8,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0428,0.00175,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.942,0.97,0.913,33.9,32.8,65.7,1580
2014-07-05,2013,10,40,186,433.47,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,298.5,0.69,298.5,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00824,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1540
2014-07-06,2013,10,40,187,427.18,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,292.2,0.68,292.2,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0369,0.00151,0.196,0.00802,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2014-07-07,2013,10,40,188,420.89,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,285.9,0.68,285.9,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0339,0.00138,0.191,0.0078,2,0.135,0.327,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.7,1480
2014-07-08,2013,10,41,189,415.15,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,280.1,0.68,280.1,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2014-07-09,2013,10,41,190,409.41,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,274.4,0.67,274.4,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2014-07-10,2013,10,41,191,403.67,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,268.7,0.67,268.7,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,58,1390
2014-07-11,2013,10,41,192,399.02,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,264,0.66,264,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.00096,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2014-07-12,2013,10,41,193,393.82,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,258.8,0.66,258.8,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0212,0.000859,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2014-07-13,2013,10,41,194,388.63,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,253.6,0.65,253.6,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.000759,0.165,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2014-07-14,2013,10,41,195,383.43,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,248.4,0.65,248.4,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0169,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2014-07-15,2013,10,42,196,378.24,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,243.2,0.64,243.2,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.5,1260
2014-07-16,2013,10,42,197,373.59,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,238.6,0.64,238.6,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2014-07-17,2013,10,42,198,368.94,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,233.9,0.63,233.9,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000632,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2014-07-18,2013,10,42,199,364.29,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,229.3,0.63,229.3,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2014-07-19,2013,10,42,200,359.64,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,224.6,0.63,224.6,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2014-07-20,2013,10,42,201,356.09,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,221.1,0.62,221.1,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2014-07-21,2013,10,42,202,351.99,0.4,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2014-07-22,2013,10,43,203,347.89,0.41,5,Dry,37,8,6,4,53,108,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2014-07-23,2013,10,43,204,343.78,0.41,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2014-07-24,2013,10,43,205,339.68,0.42,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2014-07-25,2013,10,43,206,335.58,0.42,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2014-07-26,2013,10,43,207,331.48,0.43,5,Dry,37,8,6,4,53,108,0.33,223.5,0.67,223.5,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2014-07-27,2013,10,43,208,327.38,0.43,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2014-07-28,2013,10,43,209,323.82,0.44,5,Dry,37,8,6,4,53,108,0.33,215.8,0.67,215.8,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2014-07-29,2013,10,44,210,320.27,0.44,5,Dry,37,8,6,4,53,108,0.34,212.3,0.66,212.3,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2014-07-30,2013,10,44,211,316.71,0.44,5,Dry,37,8,6,4,53,108,0.34,208.7,0.66,208.7,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1130
2014-07-31,2013,10,44,212,313.16,0.45,5,Dry,37,8,6,4,53,108,0.34,205.2,0.66,205.2,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.359,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1120
2014-08-01,2013,11,44,213,309.6,0.45,5,Dry,34,7,5,3,44,93,0.3,216.6,0.7,216.6,0,0,0,0,-3,3,34,7,5,0,47,263,990,964.9,25.1,0.128,0.0142,0.000565,0.142,0.00568,1,0.235,0.377,0.0151,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
2014-08-02,2013,11,44,214,305.5,0.46,5,Dry,34,7,5,3,44,93,0.3,212.5,0.7,212.5,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0138,0.000551,0.141,0.00561,1,0.229,0.37,0.0148,24.7,0.957,0.98,0.938,49.3,48.2,48.2,1160
2014-08-03,2013,11,44,215,301.4,0.46,5,Dry,34,7,5,3,44,93,0.31,208.4,0.69,208.4,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0135,0.000537,0.139,0.00553,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.3,47.4,47.4,1140
2014-08-04,2013,11,44,216,297.3,0.47,5,Dry,34,7,5,3,44,93,0.31,204.3,0.69,204.3,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000522,0.137,0.00546,1,0.218,0.355,0.0141,24.8,0.956,0.98,0.936,47.4,46.4,46.4,1110
2014-08-05,2013,11,45,217,293.2,0.47,5,Dry,34,7,5,3,44,93,0.32,200.2,0.68,200.2,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000508,0.135,0.00538,1,0.213,0.348,0.0138,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
2014-08-06,2013,11,45,218,289.1,0.48,5,Dry,34,7,5,3,44,93,0.32,196.1,0.68,196.1,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.00531,1,0.207,0.341,0.0135,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
2014-08-07,2013,11,45,219,285.54,0.48,5,Dry,34,7,5,3,44,93,0.33,192.5,0.67,192.5,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0121,0.000482,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2014-08-08,2013,11,45,220,281.99,0.49,5,Dry,34,7,5,3,44,93,0.33,189,0.67,189,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00518,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2014-08-09,2013,11,45,221,278.43,0.49,5,Dry,34,7,5,3,44,93,0.33,185.4,0.67,185.4,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
2014-08-10,2013,11,45,222,274.88,0.5,5,Dry,34,7,5,3,44,93,0.34,181.9,0.66,181.9,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00505,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,991
2014-08-11,2013,11,45,223,272.42,0.5,5,Dry,34,7,5,3,44,93,0.34,179.4,0.66,179.4,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,977
2014-08-12,2013,11,46,224,269.41,0.51,5,Dry,34,7,5,3,44,93,0.34,176.4,0.66,176.4,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00495,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2014-08-13,2013,11,46,225,266.4,0.51,5,Dry,34,7,5,3,44,93,0.35,173.4,0.65,173.4,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000416,0.123,0.00489,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2014-08-14,2013,11,46,226,263.39,0.52,5,Dry,34,7,5,3,44,93,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000405,0.122,0.00484,1,0.173,0.295,0.0117,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2014-08-15,2013,11,46,227,260.39,0.52,5,Dry,34,7,5,3,44,93,0.36,167.4,0.64,167.4,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00998,0.000395,0.121,0.00478,1,0.168,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2014-08-16,2013,11,46,228,257.38,0.53,5,Dry,34,7,5,3,44,93,0.36,164.4,0.64,164.4,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.12,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2014-08-17,2013,11,46,229,254.37,0.53,5,Dry,34,7,5,3,44,93,0.37,161.4,0.63,161.4,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000374,0.118,0.00467,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2014-08-18,2013,11,46,230,251.36,0.54,5,Dry,34,7,5,3,44,93,0.37,158.4,0.63,158.4,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00921,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2014-08-19,2013,11,47,231,248.35,0.54,5,Dry,34,7,5,3,44,93,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2014-08-20,2013,11,47,232,245.89,0.54,5,Dry,34,7,5,3,44,93,0.38,152.9,0.62,152.9,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00875,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2014-08-21,2013,11,47,233,243.43,0.55,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00854,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2014-08-22,2013,11,47,234,240.97,0.55,5,Dry,34,7,5,3,44,93,0.39,148,0.61,148,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00833,0.000328,0.112,0.00443,1,0.142,0.255,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2014-08-23,2013,11,47,235,238.51,0.56,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2014-08-24,2013,11,47,236,236.05,0.56,5,Dry,34,7,5,3,44,93,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000312,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,769
2014-08-25,2013,11,47,237,233.59,0.57,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2014-08-26,2013,11,48,238,231.13,0.57,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2014-08-27,2013,11,48,239,228.67,0.58,5,Dry,34,7,5,3,44,93,0.41,135.7,0.59,135.7,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.00421,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2014-08-28,2013,11,48,240,226.21,0.59,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2014-08-29,2013,11,48,241,224.84,0.59,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2014-08-30,2013,11,48,242,222.93,0.6,5,Dry,34,7,5,3,44,93,0.42,129.9,0.58,129.9,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2014-08-31,2013,11,48,243,221.01,0.6,5,Dry,34,7,5,3,44,93,0.42,128,0.58,128,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00663,0.00026,0.104,0.00407,1,0.115,0.219,0.00859,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2014-09-01,2013,12,48,244,218,0.61,5,Dry,30,6,4,2,30,72,0.33,146,0.67,146,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00816,0.00032,0.109,0.00429,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,33.9,32.9,32.9,788
2014-09-02,2013,12,49,245,214.45,0.62,5,Dry,30,6,4,2,30,72,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0999,0.00786,0.000308,0.108,0.00422,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.907,33,32,32,769
2014-09-03,2013,12,49,246,211.99,0.63,5,Dry,30,6,4,2,30,72,0.34,140,0.66,140,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00765,0.0003,0.107,0.00418,1,0.131,0.238,0.00933,25.3,0.935,0.97,0.907,32.4,31.5,31.5,755
2014-09-04,2013,12,49,247,208.98,0.63,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.00739,0.000289,0.105,0.00413,1,0.127,0.233,0.00911,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2014-09-05,2013,12,49,248,205.97,0.64,5,Dry,30,6,4,2,30,72,0.35,134,0.65,134,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00714,0.000279,0.104,0.00407,1,0.123,0.227,0.0089,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2014-09-06,2013,12,49,249,203.51,0.65,5,Dry,30,6,4,2,30,72,0.35,131.5,0.65,131.5,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00693,0.000271,0.103,0.00403,1,0.12,0.223,0.00872,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2014-09-07,2013,12,49,250,201.05,0.66,5,Dry,30,6,4,2,30,72,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000263,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
2014-09-08,2013,12,49,251,198.04,0.67,5,Dry,30,6,4,2,30,72,0.36,126,0.64,126,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00646,0.000253,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2014-09-09,2013,12,50,252,195.58,0.67,5,Dry,30,6,4,2,30,72,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
