date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-09-10,2013,12,50,253,193.12,0.68,5,Dry,30,6,4,2,30,72,0.37,121.1,0.63,121.1,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00605,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2014-09-11,2013,12,50,254,191.75,0.69,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2014-09-12,2013,12,50,255,189.84,0.69,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00577,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2014-09-13,2013,12,50,256,186.83,0.7,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2014-09-14,2013,12,50,257,184.37,0.71,5,Dry,30,6,4,2,30,72,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2014-09-15,2013,12,50,258,183,0.72,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2014-09-16,2013,12,51,259,181.09,0.72,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0898,0.183,0.00716,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-09-17,2013,12,51,260,179.18,0.73,5,Dry,30,6,4,2,30,72,0.4,107.2,0.6,107.2,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0872,0.18,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2014-09-18,2013,12,51,261,177.26,0.73,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2014-09-19,2013,12,51,262,175.35,0.74,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0907,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2014-09-20,2013,12,51,263,173.43,0.75,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00352,1,0.0794,0.169,0.00663,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2014-09-21,2013,12,51,264,171.52,0.75,5,Dry,30,6,4,2,30,72,0.42,99.52,0.58,99.52,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0769,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2014-09-22,2013,12,51,265,169.6,0.76,5,Dry,30,6,4,2,30,72,0.42,97.6,0.57,97.6,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000158,0.0881,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2014-09-23,2013,12,52,266,167.69,0.77,5,Dry,30,6,4,2,30,72,0.43,95.69,0.57,95.69,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0717,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2014-09-24,2013,12,52,267,165.78,0.77,5,Dry,30,6,4,2,30,72,0.43,93.78,0.57,93.78,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00372,0.000146,0.0865,0.00339,1,0.0691,0.156,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2014-09-25,2013,12,52,268,163.86,0.78,5,Dry,30,6,4,2,30,72,0.44,91.86,0.56,91.86,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.000139,0.0856,0.00335,1,0.0665,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2014-09-26,2013,12,52,269,161.95,0.79,5,Dry,30,6,4,2,30,72,0.45,89.95,0.56,89.95,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.0639,0.149,0.00583,25.4,0.922,0.964,0.889,20.6,19.9,19.9,478
2014-09-27,2013,12,52,270,160.58,0.79,5,Dry,30,6,4,2,30,72,0.45,88.58,0.55,88.58,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2014-09-28,2013,12,52,271,159.21,0.79,5,Dry,30,6,4,2,30,72,0.45,87.21,0.55,87.21,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2014-09-29,2013,12,52,272,157.85,0.8,5,Dry,30,6,4,2,30,72,0.46,85.85,0.54,85.85,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00305,0.000119,0.083,0.00325,1,0.0584,0.141,0.00554,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2014-09-30,2013,12,53,273,156.48,0.8,5,Dry,30,6,4,2,30,72,0.46,84.48,0.54,84.48,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0795,0.00293,0.000115,0.0824,0.00323,1,0.0565,0.139,0.00545,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2014-10-01,2014,1,1,274,156.21,0.8,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2014-10-02,2014,1,1,275,155.39,0.81,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2014-10-03,2014,1,1,276,153.47,0.81,5,Dry,24,4,2,2,20,52,0.34,101.5,0.66,101.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000172,0.0863,0.00338,1,0.0795,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2014-10-04,2014,1,1,277,155.39,0.81,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2014-10-05,2014,1,1,278,157.3,0.8,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2014-10-06,2014,1,1,279,155.39,0.81,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0871,0.00342,1,0.0821,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2014-10-07,2014,1,1,280,154.02,0.81,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2014-10-08,2014,1,2,281,152.65,0.82,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.00431,0.000169,0.0859,0.00337,1,0.0784,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2014-10-09,2014,1,2,282,151.28,0.82,5,Dry,24,4,2,2,20,52,0.34,99.28,0.66,99.28,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2014-10-10,2014,1,2,283,151.01,0.82,5,Dry,24,4,2,2,20,52,0.34,99.01,0.66,99.01,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00417,0.000163,0.0852,0.00334,1,0.0762,0.161,0.00633,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2014-10-11,2014,1,2,284,150.19,0.83,5,Dry,24,4,2,2,20,52,0.35,98.19,0.65,98.19,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0751,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
2014-10-12,2014,1,2,285,148.28,0.83,5,Dry,24,4,2,2,20,52,0.35,96.28,0.65,96.28,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.0033,1,0.0725,0.157,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2014-10-13,2014,1,2,286,146.91,0.84,5,Dry,24,4,2,2,20,52,0.35,94.91,0.65,94.91,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00382,0.00015,0.0834,0.00327,1,0.0706,0.154,0.00604,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2014-10-14,2014,1,2,287,145.54,0.84,5,Dry,24,4,2,2,20,52,0.36,93.54,0.64,93.54,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2014-10-15,2014,1,3,288,146.36,0.84,5,Dry,24,4,2,2,20,52,0.35,94.36,0.65,94.36,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0699,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,499
2014-10-16,2014,1,3,289,148.28,0.83,5,Dry,24,4,2,2,20,52,0.35,96.28,0.65,96.28,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.0033,1,0.0725,0.157,0.00614,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2014-10-17,2014,1,3,290,147.46,0.84,5,Dry,24,4,2,2,20,52,0.35,95.46,0.65,95.46,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000152,0.0837,0.00328,1,0.0714,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2014-10-18,2014,1,3,291,145.54,0.84,5,Dry,24,4,2,2,20,52,0.36,93.54,0.64,93.54,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0791,0.0037,0.000145,0.0828,0.00325,1,0.0688,0.152,0.00595,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
2014-10-19,2014,1,3,292,144.18,0.85,5,Dry,24,4,2,2,20,52,0.36,92.18,0.64,92.18,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00359,0.000141,0.0822,0.00323,1,0.0669,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2014-10-20,2014,1,3,293,142.81,0.85,5,Dry,24,4,2,2,20,52,0.36,90.81,0.64,90.81,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0816,0.0032,1,0.0651,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2014-10-21,2014,1,3,294,141.44,0.86,5,Dry,24,4,2,2,20,52,0.37,89.44,0.63,89.44,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0632,0.144,0.00566,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2014-10-22,2014,1,4,295,140.07,0.86,5,Dry,24,4,2,2,20,52,0.37,88.07,0.63,88.07,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2014-10-23,2014,1,4,296,138.71,0.87,5,Dry,24,4,2,2,20,52,0.38,86.71,0.63,86.71,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00312,0.000122,0.0798,0.00313,1,0.0596,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2014-10-24,2014,1,4,297,137.34,0.87,5,Dry,24,4,2,2,20,52,0.38,85.34,0.62,85.34,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0577,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2014-10-25,2014,1,4,298,135.97,0.88,5,Dry,24,4,2,2,20,52,0.38,83.97,0.62,83.97,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0786,0.00308,1,0.0559,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2014-10-26,2014,1,4,299,135.7,0.88,5,Dry,24,4,2,2,20,52,0.38,83.7,0.62,83.7,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00286,0.000112,0.0785,0.00308,1,0.0555,0.134,0.00526,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2014-10-27,2014,1,4,300,135.43,0.88,5,Dry,24,4,2,2,20,52,0.38,83.43,0.62,83.43,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2014-10-28,2014,1,4,301,134.06,0.88,5,Dry,24,4,2,2,20,52,0.39,82.06,0.61,82.06,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2014-10-29,2014,1,5,302,132.69,0.88,5,Dry,24,4,2,2,20,52,0.39,80.69,0.61,80.69,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,432
2014-10-30,2014,1,5,303,131.32,0.89,5,Dry,24,4,2,2,20,52,0.4,79.32,0.6,79.32,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000977,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2014-10-31,2014,1,5,304,129.96,0.89,5,Dry,24,4,2,2,20,52,0.4,77.96,0.6,77.96,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000932,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2014-11-01,2014,2,5,305,129.68,0.89,5,Dry,23,4,2,2,19,50,0.39,79.68,0.61,79.68,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000989,0.0764,0.003,1,0.0501,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2014-11-02,2014,2,5,306,130.5,0.89,5,Dry,23,4,2,2,19,50,0.38,80.5,0.62,80.5,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
2014-11-03,2014,2,5,307,133.51,0.88,5,Dry,23,4,2,2,19,50,0.38,83.51,0.63,83.51,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2014-11-04,2014,2,5,308,135.97,0.88,5,Dry,23,4,2,2,19,50,0.37,85.97,0.63,85.97,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.0031,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2014-11-05,2014,2,6,309,137.89,0.87,5,Dry,23,4,2,2,19,50,0.36,87.89,0.64,87.89,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2014-11-06,2014,2,6,310,138.16,0.87,5,Dry,23,4,2,2,19,50,0.36,88.16,0.64,88.16,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2014-11-07,2014,2,6,311,138.98,0.87,5,Dry,23,4,2,2,19,50,0.36,88.98,0.64,88.98,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2014-11-08,2014,2,6,312,139.25,0.87,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2014-11-09,2014,2,6,313,143.35,0.85,5,Dry,23,4,2,2,19,50,0.35,93.35,0.65,93.35,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0685,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2014-11-10,2014,2,6,314,148.55,0.83,5,Dry,23,4,2,2,19,50,0.34,98.55,0.66,98.55,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00413,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2014-11-11,2014,2,6,315,149.37,0.83,5,Dry,23,4,2,2,19,50,0.34,99.37,0.67,99.37,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.0042,0.000165,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2014-11-12,2014,2,7,316,151.28,0.82,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2014-11-13,2014,2,7,317,152.65,0.82,5,Dry,23,4,2,2,19,50,0.33,102.7,0.67,102.7,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00448,0.000175,0.0865,0.00339,1,0.0811,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2014-11-14,2014,2,7,318,151.83,0.82,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2014-11-15,2014,2,7,319,151.01,0.82,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.0789,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2014-11-16,2014,2,7,320,149.1,0.83,5,Dry,23,4,2,2,19,50,0.34,99.1,0.67,99.1,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2014-11-17,2014,2,7,321,147.73,0.83,5,Dry,23,4,2,2,19,50,0.34,97.73,0.66,97.73,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2014-11-18,2014,2,7,322,147.46,0.84,5,Dry,23,4,2,2,19,50,0.34,97.46,0.66,97.46,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0802,0.00403,0.000158,0.0842,0.0033,1,0.0741,0.158,0.00621,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2014-11-19,2014,2,8,323,147.18,0.84,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2014-11-20,2014,2,8,324,145.82,0.84,5,Dry,23,4,2,2,19,50,0.34,95.82,0.66,95.82,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0719,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2014-11-21,2014,2,8,325,145.54,0.84,5,Dry,23,4,2,2,19,50,0.34,95.54,0.66,95.54,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2014-11-22,2014,2,8,326,146.36,0.84,5,Dry,23,4,2,2,19,50,0.34,96.36,0.66,96.36,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2014-11-23,2014,2,8,327,147.73,0.83,5,Dry,23,4,2,2,19,50,0.34,97.73,0.66,97.73,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00406,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2014-11-24,2014,2,8,328,148.55,0.83,5,Dry,23,4,2,2,19,50,0.34,98.55,0.66,98.55,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00413,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2014-11-25,2014,2,8,329,148.28,0.83,5,Dry,23,4,2,2,19,50,0.34,98.28,0.66,98.28,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.0041,0.000161,0.0846,0.00332,1,0.0752,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2014-11-26,2014,2,9,330,146.36,0.84,5,Dry,23,4,2,2,19,50,0.34,96.36,0.66,96.36,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2014-11-27,2014,2,9,331,145,0.85,5,Dry,23,4,2,2,19,50,0.34,95,0.66,95,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00603,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2014-11-28,2014,2,9,332,144.72,0.85,5,Dry,23,4,2,2,19,50,0.34,94.72,0.66,94.72,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.0038,0.000149,0.083,0.00325,1,0.0704,0.153,0.00601,25.3,0.916,0.966,0.885,21.6,20.8,20.8,500
2014-11-29,2014,2,9,333,147.18,0.84,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2014-11-30,2014,2,9,334,149.64,0.83,5,Dry,23,4,2,2,19,50,0.33,99.64,0.67,99.64,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0852,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,524
2014-12-01,2014,3,9,335,148.82,0.83,5,Dry,26,4,3,2,24,59,0.4,89.82,0.6,89.82,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00338,0.000133,0.0823,0.00323,1,0.0638,0.146,0.00573,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
2014-12-02,2014,3,9,336,150.19,0.83,5,Dry,26,4,3,2,24,59,0.39,91.19,0.61,91.19,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0829,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2014-12-03,2014,3,10,337,155.39,0.81,5,Dry,26,4,3,2,24,59,0.38,96.39,0.62,96.39,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000155,0.0851,0.00334,1,0.0726,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2014-12-04,2014,3,10,338,160.03,0.79,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2014-12-05,2014,3,10,339,162.5,0.78,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2014-12-06,2014,3,10,340,164.96,0.78,5,Dry,26,4,3,2,24,59,0.36,106,0.64,106,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00476,0.000186,0.0893,0.0035,1,0.0855,0.175,0.00685,25.4,0.915,0.97,0.888,24.1,23.4,23.4,561
2014-12-07,2014,3,10,341,168.51,0.76,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2014-12-08,2014,3,10,342,169.33,0.76,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2014-12-09,2014,3,10,343,167.96,0.77,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00501,0.000196,0.0906,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2014-12-10,2014,3,11,344,169.33,0.76,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2014-12-11,2014,3,11,345,170.7,0.76,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2014-12-12,2014,3,11,346,172.61,0.75,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2014-12-13,2014,3,11,347,173.43,0.75,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.093,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2014-12-14,2014,3,11,348,170.43,0.76,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2014-12-15,2014,3,11,349,171.25,0.75,5,Dry,26,4,3,2,24,59,0.34,112.3,0.66,112.3,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00529,0.000207,0.0921,0.00361,1,0.094,0.186,0.00729,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2014-12-16,2014,3,11,350,175.35,0.74,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0996,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2014-12-17,2014,3,12,351,176.71,0.73,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2014-12-18,2014,3,12,352,178.08,0.73,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
2014-12-19,2014,3,12,353,180.54,0.72,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,652
2014-12-20,2014,3,12,354,183.55,0.71,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2014-12-21,2014,3,12,355,186.56,0.71,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2014-12-22,2014,3,12,356,186.28,0.71,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2014-12-23,2014,3,12,357,186.01,0.71,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0985,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2014-12-24,2014,3,13,358,189.02,0.7,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2014-12-25,2014,3,13,359,190.93,0.69,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.6,29.6,29.6,711
2014-12-26,2014,3,13,360,190.66,0.69,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-12-27,2014,3,13,361,190.39,0.69,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00692,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2014-12-28,2014,3,13,362,188.47,0.7,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2014-12-29,2014,3,13,363,186.01,0.71,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0985,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2014-12-30,2014,3,13,364,186.28,0.71,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2014-12-31,2014,3,14,365,189.84,0.69,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2015-01-01,2014,4,14,1,193.94,0.68,5,Dry,29,5,4,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
2015-01-02,2014,4,14,2,195.85,0.67,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2015-01-03,2014,4,14,3,197.22,0.67,5,Dry,29,5,4,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0928,0.00631,0.000246,0.0991,0.00387,1,0.11,0.209,0.00818,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2015-01-04,2014,4,14,4,200.78,0.66,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2015-01-05,2014,4,14,5,202.69,0.65,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2015-01-06,2014,4,14,6,200.78,0.66,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2015-01-07,2014,4,15,7,202.69,0.65,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2015-01-08,2014,4,15,8,205.15,0.64,5,Dry,29,5,4,2,33,73,0.36,132.2,0.64,132.2,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2015-01-09,2014,4,15,9,207.61,0.64,5,Dry,29,5,4,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2015-01-10,2014,4,15,10,208.98,0.63,5,Dry,29,5,4,2,33,73,0.35,136,0.65,136,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00731,0.000286,0.104,0.00408,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2015-01-11,2014,4,15,11,211.44,0.63,5,Dry,29,5,4,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0978,0.00752,0.000294,0.105,0.00413,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2015-01-12,2014,4,15,12,212.81,0.62,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2015-01-13,2014,4,15,13,214.72,0.62,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
2015-01-14,2014,4,16,14,218.82,0.61,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
2015-01-15,2014,4,16,15,221.28,0.6,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.00991,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
2015-01-16,2014,4,16,16,226.48,0.59,5,Dry,29,5,4,2,33,73,0.32,153.5,0.68,153.5,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.0088,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.6,34.6,34.6,829
2015-01-17,2014,4,16,17,232.22,0.57,5,Dry,29,5,4,2,33,73,0.31,159.2,0.69,159.2,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00928,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.9,35.9,860
2015-01-18,2014,4,16,18,238.51,0.56,5,Dry,29,5,4,2,33,73,0.31,165.5,0.69,165.5,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2015-01-19,2014,4,16,19,244.8,0.55,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2015-01-20,2014,4,16,20,251.09,0.54,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2015-01-21,2014,4,17,21,257.38,0.53,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2015-01-22,2014,4,17,22,263.12,0.52,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2015-01-23,2014,4,17,23,268.86,0.51,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2015-01-24,2014,4,17,24,272.42,0.5,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2015-01-25,2014,4,17,25,275.43,0.5,5,Dry,29,5,4,2,33,73,0.27,202.4,0.73,202.4,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2015-01-26,2014,4,17,26,280.07,0.49,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2015-01-27,2014,4,17,27,286.91,0.48,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2015-01-28,2014,4,18,28,294.29,0.47,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2015-01-29,2014,4,18,29,300.03,0.46,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.0006,0.144,0.00574,2,0.0957,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2015-01-30,2014,4,18,30,308.51,0.45,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2015-01-31,2014,4,18,31,319.18,0.44,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2015-02-01,2014,5,18,32,330.93,0.43,5,Dry,31,6,4,3,41,85,0.26,245.9,0.74,245.9,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000668,0.153,0.00615,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2015-02-02,2014,5,18,33,342.14,0.41,5,Dry,31,6,4,3,41,85,0.25,257.1,0.75,257.1,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.000818,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1350
2015-02-03,2014,5,18,34,351.17,0.4,5,Dry,31,6,4,3,41,85,0.24,266.2,0.76,266.2,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0246,0.000991,0.169,0.00679,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
2015-02-04,2014,5,19,35,361.28,0.39,5,Dry,31,6,4,3,41,85,0.23,276.3,0.77,276.3,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0294,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2015-02-05,2014,5,19,36,371.4,0.38,5,Dry,31,6,4,3,41,85,0.23,286.4,0.77,286.4,0,0,0,0,-3,3,31,6,4,0,44,327,990,965.3,24.7,0.151,0.0342,0.00138,0.185,0.00749,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.1,31.2,62.4,1500
2015-02-06,2014,5,19,37,379.88,0.38,5,Dry,31,6,4,3,41,85,0.22,294.9,0.78,294.9,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00778,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2015-02-07,2014,5,19,38,390.54,0.37,5,Dry,31,6,4,3,41,85,0.22,305.5,0.78,305.5,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0432,0.00175,0.201,0.00816,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.2,66.5,1600
2015-02-08,2014,5,19,39,404.49,0.36,5,Dry,31,6,4,3,41,85,0.21,319.5,0.79,319.5,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0498,0.00203,0.213,0.00865,2,0.158,0.371,0.0151,24.2,0.943,0.97,0.915,35.8,34.7,69.4,1670
2015-02-09,2014,5,19,40,420.62,0.34,5,Dry,31,6,4,3,41,85,0.2,335.6,0.8,335.6,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.168,0.0574,0.00234,0.226,0.00922,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.9,1750
2015-02-10,2014,5,19,41,432.93,0.33,5,Dry,31,6,4,3,41,85,0.2,347.9,0.8,347.9,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0632,0.00259,0.236,0.00965,2,0.177,0.413,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.7,1820
2015-02-11,2014,5,20,42,443.04,0.32,5,Dry,31,6,4,3,41,85,0.19,358,0.81,358,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.068,0.00279,0.244,0.01,2,0.184,0.429,0.0176,24,0.949,0.976,0.927,40,39,78,1870
2015-02-12,2014,5,20,43,456.99,0.31,5,Dry,31,6,4,3,41,85,0.19,372,0.81,372,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0746,0.00306,0.256,0.0105,2,0.194,0.449,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.2,1950
2015-02-13,2014,5,20,44,469.84,0.3,5,Dry,31,6,4,3,41,85,0.18,384.8,0.82,384.8,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0806,0.00332,0.266,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,84,2010
2015-02-14,2014,5,20,45,479.41,0.29,5,Dry,31,6,4,3,41,85,0.18,394.4,0.82,394.4,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0852,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,43,85.9,2060
2015-02-15,2014,5,20,46,492.26,0.29,5,Dry,31,6,4,3,41,85,0.17,407.3,0.83,407.3,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0912,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2015-02-16,2014,5,20,47,505.11,0.28,5,Dry,31,6,4,3,41,85,0.17,420.1,0.83,420.1,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.1,2190
2015-02-17,2014,5,20,48,517.96,0.27,5,Dry,31,6,4,3,41,85,0.16,433,0.84,433,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2015-02-18,2014,5,21,49,530.82,0.27,5,Dry,31,6,4,3,41,85,0.16,445.8,0.84,445.8,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00456,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.3,2310
2015-02-19,2014,5,21,50,541.48,0.26,5,Dry,31,6,4,3,41,85,0.16,456.5,0.84,456.5,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00478,0.326,0.0136,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2015-02-20,2014,5,21,51,551.6,0.26,5,Dry,31,6,4,3,41,85,0.15,466.6,0.85,466.6,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.257,0.592,0.0247,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2015-02-21,2014,5,21,52,561.71,0.25,5,Dry,31,6,4,3,41,85,0.15,476.7,0.85,476.7,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.00519,0.345,0.0144,2,0.264,0.609,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2015-02-22,2014,5,21,53,573.47,0.24,5,Dry,31,6,4,3,41,85,0.15,488.5,0.85,488.5,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2015-02-23,2014,5,21,54,583.04,0.24,5,Dry,31,6,4,3,41,85,0.15,498,0.85,498,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2015-02-24,2014,5,21,55,592.61,0.23,5,Dry,31,6,4,3,41,85,0.14,507.6,0.86,507.6,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2015-02-25,2014,5,22,56,601.64,0.23,5,Dry,31,6,4,3,41,85,0.14,516.6,0.86,516.6,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.243,0.146,0.00617,0.39,0.0164,3,0.175,0.565,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2015-02-26,2014,5,22,57,607.38,0.23,5,Dry,31,6,4,3,41,85,0.14,522.4,0.86,522.4,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2015-02-27,2014,5,22,58,613.67,0.22,5,Dry,31,6,4,3,41,85,0.14,528.7,0.86,528.7,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.404,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2650
2015-02-28,2014,5,22,59,619.41,0.22,5,Dry,31,6,4,3,41,85,0.14,534.4,0.86,534.4,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.254,0.158,0.00669,0.412,0.0174,3,0.183,0.594,0.0252,23,0.95,0.972,0.923,38.2,37.1,111,2670
2015-03-01,2014,6,22,60,624.6,0.22,5,Dry,36,8,6,4,53,107,0.17,517.6,0.83,517.6,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00622,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.92,36.9,35.8,108,2580
2015-03-02,2014,6,22,61,629.8,0.22,5,Dry,36,8,6,4,53,107,0.17,522.8,0.83,522.8,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2600
2015-03-03,2014,6,22,62,635,0.21,5,Dry,36,8,6,4,53,107,0.17,528,0.83,528,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2015-03-04,2014,6,23,63,640.19,0.21,5,Dry,36,8,6,4,53,107,0.17,533.2,0.83,533.2,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0176,3,0.182,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
2015-03-05,2014,6,23,64,643.75,0.21,5,Dry,36,8,6,4,53,107,0.17,536.8,0.83,536.8,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00678,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2015-03-06,2014,6,23,65,645.66,0.21,5,Dry,36,8,6,4,53,107,0.17,538.7,0.83,538.7,0,0,0,0,-4,4,36,8,6,0,57,589,990,966.5,23.5,0.261,0.161,0.00684,0.422,0.0179,3,0.185,0.607,0.0258,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
2015-03-07,2014,6,23,66,647.57,0.21,5,Dry,36,8,6,4,53,107,0.17,540.6,0.83,540.6,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.0069,0.424,0.018,3,0.186,0.61,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2015-03-08,2014,6,23,67,649.49,0.21,5,Dry,36,8,6,4,53,107,0.17,542.5,0.83,542.5,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.427,0.0182,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2015-03-09,2014,6,23,68,651.4,0.21,5,Dry,36,8,6,4,53,107,0.16,544.4,0.84,544.4,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.165,0.00701,0.429,0.0183,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2015-03-10,2014,6,23,69,653.86,0.21,5,Dry,36,8,6,4,53,107,0.16,546.9,0.84,546.9,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00708,0.432,0.0184,3,0.189,0.621,0.0264,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2015-03-11,2014,6,24,70,655.78,0.21,5,Dry,36,8,6,4,53,107,0.16,548.8,0.84,548.8,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.434,0.0185,3,0.189,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
2015-03-12,2014,6,24,71,655.5,0.21,5,Dry,36,8,6,4,53,107,0.16,548.5,0.84,548.5,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.167,0.00713,0.434,0.0185,3,0.189,0.623,0.0266,22.9,0.951,0.974,0.926,39,37.9,114,2730
2015-03-13,2014,6,24,72,656.87,0.21,5,Dry,36,8,6,4,53,107,0.16,549.9,0.84,549.9,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39,38,114,2740
2015-03-14,2014,6,24,73,659.33,0.21,5,Dry,36,8,6,4,53,107,0.16,552.3,0.84,552.3,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2015-03-15,2014,6,24,74,661.79,0.2,5,Dry,36,8,6,4,53,107,0.16,554.8,0.84,554.8,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2015-03-16,2014,6,24,75,665.89,0.2,5,Dry,36,8,6,4,53,107,0.16,558.9,0.84,558.9,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.174,0.00744,0.447,0.0191,3,0.194,0.641,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2015-03-17,2014,6,24,76,671.09,0.2,5,Dry,36,8,6,4,53,107,0.16,564.1,0.84,564.1,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.276,0.178,0.00759,0.453,0.0194,3,0.196,0.65,0.0277,22.8,0.952,0.976,0.929,40,39,117,2810
2015-03-18,2014,6,25,77,679.02,0.2,5,Dry,36,8,6,4,53,107,0.16,572,0.84,572,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
2015-03-19,2014,6,25,78,688.04,0.19,5,Dry,36,8,6,4,53,107,0.16,581,0.84,581,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.0081,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2015-03-20,2014,6,25,79,700.35,0.19,5,Dry,36,8,6,4,53,107,0.15,593.4,0.85,593.4,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00847,0.489,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2015-03-21,2014,6,25,80,712.65,0.18,5,Dry,36,8,6,4,53,107,0.15,605.6,0.85,605.6,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00884,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2015-03-22,2014,6,25,81,722.22,0.18,5,Dry,36,8,6,4,53,107,0.15,615.2,0.85,615.2,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.305,0.212,0.00913,0.517,0.0223,3,0.219,0.736,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2015-03-23,2014,6,25,82,735.07,0.18,5,Dry,36,8,6,4,53,107,0.15,628.1,0.85,628.1,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00952,0.532,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2015-03-24,2014,6,25,83,752.3,0.17,5,Dry,36,8,6,4,53,107,0.14,645.3,0.86,645.3,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.01,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3170
2015-03-25,2014,6,26,84,768.98,0.16,5,Dry,36,8,6,4,53,107,0.14,662,0.86,662,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0106,0.574,0.0249,3,0.24,0.815,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3240
2015-03-26,2014,6,26,85,776.14,0.16,5,Dry,36,8,6,4,53,107,0.14,669.1,0.86,669.1,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2015-03-27,2014,6,26,86,779.89,0.16,5,Dry,36,8,6,4,53,107,0.14,672.9,0.86,672.9,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2015-03-28,2014,6,26,87,783.95,0.16,5,Dry,36,8,6,4,53,107,0.14,677,0.86,677,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2015-03-29,2014,6,26,88,788.26,0.15,5,Dry,36,8,6,4,53,107,0.14,681.3,0.86,681.3,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2015-03-30,2014,6,26,89,789.74,0.15,5,Dry,36,8,6,4,53,107,0.14,682.7,0.86,682.7,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2015-03-31,2014,6,26,90,791.25,0.15,5,Dry,36,8,6,4,53,107,0.14,684.3,0.86,684.3,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0262,3,0.25,0.852,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
2015-04-01,2014,7,27,91,792.77,0.15,5,Dry,40,10,8,5,62,125,0.16,667.8,0.84,667.8,0,0,0,0,-5,5,40,10,8,0,67,726,990,967.1,22.9,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.2,136,3260
2015-04-02,2014,7,27,92,791.25,0.15,5,Dry,40,10,8,5,62,125,0.16,666.3,0.84,666.3,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2015-04-03,2014,7,27,93,789.74,0.15,5,Dry,40,10,8,5,62,125,0.16,664.7,0.84,664.7,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3240
2015-04-04,2014,7,27,94,788.26,0.15,5,Dry,40,10,8,5,62,125,0.16,663.3,0.84,663.3,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
2015-04-05,2014,7,27,95,783.95,0.16,5,Dry,40,10,8,5,62,125,0.16,659,0.84,659,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0355,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2015-04-06,2014,7,27,96,777.35,0.16,5,Dry,40,10,8,5,62,125,0.16,652.4,0.84,652.4,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2015-04-07,2014,7,27,97,770.35,0.16,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2015-04-08,2014,7,28,98,765.7,0.16,5,Dry,40,10,8,5,62,125,0.16,640.7,0.84,640.7,0,0,0,0,-5,5,40,10,8,0,67,699,990,967,23,0.324,0.229,0.00994,0.553,0.024,3,0.231,0.783,0.034,22.3,0.956,0.98,0.937,44.6,43.7,131,3140
2015-04-09,2014,7,28,99,757.77,0.17,5,Dry,40,10,8,5,62,125,0.17,632.8,0.83,632.8,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.0097,0.543,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2015-04-10,2014,7,28,100,749.84,0.17,5,Dry,40,10,8,5,62,125,0.17,624.8,0.83,624.8,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.218,0.00945,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.7,128,3080
2015-04-11,2014,7,28,101,744.1,0.17,5,Dry,40,10,8,5,62,125,0.17,619.1,0.83,619.1,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.215,0.00928,0.526,0.0227,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2015-04-12,2014,7,28,102,741.09,0.17,5,Dry,40,10,8,5,62,125,0.17,616.1,0.83,616.1,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.31,0.213,0.00919,0.522,0.0226,3,0.22,0.742,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2015-04-13,2014,7,28,103,739.18,0.17,5,Dry,40,10,8,5,62,125,0.17,614.2,0.83,614.2,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.309,0.211,0.00913,0.52,0.0225,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43,42.1,126,3030
