date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-04-14,2014,7,28,104,741.09,0.17,5,Dry,40,10,8,5,62,125,0.17,616.1,0.83,616.1,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.31,0.213,0.00919,0.522,0.0226,3,0.22,0.742,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2015-04-15,2014,7,29,105,743.55,0.17,5,Dry,40,10,8,5,62,125,0.17,618.5,0.83,618.5,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00926,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
2015-04-16,2014,7,29,106,744.37,0.17,5,Dry,40,10,8,5,62,125,0.17,619.4,0.83,619.4,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.215,0.00929,0.526,0.0228,3,0.221,0.747,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2015-04-17,2014,7,29,107,747.38,0.17,5,Dry,40,10,8,5,62,125,0.17,622.4,0.83,622.4,0,0,0,0,-5,5,40,10,8,0,67,680,990,966.9,23.1,0.313,0.217,0.00938,0.53,0.0229,3,0.223,0.752,0.0326,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2015-04-18,2014,7,29,108,753.67,0.17,5,Dry,40,10,8,5,62,125,0.17,628.7,0.83,628.7,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00957,0.538,0.0233,3,0.225,0.763,0.0331,22.3,0.955,0.98,0.936,43.8,43,129,3090
2015-04-19,2014,7,29,109,761.6,0.17,5,Dry,40,10,8,5,62,125,0.16,636.6,0.84,636.6,0,0,0,0,-5,5,40,10,8,0,67,695,990,966.9,23.1,0.321,0.226,0.00981,0.548,0.0237,3,0.229,0.776,0.0337,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
2015-04-20,2014,7,29,110,769.53,0.16,5,Dry,40,10,8,5,62,125,0.16,644.5,0.84,644.5,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2015-04-21,2014,7,29,111,773.85,0.16,5,Dry,40,10,8,5,62,125,0.16,648.9,0.84,648.9,0,0,0,0,-5,5,40,10,8,0,67,707,990,967,23,0.328,0.234,0.0102,0.563,0.0245,3,0.234,0.797,0.0347,22.2,0.956,0.98,0.937,45,44.1,132,3180
2015-04-22,2014,7,30,112,779.89,0.16,5,Dry,40,10,8,5,62,125,0.16,654.9,0.84,654.9,0,0,0,0,-5,5,40,10,8,0,67,713,990,967,23,0.332,0.238,0.0104,0.57,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2015-04-23,2014,7,30,113,786.8,0.16,5,Dry,40,10,8,5,62,125,0.16,661.8,0.84,661.8,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2015-04-24,2014,7,30,114,791.25,0.15,5,Dry,40,10,8,5,62,125,0.16,666.3,0.84,666.3,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2015-04-25,2014,7,30,115,795.89,0.15,5,Dry,40,10,8,5,62,125,0.16,670.9,0.84,670.9,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0257,3,0.244,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2015-04-26,2014,7,30,116,797.48,0.15,5,Dry,40,10,8,5,62,125,0.16,672.5,0.84,672.5,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
2015-04-27,2014,7,30,117,799.09,0.15,5,Dry,40,10,8,5,62,125,0.16,674.1,0.84,674.1,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.343,0.251,0.011,0.594,0.0259,3,0.246,0.84,0.0367,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2015-04-28,2014,7,30,118,797.48,0.15,5,Dry,40,10,8,5,62,125,0.16,672.5,0.84,672.5,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
2015-04-29,2014,7,31,119,795.89,0.15,5,Dry,40,10,8,5,62,125,0.16,670.9,0.84,670.9,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0257,3,0.244,0.834,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2015-04-30,2014,7,31,120,791.25,0.15,5,Dry,40,10,8,5,62,125,0.16,666.3,0.84,666.3,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0255,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2015-05-01,2014,8,31,121,786.8,0.16,5,Dry,42,9,8,6,82,147,0.19,639.8,0.81,639.8,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00995,0.552,0.0241,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2015-05-02,2014,8,31,122,779.89,0.16,5,Dry,42,9,8,6,82,147,0.19,632.9,0.81,632.9,0,0,0,0,-6,6,42,9,8,0,88,692,990,967,23,0.32,0.224,0.00974,0.543,0.0236,3,0.227,0.771,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2015-05-03,2014,8,31,123,773.85,0.16,5,Dry,42,9,8,6,82,147,0.19,626.9,0.81,626.9,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2015-05-04,2014,8,31,124,768.43,0.16,5,Dry,42,9,8,6,82,147,0.19,621.4,0.81,621.4,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00939,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.4,127,3050
2015-05-05,2014,8,31,125,756.68,0.17,5,Dry,42,9,8,6,82,147,0.19,609.7,0.81,609.7,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.208,0.00903,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2015-05-06,2014,8,32,126,743.82,0.17,5,Dry,42,9,8,6,82,147,0.2,596.8,0.8,596.8,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00863,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2015-05-07,2014,8,32,127,731.52,0.18,5,Dry,42,9,8,6,82,147,0.2,584.5,0.8,584.5,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.191,0.00826,0.484,0.0209,3,0.206,0.689,0.0297,22.5,0.953,0.978,0.932,41,40.1,120,2880
2015-05-08,2014,8,32,128,717.57,0.18,5,Dry,42,9,8,6,82,147,0.2,570.6,0.8,570.6,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00784,0.466,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.929,40.1,39.1,117,2820
2015-05-09,2014,8,32,129,704.18,0.19,5,Dry,42,9,8,6,82,147,0.21,557.2,0.79,557.2,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00744,0.45,0.0193,3,0.193,0.643,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2015-05-10,2014,8,32,130,690.78,0.19,5,Dry,42,9,8,6,82,147,0.21,543.8,0.79,543.8,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.164,0.00704,0.433,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.3,112,2690
2015-05-11,2014,8,32,131,677.38,0.2,5,Dry,42,9,8,6,82,147,0.22,530.4,0.78,530.4,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00664,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2015-05-12,2014,8,32,132,663.98,0.2,5,Dry,42,9,8,6,82,147,0.22,517,0.78,517,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.146,0.00624,0.4,0.0171,3,0.175,0.575,0.0245,22.9,0.948,0.97,0.92,36.6,35.5,107,2560
2015-05-13,2014,8,33,133,651.68,0.21,5,Dry,42,9,8,6,82,147,0.23,504.7,0.77,504.7,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00588,0.385,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
2015-05-14,2014,8,33,134,638.82,0.21,5,Dry,42,9,8,6,82,147,0.23,491.8,0.77,491.8,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2015-05-15,2014,8,33,135,625.97,0.22,5,Dry,42,9,8,6,82,147,0.23,479,0.77,479,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2015-05-16,2014,8,33,136,613.12,0.22,5,Dry,42,9,8,6,82,147,0.24,466.1,0.76,466.1,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00503,0.344,0.0145,2,0.257,0.601,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2015-05-17,2014,8,33,137,600.82,0.23,5,Dry,42,9,8,6,82,147,0.24,453.8,0.76,453.8,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2015-05-18,2014,8,33,138,589.6,0.24,5,Dry,42,9,8,6,82,147,0.25,442.6,0.75,442.6,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00454,0.32,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.2,94.4,2270
2015-05-19,2014,8,33,139,577.85,0.24,5,Dry,42,9,8,6,82,147,0.25,430.9,0.75,430.9,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2015-05-20,2014,8,34,140,566.09,0.25,5,Dry,42,9,8,6,82,147,0.26,419.1,0.74,419.1,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.526,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
2015-05-21,2014,8,34,141,555.97,0.25,5,Dry,42,9,8,6,82,147,0.26,409,0.74,409,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.092,0.00385,0.293,0.0122,2,0.219,0.511,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
2015-05-22,2014,8,34,142,545.31,0.26,5,Dry,42,9,8,6,82,147,0.27,398.3,0.73,398.3,0,0,0,0,-6,6,42,9,8,0,88,457,990,966.1,23.9,0.197,0.087,0.00363,0.284,0.0119,2,0.211,0.495,0.0207,23.5,0.955,0.98,0.936,43.7,42.9,85.7,2060
2015-05-23,2014,8,34,143,534.64,0.26,5,Dry,42,9,8,6,82,147,0.28,387.6,0.72,387.6,0,0,0,0,-6,6,42,9,8,0,88,447,990,966,24,0.193,0.082,0.00342,0.275,0.0115,2,0.204,0.479,0.02,23.5,0.953,0.98,0.934,42.6,41.8,83.5,2000
2015-05-24,2014,8,34,144,525.62,0.27,5,Dry,42,9,8,6,82,147,0.28,378.6,0.72,378.6,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0777,0.00323,0.268,0.0111,2,0.198,0.466,0.0194,23.6,0.952,0.98,0.933,41.7,40.8,81.6,1960
2015-05-25,2014,8,34,145,516.05,0.27,5,Dry,42,9,8,6,82,147,0.28,369.1,0.71,369.1,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0732,0.00304,0.26,0.0108,2,0.192,0.451,0.0187,23.6,0.951,0.977,0.93,40.7,39.7,79.5,1910
2015-05-26,2014,8,34,146,506.48,0.28,5,Dry,42,9,8,6,82,147,0.29,359.5,0.71,359.5,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0687,0.00285,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.7,38.7,77.3,1860
2015-05-27,2014,8,35,147,497.46,0.28,5,Dry,42,9,8,6,82,147,0.3,350.5,0.7,350.5,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0644,0.00267,0.244,0.0101,2,0.179,0.424,0.0175,23.7,0.949,0.973,0.923,38.7,37.7,75.3,1810
2015-05-28,2014,8,35,148,489.53,0.29,5,Dry,42,9,8,6,82,147,0.3,342.5,0.7,342.5,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.0607,0.00251,0.238,0.00983,2,0.174,0.412,0.017,23.8,0.947,0.971,0.92,37.8,36.8,73.5,1760
2015-05-29,2014,8,35,149,481.05,0.29,5,Dry,42,9,8,6,82,147,0.31,334.1,0.69,334.1,0,0,0,0,-6,6,42,9,8,0,88,393,990,965.8,24.2,0.174,0.0567,0.00234,0.231,0.00953,2,0.168,0.399,0.0165,23.8,0.946,0.97,0.918,36.9,35.8,71.7,1720
2015-05-30,2014,8,35,150,473.12,0.3,5,Dry,42,9,8,6,82,147,0.31,326.1,0.69,326.1,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0529,0.00218,0.224,0.00924,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.1,35,70,1680
2015-05-31,2014,8,35,151,466.28,0.3,5,Dry,42,9,8,6,82,147,0.32,319.3,0.69,319.3,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0497,0.00205,0.219,0.009,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
2015-06-01,2014,9,35,152,458.9,0.31,5,Dry,39,9,7,5,59,119,0.26,339.9,0.74,339.9,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0594,0.00244,0.234,0.00963,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2015-06-02,2014,9,35,153,452.07,0.31,5,Dry,39,9,7,5,59,119,0.26,333.1,0.74,333.1,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0562,0.00231,0.229,0.00939,2,0.167,0.396,0.0163,24,0.946,0.97,0.917,37,35.9,71.8,1720
2015-06-03,2014,9,36,154,446.32,0.32,5,Dry,39,9,7,5,59,119,0.27,327.3,0.73,327.3,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
2015-06-04,2014,9,36,155,440.03,0.32,5,Dry,39,9,7,5,59,119,0.27,321,0.73,321,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0505,0.00207,0.219,0.00896,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2015-06-05,2014,9,36,156,433.75,0.33,5,Dry,39,9,7,5,59,119,0.27,314.8,0.73,314.8,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0476,0.00195,0.214,0.00874,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35,34,68,1630
2015-06-06,2014,9,36,157,428,0.34,5,Dry,39,9,7,5,59,119,0.28,309,0.72,309,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0448,0.00183,0.209,0.00853,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
2015-06-07,2014,9,36,158,423.35,0.34,5,Dry,39,9,7,5,59,119,0.28,304.4,0.72,304.4,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0427,0.00174,0.205,0.00837,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.8,1580
2015-06-08,2014,9,36,159,418.16,0.34,5,Dry,39,9,7,5,59,119,0.28,299.2,0.71,299.2,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0402,0.00164,0.201,0.00819,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2015-06-09,2014,9,36,160,412.96,0.35,5,Dry,39,9,7,5,59,119,0.29,294,0.71,294,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0377,0.00154,0.196,0.008,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2015-06-10,2014,9,37,161,408.32,0.35,5,Dry,39,9,7,5,59,119,0.29,289.3,0.71,289.3,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0356,0.00145,0.193,0.00784,2,0.138,0.33,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2015-06-11,2014,9,37,162,403.67,0.36,5,Dry,39,9,7,5,59,119,0.29,284.7,0.7,284.7,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0334,0.00136,0.189,0.00768,2,0.135,0.323,0.0132,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2015-06-12,2014,9,37,163,399.02,0.36,5,Dry,39,9,7,5,59,119,0.3,280,0.7,280,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0312,0.00127,0.185,0.00752,2,0.132,0.316,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2015-06-13,2014,9,37,164,394.37,0.36,5,Dry,39,9,7,5,59,119,0.3,275.4,0.7,275.4,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.029,0.00118,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2015-06-14,2014,9,37,165,389.72,0.37,5,Dry,39,9,7,5,59,119,0.3,270.7,0.69,270.7,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.3,24.7,0.15,0.0268,0.00109,0.177,0.00719,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2015-06-15,2014,9,37,166,385.07,0.37,5,Dry,39,9,7,5,59,119,0.31,266.1,0.69,266.1,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0246,0.000996,0.173,0.00703,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2015-06-16,2014,9,37,167,380.43,0.38,5,Dry,39,9,7,5,59,119,0.31,261.4,0.69,261.4,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0224,0.000907,0.17,0.00687,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
2015-06-17,2014,9,38,168,375.78,0.38,5,Dry,39,9,7,5,59,119,0.32,256.8,0.68,256.8,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0202,0.000817,0.166,0.00671,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2015-06-18,2014,9,38,169,371.13,0.38,5,Dry,39,9,7,5,59,119,0.32,252.1,0.68,252.1,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.018,0.000728,0.162,0.00654,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.6,1310
2015-06-19,2014,9,38,170,366.48,0.39,5,Dry,39,9,7,5,59,119,0.33,247.5,0.68,247.5,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000678,0.159,0.00642,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2015-06-20,2014,9,38,171,361.83,0.39,5,Dry,39,9,7,5,59,119,0.33,242.8,0.67,242.8,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.5,1260
2015-06-21,2014,9,38,172,358.28,0.4,5,Dry,39,9,7,5,59,119,0.33,239.3,0.67,239.3,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000649,0.155,0.00627,2,0.104,0.259,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.7,1240
2015-06-22,2014,9,38,173,354.18,0.4,5,Dry,39,9,7,5,59,119,0.34,235.2,0.66,235.2,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2015-06-23,2014,9,38,174,350.07,0.41,5,Dry,39,9,7,5,59,119,0.34,231.1,0.66,231.1,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.136,0.0154,0.000619,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2015-06-24,2014,9,39,175,345.97,0.41,5,Dry,39,9,7,5,59,119,0.34,227,0.66,227,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000605,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2015-06-25,2014,9,39,176,341.87,0.41,5,Dry,39,9,7,5,59,119,0.35,222.9,0.65,222.9,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2015-06-26,2014,9,39,177,337.77,0.42,5,Dry,39,9,7,5,59,119,0.35,218.8,0.65,218.8,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000576,0.146,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2015-06-27,2014,9,39,178,333.67,0.42,5,Dry,39,9,7,5,59,119,0.36,214.7,0.64,214.7,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2015-06-28,2014,9,39,179,329.57,0.43,5,Dry,39,9,7,5,59,119,0.36,210.6,0.64,210.6,0,0,0,0,-5,5,39,9,7,0,64,266,990,965,25,0.129,0.0136,0.000547,0.143,0.00573,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2015-06-29,2014,9,39,180,325.46,0.43,5,Dry,39,9,7,5,59,119,0.37,206.5,0.63,206.5,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000533,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2015-06-30,2014,9,39,181,321.36,0.44,5,Dry,39,9,7,5,59,119,0.37,202.4,0.63,202.4,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.013,0.000518,0.139,0.00557,1,0.216,0.355,0.0142,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
2015-07-01,2014,10,40,182,317.81,0.44,5,Dry,37,8,6,4,53,108,0.34,209.8,0.66,209.8,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2015-07-02,2014,10,40,183,313.71,0.45,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2015-07-03,2014,10,40,184,309.6,0.45,5,Dry,37,8,6,4,53,108,0.35,201.6,0.65,201.6,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2015-07-04,2014,10,40,185,305.5,0.46,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2015-07-05,2014,10,40,186,301.95,0.46,5,Dry,37,8,6,4,53,108,0.36,193.9,0.64,193.9,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
2015-07-06,2014,10,40,187,298.39,0.47,5,Dry,37,8,6,4,53,108,0.36,190.4,0.64,190.4,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00528,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2015-07-07,2014,10,40,188,294.84,0.47,5,Dry,37,8,6,4,53,108,0.37,186.8,0.63,186.8,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2015-07-08,2014,10,41,189,291.28,0.48,5,Dry,37,8,6,4,53,108,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2015-07-09,2014,10,41,190,287.73,0.48,5,Dry,37,8,6,4,53,108,0.38,179.7,0.63,179.7,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2015-07-10,2014,10,41,191,285.27,0.48,5,Dry,37,8,6,4,53,108,0.38,177.3,0.62,177.3,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,961
2015-07-11,2014,10,41,192,282.26,0.49,5,Dry,37,8,6,4,53,108,0.38,174.3,0.62,174.3,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.9,0.947,0.977,0.925,40.2,39.3,39.3,943
2015-07-12,2014,10,41,193,279.25,0.49,5,Dry,37,8,6,4,53,108,0.39,171.3,0.61,171.3,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2015-07-13,2014,10,41,194,276.25,0.5,5,Dry,37,8,6,4,53,108,0.39,168.3,0.61,168.3,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,907
2015-07-14,2014,10,41,195,273.24,0.5,5,Dry,37,8,6,4,53,108,0.4,165.2,0.6,165.2,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
2015-07-15,2014,10,42,196,270.23,0.51,5,Dry,37,8,6,4,53,108,0.4,162.2,0.6,162.2,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00954,0.000378,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2015-07-16,2014,10,42,197,267.22,0.51,5,Dry,37,8,6,4,53,108,0.4,159.2,0.6,159.2,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2015-07-17,2014,10,42,198,264.21,0.52,5,Dry,37,8,6,4,53,108,0.41,156.2,0.59,156.2,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00903,0.000358,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,838
2015-07-18,2014,10,42,199,261.21,0.52,5,Dry,37,8,6,4,53,108,0.41,153.2,0.59,153.2,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00877,0.000347,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2015-07-19,2014,10,42,200,258.2,0.53,5,Dry,37,8,6,4,53,108,0.42,150.2,0.58,150.2,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.107,0.00852,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,805
2015-07-20,2014,10,42,201,255.74,0.53,5,Dry,37,8,6,4,53,108,0.42,147.7,0.58,147.7,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2015-07-21,2014,10,42,202,253.28,0.53,5,Dry,37,8,6,4,53,108,0.43,145.3,0.57,145.3,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.0081,0.00032,0.113,0.00446,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2015-07-22,2014,10,43,203,250.82,0.54,5,Dry,37,8,6,4,53,108,0.43,142.8,0.57,142.8,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.9,31.9,765
2015-07-23,2014,10,43,204,248.35,0.54,5,Dry,37,8,6,4,53,108,0.43,140.3,0.56,140.3,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00768,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
2015-07-24,2014,10,43,205,245.89,0.54,5,Dry,37,8,6,4,53,108,0.44,137.9,0.56,137.9,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,738
2015-07-25,2014,10,43,206,243.43,0.55,5,Dry,37,8,6,4,53,108,0.44,135.4,0.56,135.4,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00726,0.000287,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2015-07-26,2014,10,43,207,240.97,0.55,5,Dry,37,8,6,4,53,108,0.45,133,0.55,133,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00705,0.000278,0.108,0.00424,1,0.122,0.23,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2015-07-27,2014,10,43,208,238.51,0.56,5,Dry,37,8,6,4,53,108,0.45,130.5,0.55,130.5,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00684,0.00027,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2015-07-28,2014,10,43,209,236.05,0.56,5,Dry,37,8,6,4,53,108,0.46,128.1,0.54,128.1,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0987,0.00663,0.000261,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2015-07-29,2014,10,44,210,233.59,0.57,5,Dry,37,8,6,4,53,108,0.46,125.6,0.54,125.6,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00643,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,27.9,27.9,671
2015-07-30,2014,10,44,211,232.22,0.57,5,Dry,37,8,6,4,53,108,0.47,124.2,0.54,124.2,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00631,0.000248,0.104,0.00408,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.5,27.6,27.6,663
2015-07-31,2014,10,44,212,230.31,0.58,5,Dry,37,8,6,4,53,108,0.47,122.3,0.53,122.3,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,652
2015-08-01,2014,11,44,213,227.3,0.58,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00717,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,31,30,30,721
2015-08-02,2014,11,44,214,224.84,0.59,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00696,0.000273,0.105,0.00414,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2015-08-03,2014,11,44,215,221.83,0.6,5,Dry,34,7,5,3,44,93,0.42,128.8,0.58,128.8,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2015-08-04,2014,11,44,216,218.82,0.61,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2015-08-05,2014,11,45,217,215.82,0.62,5,Dry,34,7,5,3,44,93,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00619,0.000243,0.101,0.00397,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,658
2015-08-06,2014,11,45,218,213.35,0.62,5,Dry,34,7,5,3,44,93,0.44,120.3,0.56,120.3,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00598,0.000234,0.1,0.00393,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,644
2015-08-07,2014,11,45,219,210.89,0.63,5,Dry,34,7,5,3,44,93,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00577,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2015-08-08,2014,11,45,220,208.43,0.64,5,Dry,34,7,5,3,44,93,0.45,115.4,0.55,115.4,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0983,0.196,0.00769,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2015-08-09,2014,11,45,221,205.97,0.64,5,Dry,34,7,5,3,44,93,0.45,113,0.55,113,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00535,0.000209,0.097,0.00379,1,0.095,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2015-08-10,2014,11,45,222,203.51,0.65,5,Dry,34,7,5,3,44,93,0.46,110.5,0.54,110.5,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00514,0.000201,0.0959,0.00375,1,0.0917,0.188,0.00733,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
2015-08-11,2014,11,45,223,201.05,0.66,5,Dry,34,7,5,3,44,93,0.46,108,0.54,108,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00493,0.000193,0.0948,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
2015-08-12,2014,11,46,224,199.68,0.66,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0942,0.00368,1,0.0865,0.181,0.00706,25.4,0,0,0,0,0,0,0
2015-08-13,2014,11,46,225,197.77,0.67,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00466,0.000182,0.0934,0.00365,1,0.0839,0.177,0.00693,25.4,0,0,0,0,0,0,0
2015-08-14,2014,11,46,226,195.85,0.67,5,Dry,34,7,5,3,44,93,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000176,0.0926,0.00362,1,0.0813,0.174,0.0068,25.4,0,0,0,0,0,0,0
2015-08-15,2014,11,46,227,193.94,0.68,5,Dry,34,7,5,3,44,93,0.48,100.9,0.52,100.9,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00358,1,0.0788,0.17,0.00666,25.4,0,0,0,0,0,0,0
2015-08-16,2014,11,46,228,192.03,0.69,5,Dry,34,7,5,3,44,93,0.48,99.03,0.52,99.03,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00417,0.000163,0.0909,0.00355,1,0.0762,0.167,0.00653,25.4,0,0,0,0,0,0,0
2015-08-17,2014,11,46,229,190.11,0.69,5,Dry,34,7,5,3,44,93,0.49,97.11,0.51,97.11,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.004,0.000157,0.09,0.00352,1,0.0736,0.164,0.0064,25.4,0,0,0,0,0,0,0
2015-08-18,2014,11,46,230,188.2,0.7,5,Dry,34,7,5,3,44,93,0.49,95.2,0.51,95.2,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00384,0.00015,0.0892,0.00349,1,0.071,0.16,0.00626,25.4,0,0,0,0,0,0,0
2015-08-19,2014,11,47,231,186.28,0.71,5,Dry,34,7,5,3,44,93,0.5,93.28,0.5,93.28,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0684,0.157,0.00613,25.4,0,0,0,0,0,0,0
2015-08-20,2014,11,47,232,184.37,0.71,5,Dry,34,7,5,3,44,93,0.5,91.37,0.5,91.37,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0875,0.00342,1,0.0658,0.153,0.006,25.4,0,0,0,0,0,0,0
2015-08-21,2014,11,47,233,182.46,0.72,5,Dry,34,7,5,3,44,93,0.51,89.46,0.49,89.46,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00335,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
2015-08-22,2014,11,47,234,180.54,0.72,5,Dry,34,7,5,3,44,93,0.52,87.54,0.48,87.54,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00573,25.4,0,0,0,0,0,0,0
2015-08-23,2014,11,47,235,178.63,0.73,5,Dry,34,7,5,3,44,93,0.52,85.63,0.48,85.63,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
2015-08-24,2014,11,47,236,176.71,0.73,5,Dry,34,7,5,3,44,93,0.53,83.71,0.47,83.71,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00547,25.4,0,0,0,0,0,0,0
2015-08-25,2014,11,47,237,175.35,0.74,5,Dry,34,7,5,3,44,93,0.53,82.35,0.47,82.35,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000108,0.0836,0.00327,1,0.0537,0.137,0.00537,25.4,0,0,0,0,0,0,0
2015-08-26,2014,11,48,238,173.98,0.74,5,Dry,34,7,5,3,44,93,0.54,80.98,0.47,80.98,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.083,0.00325,1,0.0518,0.135,0.00528,25.4,0,0,0,0,0,0,0
2015-08-27,2014,11,48,239,172.61,0.75,5,Dry,34,7,5,3,44,93,0.54,79.61,0.46,79.61,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00252,0.0000985,0.0824,0.00322,1,0.05,0.132,0.00518,25.4,0,0,0,0,0,0,0
2015-08-28,2014,11,48,240,171.25,0.75,5,Dry,34,7,5,3,44,93,0.54,78.25,0.46,78.25,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.000094,0.0818,0.0032,1,0.0481,0.13,0.00509,25.4,0,0,0,0,0,0,0
2015-08-29,2014,11,48,241,169.88,0.76,5,Dry,34,7,5,3,44,93,0.55,76.88,0.45,76.88,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000895,0.0812,0.00318,1,0.0463,0.127,0.00499,25.4,0,0,0,0,0,0,0
2015-08-30,2014,11,48,242,168.51,0.76,5,Dry,34,7,5,3,44,93,0.55,75.51,0.45,75.51,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0784,0.00217,0.0000849,0.0806,0.00316,1,0.0444,0.125,0.0049,25.4,0,0,0,0,0,0,0
2015-08-31,2014,11,48,243,167.14,0.77,5,Dry,34,7,5,3,44,93,0.56,74.14,0.44,74.14,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00205,0.0000804,0.08,0.00313,1,0.0426,0.123,0.0048,25.4,0,0,0,0,0,0,0
2015-09-01,2014,12,48,244,164.68,0.78,5,Dry,30,6,4,2,30,72,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00602,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2015-09-02,2014,12,49,245,162.22,0.78,5,Dry,30,6,4,2,30,72,0.44,90.22,0.56,90.22,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00342,0.000134,0.0849,0.00333,1,0.0643,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,479
2015-09-03,2014,12,49,246,159.21,0.79,5,Dry,30,6,4,2,30,72,0.45,87.21,0.55,87.21,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00328,1,0.0602,0.144,0.00564,25.4,0.925,0.963,0.891,20.1,19.3,19.3,464
2015-09-04,2014,12,49,247,156.21,0.8,5,Dry,30,6,4,2,30,72,0.46,84.21,0.54,84.21,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00322,1,0.0562,0.138,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2015-09-05,2014,12,49,248,153.2,0.81,5,Dry,30,6,4,2,30,72,0.47,81.2,0.53,81.2,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.081,0.00317,1,0.0521,0.133,0.00522,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2015-09-06,2014,12,49,249,151.83,0.82,5,Dry,30,6,4,2,30,72,0.47,79.83,0.53,79.83,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000994,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2015-09-07,2014,12,49,250,148.82,0.83,5,Dry,30,6,4,2,30,72,0.48,76.82,0.52,76.82,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.00228,0.0000894,0.079,0.0031,1,0.0462,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2015-09-08,2014,12,49,251,146.36,0.84,5,Dry,30,6,4,2,30,72,0.49,74.36,0.51,74.36,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000812,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2015-09-09,2014,12,50,252,143.9,0.85,5,Dry,30,6,4,2,30,72,0.5,71.9,0.5,71.9,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.000073,0.0769,0.00302,1,0.0396,0.116,0.00457,25.4,0.923,0.96,0.886,16.5,15.9,15.9,381
2015-09-10,2014,12,50,253,142.53,0.86,5,Dry,30,6,4,2,30,72,0.51,70.53,0.49,70.53,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0745,0.00175,0.0000684,0.0763,0.00299,1,0.0377,0.114,0.00447,25.4,0.916,0.96,0.879,16.1,15.4,15.4,371
2015-09-11,2014,12,50,254,140.62,0.86,5,Dry,30,6,4,2,30,72,0.51,68.62,0.49,68.62,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.0000621,0.0754,0.00296,1,0.0351,0.111,0.00434,25.4,0.905,0.96,0.869,15.5,14.9,14.9,356
2015-09-12,2014,12,50,255,138.71,0.87,5,Dry,30,6,4,2,30,72,0.52,66.71,0.48,66.71,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000557,0.0746,0.00293,1,0.0326,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2015-09-13,2014,12,50,256,136.79,0.87,5,Dry,30,6,4,2,30,72,0.53,64.79,0.47,64.79,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00126,0.0000493,0.0738,0.00289,1,0.03,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2015-09-14,2014,12,50,257,134.88,0.88,5,Dry,30,6,4,2,30,72,0.53,62.88,0.47,62.88,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000429,0.0729,0.00286,1,0.0274,0.1,0.00393,25.4,0.874,0.96,0.839,13.7,13.1,13.1,315
2015-09-15,2014,12,50,258,132.96,0.88,5,Dry,30,6,4,2,30,72,0.54,60.96,0.46,60.96,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000932,0.0000365,0.0721,0.00283,1,0.0248,0.0969,0.0038,25.4,0,0,0,0,0,0,0
2015-09-16,2014,12,51,259,131.05,0.89,5,Dry,30,6,4,2,30,72,0.55,59.05,0.45,59.05,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000769,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
2015-09-17,2014,12,51,260,129.14,0.89,5,Dry,30,6,4,2,30,72,0.56,57.14,0.44,57.14,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.000607,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2015-09-18,2014,12,51,261,127.77,0.9,5,Dry,30,6,4,2,30,72,0.56,55.77,0.44,55.77,0,0,0,0,-2,2,30,6,4,0,32,95.8,990,964.5,25.5,0.0708,0.00049,0.0000192,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2015-09-19,2014,12,51,262,126.4,0.9,5,Dry,30,6,4,2,30,72,0.57,54.4,0.43,54.4,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000374,0.0000147,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
2015-09-20,2014,12,51,263,125.03,0.9,5,Dry,30,6,4,2,30,72,0.58,53.03,0.42,53.03,0,0,0,0,-2,2,30,6,4,0,32,93,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2015-09-21,2014,12,51,264,123.67,0.9,5,Dry,30,6,4,2,30,72,0.58,51.67,0.42,51.67,0,0,0,0,-2,2,30,6,4,0,32,91.7,990,964.5,25.5,0.0708,0.000142,0.00000557,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
2015-09-22,2014,12,51,265,122.3,0.91,5,Dry,30,6,4,2,30,72,0.59,50.3,0.41,50.3,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.0000255,0.000001,0.0708,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2015-09-23,2014,12,52,266,120.93,0.91,5,Dry,30,6,4,2,30,72,0.59,48.93,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-24,2014,12,52,267,119.57,0.91,5,Dry,30,6,4,2,30,72,0.6,47.57,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-25,2014,12,52,268,118.2,0.91,5,Dry,30,6,4,2,30,72,0.61,46.2,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-26,2014,12,52,269,116.83,0.91,5,Dry,30,6,4,2,30,72,0.62,44.83,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-27,2014,12,52,270,115.46,0.92,5,Dry,30,6,4,2,30,72,0.62,43.46,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-28,2014,12,52,271,115.19,0.92,5,Dry,30,6,4,2,30,72,0.63,43.19,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-29,2014,12,52,272,114.37,0.92,5,Dry,30,6,4,2,30,72,0.63,42.37,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-09-30,2014,12,53,273,113.55,0.92,5,Dry,30,6,4,2,30,72,0.63,41.55,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-01,2015,1,1,274,112.73,0.92,5,Dry,24,4,2,2,20,52,0.46,60.73,0.54,60.73,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.000912,0.0000358,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2015-10-02,2015,1,1,275,111.91,0.92,5,Dry,24,4,2,2,20,52,0.47,59.91,0.54,59.91,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.000842,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
2015-10-03,2015,1,1,276,112.18,0.92,5,Dry,24,4,2,2,20,52,0.46,60.18,0.54,60.18,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000865,0.0000339,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2015-10-04,2015,1,1,277,113.55,0.92,5,Dry,24,4,2,2,20,52,0.46,61.55,0.54,61.55,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000982,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2015-10-05,2015,1,1,278,113.82,0.92,5,Dry,24,4,2,2,20,52,0.46,61.82,0.54,61.82,0,0,0,0,-2,2,24,4,2,0,22,91.8,990,964.5,25.5,0.0708,0.001,0.0000394,0.0718,0.00282,1,0.026,0.0978,0.00383,25.4,0,0,0,0,0,0,0
2015-10-06,2015,1,1,279,113,0.92,5,Dry,24,4,2,2,20,52,0.46,61,0.54,61,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000935,0.0000367,0.0718,0.00281,1,0.0249,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2015-10-07,2015,1,1,280,112.18,0.92,5,Dry,24,4,2,2,20,52,0.46,60.18,0.54,60.18,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000865,0.0000339,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2015-10-08,2015,1,2,281,111.36,0.92,5,Dry,24,4,2,2,20,52,0.47,59.36,0.53,59.36,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000796,0.0000312,0.0716,0.00281,1,0.0226,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2015-10-09,2015,1,2,282,110.54,0.93,5,Dry,24,4,2,2,20,52,0.47,58.54,0.53,58.54,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.000726,0.0000285,0.0716,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2015-10-10,2015,1,2,283,109.72,0.93,5,Dry,24,4,2,2,20,52,0.47,57.72,0.53,57.72,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.000656,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2015-10-11,2015,1,2,284,108.9,0.93,5,Dry,24,4,2,2,20,52,0.48,56.9,0.52,56.9,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2015-10-12,2015,1,2,285,108.08,0.93,5,Dry,24,4,2,2,20,52,0.48,56.08,0.52,56.08,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.000517,0.0000203,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
2015-10-13,2015,1,2,286,107.26,0.93,5,Dry,24,4,2,2,20,52,0.48,55.26,0.52,55.26,0,0,0,0,-2,2,24,4,2,0,22,85.3,990,964.5,25.5,0.0708,0.000447,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
2015-10-14,2015,1,2,287,106.44,0.93,5,Dry,24,4,2,2,20,52,0.49,54.44,0.51,54.44,0,0,0,0,-2,2,24,4,2,0,22,84.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2015-10-15,2015,1,3,288,107.81,0.93,5,Dry,24,4,2,2,20,52,0.48,55.81,0.52,55.81,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000494,0.0000194,0.0713,0.0028,1,0.0178,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2015-10-16,2015,1,3,289,109.18,0.93,5,Dry,24,4,2,2,20,52,0.48,57.18,0.52,57.18,0,0,0,0,-2,2,24,4,2,0,22,87.2,990,964.5,25.5,0.0708,0.00061,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2015-10-17,2015,1,3,290,108.35,0.93,5,Dry,24,4,2,2,20,52,0.48,56.35,0.52,56.35,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2015-10-18,2015,1,3,291,107.53,0.93,5,Dry,24,4,2,2,20,52,0.48,55.53,0.52,55.53,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2015-10-19,2015,1,3,292,106.71,0.93,5,Dry,24,4,2,2,20,52,0.49,54.71,0.51,54.71,0,0,0,0,-2,2,24,4,2,0,22,84.7,990,964.5,25.5,0.0708,0.0004,0.0000157,0.0712,0.00279,1,0.0164,0.0876,0.00343,25.4,0,0,0,0,0,0,0
2015-10-20,2015,1,3,293,104.8,0.94,5,Dry,24,4,2,2,20,52,0.5,52.8,0.5,52.8,0,0,0,0,-2,2,24,4,2,0,22,82.8,990,964.5,25.5,0.0708,0.000238,0.00000933,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2015-10-21,2015,1,3,294,103.43,0.94,5,Dry,24,4,2,2,20,52,0.5,51.43,0.5,51.43,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2015-10-22,2015,1,4,295,102.07,0.95,5,Dry,24,4,2,2,20,52,0.51,50.07,0.49,50.07,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.00000595,2.33e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2015-10-23,2015,1,4,296,100.7,0.95,5,Dry,24,4,2,2,20,52,0.52,48.7,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-24,2015,1,4,297,100.43,0.95,5,Dry,24,4,2,2,20,52,0.52,48.43,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-25,2015,1,4,298,99.6,0.95,5,Dry,24,4,2,2,20,52,0.52,47.6,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-26,2015,1,4,299,98.78,0.96,5,Dry,24,4,2,2,20,52,0.53,46.78,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-27,2015,1,4,300,97.96,0.96,5,Dry,24,4,2,2,20,52,0.53,45.96,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-28,2015,1,4,301,97.14,0.96,5,Dry,24,4,2,2,20,52,0.54,45.14,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-29,2015,1,5,302,96.87,0.96,5,Dry,24,4,2,2,20,52,0.54,44.87,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-30,2015,1,5,303,96.6,0.96,5,Dry,24,4,2,2,20,52,0.54,44.6,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-10-31,2015,1,5,304,96.32,0.96,5,Dry,24,4,2,2,20,52,0.54,44.32,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-11-01,2015,2,5,305,99.33,0.95,5,Dry,23,4,2,2,19,50,0.5,49.33,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2015-11-02,2015,2,5,306,101.79,0.95,5,Dry,23,4,2,2,19,50,0.49,51.79,0.51,51.79,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000152,0.00000597,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
2015-11-03,2015,2,5,307,103.71,0.94,5,Dry,23,4,2,2,19,50,0.48,53.71,0.52,53.71,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000315,0.0000124,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
2015-11-04,2015,2,5,308,103.98,0.94,5,Dry,23,4,2,2,19,50,0.48,53.98,0.52,53.98,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000338,0.0000133,0.0712,0.00279,1,0.0154,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2015-11-05,2015,2,6,309,104.8,0.94,5,Dry,23,4,2,2,19,50,0.48,54.8,0.52,54.8,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000408,0.000016,0.0712,0.00279,1,0.0165,0.0877,0.00344,25.4,0,0,0,0,0,0,0
2015-11-06,2015,2,6,310,105.62,0.94,5,Dry,23,4,2,2,19,50,0.47,55.62,0.53,55.62,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000478,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
2015-11-07,2015,2,6,311,106.44,0.93,5,Dry,23,4,2,2,19,50,0.47,56.44,0.53,56.44,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000547,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
2015-11-08,2015,2,6,312,107.26,0.93,5,Dry,23,4,2,2,19,50,0.47,57.26,0.53,57.26,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.000617,0.0000242,0.0714,0.0028,1,0.0198,0.0912,0.00358,25.4,0,0,0,0,0,0,0
2015-11-09,2015,2,6,313,107.53,0.93,5,Dry,23,4,2,2,19,50,0.47,57.53,0.54,57.53,0,0,0,0,-2,2,23,4,2,0,21,86.5,990,964.5,25.5,0.0708,0.00064,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2015-11-10,2015,2,6,314,108.35,0.93,5,Dry,23,4,2,2,19,50,0.46,58.35,0.54,58.35,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.00071,0.0000278,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
2015-11-11,2015,2,6,315,109.18,0.93,5,Dry,23,4,2,2,19,50,0.46,59.18,0.54,59.18,0,0,0,0,-2,2,23,4,2,0,21,88.2,990,964.5,25.5,0.0708,0.00078,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
2015-11-12,2015,2,7,316,111.64,0.92,5,Dry,23,4,2,2,19,50,0.45,61.64,0.55,61.64,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000989,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
2015-11-13,2015,2,7,317,114.1,0.92,5,Dry,23,4,2,2,19,50,0.44,64.1,0.56,64.1,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.000047,0.072,0.00282,1,0.029,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
2015-11-14,2015,2,7,318,113.28,0.92,5,Dry,23,4,2,2,19,50,0.44,63.28,0.56,63.28,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2015-11-15,2015,2,7,319,113,0.92,5,Dry,23,4,2,2,19,50,0.44,63,0.56,63,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.00111,0.0000433,0.0719,0.00282,1,0.0275,0.0995,0.0039,25.4,0,0,0,0,0,0,0
2015-11-16,2015,2,7,320,112.73,0.92,5,Dry,23,4,2,2,19,50,0.44,62.73,0.56,62.73,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2015-11-17,2015,2,7,321,116.83,0.91,5,Dry,23,4,2,2,19,50,0.43,66.83,0.57,66.83,0,0,0,0,-2,2,23,4,2,0,21,95.8,990,964.5,25.5,0.0708,0.00143,0.0000561,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2015-11-18,2015,2,7,322,120.39,0.91,5,Dry,23,4,2,2,19,50,0.41,70.39,0.58,70.39,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00173,0.000068,0.0726,0.00285,1,0.0375,0.11,0.00432,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2015-11-19,2015,2,8,323,122.85,0.91,5,Dry,23,4,2,2,19,50,0.41,72.85,0.59,72.85,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.0000762,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2015-11-20,2015,2,8,324,125.85,0.9,5,Dry,23,4,2,2,19,50,0.4,75.85,0.6,75.85,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.0022,0.0000862,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
2015-11-21,2015,2,8,325,128.32,0.9,5,Dry,23,4,2,2,19,50,0.39,78.32,0.61,78.32,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000944,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2015-11-22,2015,2,8,326,132.42,0.89,5,Dry,23,4,2,2,19,50,0.38,82.42,0.62,82.42,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0749,0.00276,0.000108,0.0776,0.00304,1,0.0538,0.131,0.00515,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2015-11-23,2015,2,8,327,135.43,0.88,5,Dry,23,4,2,2,19,50,0.37,85.43,0.63,85.43,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.0031,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,19,19,455
