date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-11-24,2015,2,8,328,136.25,0.87,5,Dry,23,4,2,2,19,50,0.37,86.25,0.63,86.25,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2015-11-25,2015,2,8,329,135.97,0.88,5,Dry,23,4,2,2,19,50,0.37,85.97,0.63,85.97,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00306,0.00012,0.0792,0.0031,1,0.0586,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
2015-11-26,2015,2,9,330,135.15,0.88,5,Dry,23,4,2,2,19,50,0.37,85.15,0.63,85.15,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2015-11-27,2015,2,9,331,133.24,0.88,5,Dry,23,4,2,2,19,50,0.38,83.24,0.63,83.24,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2015-11-28,2015,2,9,332,132.96,0.88,5,Dry,23,4,2,2,19,50,0.38,82.96,0.62,82.96,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2015-11-29,2015,2,9,333,132.14,0.89,5,Dry,23,4,2,2,19,50,0.38,82.14,0.62,82.14,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00273,0.000107,0.0775,0.00304,1,0.0534,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2015-11-30,2015,2,9,334,133.51,0.88,5,Dry,23,4,2,2,19,50,0.38,83.51,0.63,83.51,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0752,0.00285,0.000112,0.0781,0.00306,1,0.0552,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,445
2015-12-01,2015,3,9,335,133.78,0.88,5,Dry,26,4,3,2,24,59,0.44,74.78,0.56,74.78,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00211,0.0000826,0.0757,0.00297,1,0.0435,0.119,0.00467,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2015-12-02,2015,3,9,336,133.51,0.88,5,Dry,26,4,3,2,24,59,0.44,74.51,0.56,74.51,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00208,0.0000817,0.0756,0.00296,1,0.0431,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2015-12-03,2015,3,10,337,136.52,0.87,5,Dry,26,4,3,2,24,59,0.43,77.52,0.57,77.52,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0745,0.00234,0.0000917,0.0769,0.00301,1,0.0472,0.124,0.00486,25.4,0.937,0.96,0.899,18.1,17.4,17.4,416
2015-12-04,2015,3,10,338,141.71,0.86,5,Dry,26,4,3,2,24,59,0.42,82.71,0.58,82.71,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0791,0.0031,1,0.0542,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2015-12-05,2015,3,10,339,146.91,0.84,5,Dry,26,4,3,2,24,59,0.4,87.91,0.6,87.91,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0612,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2015-12-06,2015,3,10,340,149.92,0.83,5,Dry,26,4,3,2,24,59,0.39,90.92,0.61,90.92,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00348,0.000136,0.0827,0.00324,1,0.0652,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2015-12-07,2015,3,10,341,151.83,0.82,5,Dry,26,4,3,2,24,59,0.39,92.83,0.61,92.83,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2015-12-08,2015,3,10,342,151.01,0.82,5,Dry,26,4,3,2,24,59,0.39,92.01,0.61,92.01,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-12-09,2015,3,10,343,152.93,0.81,5,Dry,26,4,3,2,24,59,0.39,93.93,0.61,93.93,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2015-12-10,2015,3,11,344,157.57,0.8,5,Dry,26,4,3,2,24,59,0.37,98.57,0.63,98.57,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0756,0.162,0.00634,25.4,0.912,0.968,0.883,22.4,21.6,21.6,520
2015-12-11,2015,3,11,345,160.03,0.79,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2015-12-12,2015,3,11,346,162.5,0.78,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2015-12-13,2015,3,11,347,163.86,0.78,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.0841,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2015-12-14,2015,3,11,348,161.95,0.79,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.169,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2015-12-15,2015,3,11,349,162.22,0.78,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2015-12-16,2015,3,11,350,164.14,0.78,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2015-12-17,2015,3,12,351,166.05,0.77,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00485,0.00019,0.0898,0.00352,1,0.087,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.6,23.6,568
2015-12-18,2015,3,12,352,170.15,0.76,5,Dry,26,4,3,2,24,59,0.35,111.2,0.65,111.2,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000204,0.0916,0.00359,1,0.0926,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2015-12-19,2015,3,12,353,174.25,0.74,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.191,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-12-20,2015,3,12,354,174.53,0.74,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-12-21,2015,3,12,355,171.52,0.75,5,Dry,26,4,3,2,24,59,0.34,112.5,0.66,112.5,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00531,0.000208,0.0922,0.00361,1,0.0944,0.187,0.00731,25.4,0.92,0.97,0.892,25.7,25,25,599
2015-12-22,2015,3,12,356,168.51,0.76,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2015-12-23,2015,3,12,357,169.33,0.76,5,Dry,26,4,3,2,24,59,0.35,110.3,0.65,110.3,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0912,0.00357,1,0.0914,0.183,0.00715,25.4,0.918,0.97,0.891,25.2,24.4,24.4,586
2015-12-24,2015,3,13,358,173.43,0.75,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000214,0.093,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2015-12-25,2015,3,13,359,178.63,0.73,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000232,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2015-12-26,2015,3,13,360,180,0.72,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2015-12-27,2015,3,13,361,180.27,0.72,5,Dry,26,4,3,2,24,59,0.33,121.3,0.67,121.3,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2015-12-28,2015,3,13,362,184.37,0.71,5,Dry,26,4,3,2,24,59,0.32,125.4,0.68,125.4,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00641,0.000251,0.0978,0.00383,1,0.112,0.21,0.0082,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2015-12-29,2015,3,13,363,187.38,0.7,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.000261,0.0991,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2015-12-30,2015,3,13,364,188.2,0.7,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
2015-12-31,2015,3,14,365,186.28,0.71,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2016-01-01,2015,4,14,1,184.92,0.71,5,Dry,29,5,4,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2016-01-02,2015,4,14,2,185.74,0.71,5,Dry,29,5,4,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000209,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2016-01-03,2015,4,14,3,189.29,0.7,5,Dry,29,5,4,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2016-01-04,2015,4,14,4,195.58,0.67,5,Dry,29,5,4,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2016-01-05,2015,4,14,5,198.59,0.66,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2016-01-06,2015,4,14,6,198.32,0.66,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2016-01-07,2015,4,15,7,199.14,0.66,5,Dry,29,5,4,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-01-08,2015,4,15,8,202.69,0.65,5,Dry,29,5,4,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-01-09,2015,4,15,9,206.79,0.64,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
2016-01-10,2015,4,15,10,208.71,0.63,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2016-01-11,2015,4,15,11,213.35,0.62,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.6,31.6,757
2016-01-12,2015,4,15,12,218,0.61,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2016-01-13,2015,4,15,13,220.46,0.6,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2016-01-14,2015,4,16,14,225.66,0.59,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2016-01-15,2015,4,16,15,233.04,0.57,5,Dry,29,5,4,2,33,73,0.31,160,0.69,160,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00935,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36,36,865
2016-01-16,2015,4,16,16,239.88,0.56,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00993,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2016-01-17,2015,4,16,17,247.26,0.54,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2016-01-18,2015,4,16,18,253,0.53,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00488,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2016-01-19,2015,4,16,19,256.01,0.53,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2016-01-20,2015,4,16,20,259.02,0.52,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2016-01-21,2015,4,17,21,263.12,0.52,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2016-01-22,2015,4,17,22,267.22,0.51,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2016-01-23,2015,4,17,23,271.87,0.5,5,Dry,29,5,4,2,33,73,0.27,198.9,0.73,198.9,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2016-01-24,2015,4,17,24,275.43,0.5,5,Dry,29,5,4,2,33,73,0.27,202.4,0.73,202.4,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2016-01-25,2015,4,17,25,277.34,0.5,5,Dry,29,5,4,2,33,73,0.26,204.3,0.74,204.3,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2016-01-26,2015,4,17,26,280.35,0.49,5,Dry,29,5,4,2,33,73,0.26,207.3,0.74,207.3,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1130
2016-01-27,2015,4,17,27,281.71,0.49,5,Dry,29,5,4,2,33,73,0.26,208.7,0.74,208.7,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2016-01-28,2015,4,18,28,283.08,0.49,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2016-01-29,2015,4,18,29,288.28,0.48,5,Dry,29,5,4,2,33,73,0.25,215.3,0.75,215.3,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2016-01-30,2015,4,18,30,293.47,0.47,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2016-01-31,2015,4,18,31,299.76,0.47,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2016-02-01,2015,5,18,32,304.41,0.46,5,Dry,31,6,4,3,41,85,0.28,219.4,0.72,219.4,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2016-02-02,2015,5,18,33,309.06,0.45,5,Dry,31,6,4,3,41,85,0.28,224.1,0.72,224.1,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000591,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2016-02-03,2015,5,18,34,316.44,0.44,5,Dry,31,6,4,3,41,85,0.27,231.4,0.73,231.4,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000616,0.147,0.00588,2,0.0987,0.246,0.00983,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2016-02-04,2015,5,19,35,323.28,0.44,5,Dry,31,6,4,3,41,85,0.26,238.3,0.74,238.3,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000641,0.15,0.00601,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.9,1250
2016-02-05,2015,5,19,36,330.66,0.43,5,Dry,31,6,4,3,41,85,0.26,245.7,0.74,245.7,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2016-02-06,2015,5,19,37,338.04,0.42,5,Dry,31,6,4,3,41,85,0.25,253,0.75,253,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0184,0.00074,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.2,1320
2016-02-07,2015,5,19,38,343.78,0.41,5,Dry,31,6,4,3,41,85,0.25,258.8,0.75,258.8,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0211,0.00085,0.162,0.00653,2,0.117,0.28,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
2016-02-08,2015,5,19,39,348.43,0.41,5,Dry,31,6,4,3,41,85,0.24,263.4,0.76,263.4,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0233,0.000939,0.166,0.00669,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2016-02-09,2015,5,19,40,351.99,0.4,5,Dry,31,6,4,3,41,85,0.24,267,0.76,267,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.025,0.00101,0.169,0.00681,2,0.123,0.292,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.2,1400
2016-02-10,2015,5,19,41,357.18,0.4,5,Dry,31,6,4,3,41,85,0.24,272.2,0.76,272.2,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.6,59.3,1420
2016-02-11,2015,5,20,42,360.74,0.39,5,Dry,31,6,4,3,41,85,0.24,275.7,0.76,275.7,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0291,0.00118,0.176,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
2016-02-12,2015,5,20,43,367.03,0.39,5,Dry,31,6,4,3,41,85,0.23,282,0.77,282,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0321,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2016-02-13,2015,5,20,44,376.05,0.38,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2016-02-14,2015,5,20,45,383.43,0.37,5,Dry,31,6,4,3,41,85,0.22,298.4,0.78,298.4,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0399,0.00161,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2016-02-15,2015,5,20,46,391.91,0.37,5,Dry,31,6,4,3,41,85,0.22,306.9,0.78,306.9,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0439,0.00178,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2016-02-16,2015,5,20,47,402.03,0.36,5,Dry,31,6,4,3,41,85,0.21,317,0.79,317,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0486,0.00198,0.211,0.00856,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.9,1650
2016-02-17,2015,5,20,48,412.69,0.35,5,Dry,31,6,4,3,41,85,0.21,327.7,0.79,327.7,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2016-02-18,2015,5,21,49,422.26,0.34,5,Dry,31,6,4,3,41,85,0.2,337.3,0.8,337.3,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0582,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.3,1760
2016-02-19,2015,5,21,50,429.1,0.33,5,Dry,31,6,4,3,41,85,0.2,344.1,0.8,344.1,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0614,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.8,1800
2016-02-20,2015,5,21,51,435.93,0.33,5,Dry,31,6,4,3,41,85,0.2,350.9,0.81,350.9,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0646,0.00264,0.238,0.00976,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
2016-02-21,2015,5,21,52,445.5,0.32,5,Dry,31,6,4,3,41,85,0.19,360.5,0.81,360.5,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.2,39.3,78.6,1890
2016-02-22,2015,5,21,53,457.81,0.31,5,Dry,31,6,4,3,41,85,0.19,372.8,0.81,372.8,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2016-02-23,2015,5,21,54,470.11,0.3,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2016-02-24,2015,5,21,55,480.23,0.29,5,Dry,31,6,4,3,41,85,0.18,395.2,0.82,395.2,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2016-02-25,2015,5,22,56,490.89,0.29,5,Dry,31,6,4,3,41,85,0.17,405.9,0.83,405.9,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0906,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.3,2120
2016-02-26,2015,5,22,57,503.2,0.28,5,Dry,31,6,4,3,41,85,0.17,418.2,0.83,418.2,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2016-02-27,2015,5,22,58,517.69,0.27,5,Dry,31,6,4,3,41,85,0.16,432.7,0.84,432.7,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.7,2250
2016-02-28,2015,5,22,59,533.82,0.26,5,Dry,31,6,4,3,41,85,0.16,448.8,0.84,448.8,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2016-02-29,2015,5,22,60,549.41,0.26,5,Dry,31,6,4,3,41,85,0.15,464.4,0.84,464.4,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2016-03-01,2015,6,22,61,566.64,0.25,5,Dry,36,8,6,4,53,107,0.19,459.6,0.81,459.6,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.1,23.9,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2016-03-02,2015,6,22,62,583.32,0.24,5,Dry,36,8,6,4,53,107,0.18,476.3,0.82,476.3,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.226,0.124,0.00521,0.349,0.0147,2,0.264,0.613,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-03-03,2015,6,23,63,600,0.23,5,Dry,36,8,6,4,53,107,0.18,493,0.82,493,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2470
2016-03-04,2015,6,23,64,616.68,0.22,5,Dry,36,8,6,4,53,107,0.17,509.7,0.83,509.7,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2016-03-05,2015,6,23,65,633.9,0.22,5,Dry,36,8,6,4,53,107,0.17,526.9,0.83,526.9,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2016-03-06,2015,6,23,66,647.3,0.21,5,Dry,36,8,6,4,53,107,0.17,540.3,0.83,540.3,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00689,0.424,0.018,3,0.186,0.61,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
2016-03-07,2015,6,23,67,662.34,0.2,5,Dry,36,8,6,4,53,107,0.16,555.3,0.84,555.3,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.271,0.172,0.00733,0.442,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2016-03-08,2015,6,23,68,676.83,0.2,5,Dry,36,8,6,4,53,107,0.16,569.8,0.84,569.8,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00777,0.46,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2016-03-09,2015,6,23,69,689.14,0.19,5,Dry,36,8,6,4,53,107,0.15,582.1,0.84,582.1,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.476,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
2016-03-10,2015,6,24,70,704.18,0.19,5,Dry,36,8,6,4,53,107,0.15,597.2,0.85,597.2,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00859,0.494,0.0212,3,0.211,0.705,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2016-03-11,2015,6,24,71,716.48,0.18,5,Dry,36,8,6,4,53,107,0.15,609.5,0.85,609.5,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00896,0.509,0.0219,3,0.217,0.726,0.0313,22.5,0.955,0.98,0.936,42.8,42,126,3020
2016-03-12,2015,6,24,72,725.5,0.18,5,Dry,36,8,6,4,53,107,0.15,618.5,0.85,618.5,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.306,0.214,0.00923,0.521,0.0224,3,0.221,0.741,0.032,22.5,0.955,0.98,0.936,43.4,42.5,127,3060
2016-03-13,2015,6,24,73,737.26,0.17,5,Dry,36,8,6,4,53,107,0.14,630.3,0.85,630.3,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00959,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2016-03-14,2015,6,24,74,750.11,0.17,5,Dry,36,8,6,4,53,107,0.14,643.1,0.86,643.1,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.231,0.00998,0.551,0.0239,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3160
2016-03-15,2015,6,24,75,765.15,0.16,5,Dry,36,8,6,4,53,107,0.14,658.1,0.86,658.1,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0104,0.57,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
2016-03-16,2015,6,24,76,776.14,0.16,5,Dry,36,8,6,4,53,107,0.14,669.1,0.86,669.1,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.036,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2016-03-17,2015,6,25,77,788.26,0.15,5,Dry,36,8,6,4,53,107,0.14,681.3,0.86,681.3,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2016-03-18,2015,6,25,78,805.69,0.15,5,Dry,36,8,6,4,53,107,0.13,698.7,0.87,698.7,0,0,0,0,-4,4,36,8,6,0,57,749,990,967.1,22.9,0.352,0.268,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2016-03-19,2015,6,25,79,825.11,0.14,5,Dry,36,8,6,4,53,107,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2016-03-20,2015,6,25,80,850.02,0.14,5,Dry,36,8,6,4,53,107,0.13,743,0.87,743,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2016-03-21,2015,6,25,81,880.91,0.13,5,Dry,36,8,6,4,53,107,0.12,773.9,0.88,773.9,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2016-03-22,2015,6,25,82,909.25,0.12,5,Dry,36,8,6,4,53,107,0.12,802.3,0.88,802.3,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.976,0.0434,21.5,0.953,0.977,0.931,40.3,39.4,157,3780
2016-03-23,2015,6,25,83,938.86,0.12,5,Dry,36,8,6,4,53,107,0.11,831.9,0.89,831.9,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.342,0.0153,0.804,0.036,4,0.223,1.03,0.046,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2016-03-24,2015,6,26,84,969.61,0.11,5,Dry,36,8,6,4,53,107,0.11,862.6,0.89,862.6,0,0,0,0,-4,4,36,8,6,0,57,913,990,967.8,22.2,0.49,0.357,0.016,0.847,0.0381,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.7,41.8,167,4020
2016-03-25,2015,6,26,85,1001.4,0.11,5,Dry,36,8,6,4,53,107,0.11,894.4,0.89,894.4,0,0,0,0,-4,4,36,8,6,0,57,944,990,967.9,22.1,0.519,0.372,0.0168,0.891,0.0403,4,0.244,1.14,0.0514,21,0.955,0.98,0.936,43.9,43,172,4130
2016-03-26,2015,6,26,86,1034.2,0.1,5,Dry,36,8,6,4,53,107,0.1,927.1,0.9,927.1,0,0,0,0,-4,4,36,8,6,0,57,977,990,968,22,0.549,0.388,0.0176,0.937,0.0426,4,0.255,1.19,0.0542,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
2016-03-27,2015,6,26,87,1062.6,0.1,5,Dry,36,8,6,4,53,107,0.1,955.6,0.9,955.6,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.575,0.401,0.0183,0.977,0.0446,4,0.265,1.24,0.0567,20.7,0.956,0.98,0.937,46.3,45.3,181,4350
2016-03-28,2015,6,26,88,1086.3,0.098,5,Dry,36,8,6,4,53,107,0.099,979.3,0.9,979.3,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.597,0.413,0.0189,1.01,0.0463,4,0.273,1.28,0.0588,20.5,0.956,0.98,0.937,47.1,46.2,185,4440
2016-03-29,2015,6,26,89,1104.9,0.096,5,Dry,36,8,6,4,53,107,0.097,997.9,0.9,997.9,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.622,0.422,0.0194,1.04,0.048,4,0.279,1.32,0.0608,20.4,0.956,0.98,0.937,47.8,46.9,187,4500
2016-03-30,2015,6,26,90,1118.4,0.094,5,Dry,36,8,6,4,53,107,0.096,1011,0.9,1011,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.642,0.449,0.0207,1.09,0.0502,4,0.282,1.37,0.0632,20.4,0.956,0.98,0.936,48.2,47.3,189,4540
2016-03-31,2015,6,27,91,1126.6,0.093,5,Dry,36,8,6,4,53,107,0.095,1020,0.91,1020,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.654,0.467,0.0215,1.12,0.0517,4,0.284,1.4,0.0647,20.3,0.956,0.98,0.936,48.5,47.5,190,4560
2016-04-01,2015,7,27,92,1134.8,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,986.8,0.87,986.8,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.629,0.417,0.0192,1.05,0.0482,4,0.276,1.32,0.061,20.4,0.955,0.98,0.936,47.1,46.1,184,4430
2016-04-02,2015,7,27,93,1137.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,989.5,0.87,989.5,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.633,0.418,0.0193,1.05,0.0485,4,0.276,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2016-04-03,2015,7,27,94,1140.3,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,992.3,0.87,992.3,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.637,0.419,0.0194,1.06,0.0488,4,0.277,1.33,0.0616,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
2016-04-04,2015,7,27,95,1137.5,0.092,4,Mod_Dry,45,11,10,10,72,148,0.13,989.5,0.87,989.5,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.633,0.418,0.0193,1.05,0.0485,4,0.276,1.33,0.0613,20.3,0.956,0.98,0.936,47.2,46.2,185,4440
2016-04-05,2015,7,27,96,1140.3,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,992.3,0.87,992.3,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.637,0.419,0.0194,1.06,0.0488,4,0.277,1.33,0.0616,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
2016-04-06,2015,7,27,97,1143,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,995,0.87,995,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.421,0.0194,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
2016-04-07,2015,7,28,98,1140.3,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,992.3,0.87,992.3,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.637,0.419,0.0194,1.06,0.0488,4,0.277,1.33,0.0616,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
2016-04-08,2015,7,28,99,1143,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,995,0.87,995,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.421,0.0194,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
2016-04-09,2015,7,28,100,1145.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,997.8,0.87,997.8,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.645,0.422,0.0195,1.07,0.0493,4,0.279,1.35,0.0622,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2016-04-10,2015,7,28,101,1143,0.091,4,Mod_Dry,45,11,10,10,72,148,0.13,995,0.87,995,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.421,0.0194,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
2016-04-11,2015,7,28,102,1140.3,0.091,5,Dry,40,10,8,5,62,125,0.11,1015,0.89,1015,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.659,0.457,0.0211,1.12,0.0516,4,0.283,1.4,0.0646,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
2016-04-12,2015,7,28,103,1137.5,0.092,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.655,0.451,0.0208,1.11,0.0511,4,0.283,1.39,0.0641,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2016-04-13,2015,7,28,104,1134.8,0.092,5,Dry,40,10,8,5,62,125,0.11,1010,0.89,1010,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.651,0.445,0.0205,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47.1,188,4520
2016-04-14,2015,7,29,105,1137.5,0.092,5,Dry,40,10,8,5,62,125,0.11,1013,0.89,1013,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.655,0.451,0.0208,1.11,0.0511,4,0.283,1.39,0.0641,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2016-04-15,2015,7,29,106,1140.3,0.091,5,Dry,40,10,8,5,62,125,0.11,1015,0.89,1015,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.659,0.457,0.0211,1.12,0.0516,4,0.283,1.4,0.0646,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
2016-04-16,2015,7,29,107,1132,0.093,5,Dry,40,10,8,5,62,125,0.11,1007,0.89,1007,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.647,0.439,0.0202,1.09,0.0501,4,0.281,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
2016-04-17,2015,7,29,108,1123.9,0.094,5,Dry,40,10,8,5,62,125,0.11,998.9,0.89,998.9,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.635,0.422,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2016-04-18,2015,7,29,109,1115.7,0.095,5,Dry,40,10,8,5,62,125,0.11,990.7,0.89,990.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
2016-04-19,2015,7,29,110,1102.3,0.096,5,Dry,40,10,8,5,62,125,0.11,977.3,0.89,977.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0466,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2016-04-20,2015,7,29,111,1088.9,0.098,5,Dry,40,10,8,5,62,125,0.12,963.9,0.89,963.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0456,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
2016-04-21,2015,7,30,112,1075.7,0.1,5,Dry,40,10,8,5,62,125,0.12,950.7,0.88,950.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0183,0.977,0.0447,4,0.263,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
2016-04-22,2015,7,30,113,1057.3,0.1,5,Dry,40,10,8,5,62,125,0.12,932.4,0.88,932.4,0,0,0,0,-5,5,40,10,8,0,67,990,990,968.1,21.9,0.561,0.39,0.0178,0.952,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2016-04-23,2015,7,30,114,1039.3,0.1,5,Dry,40,10,8,5,62,125,0.12,914.3,0.88,914.3,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.7,175,4190
2016-04-24,2015,7,30,115,1021.5,0.11,5,Dry,40,10,8,5,62,125,0.12,896.5,0.88,896.5,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.9,43,172,4130
2016-04-25,2015,7,30,116,1003.9,0.11,5,Dry,40,10,8,5,62,125,0.13,878.9,0.88,878.9,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.513,0.364,0.0165,0.877,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2016-04-26,2015,7,30,117,986.61,0.11,5,Dry,40,10,8,5,62,125,0.13,861.6,0.87,861.6,0,0,0,0,-5,5,40,10,8,0,67,920,990,967.8,22.2,0.497,0.356,0.0161,0.853,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2016-04-27,2015,7,30,118,969.61,0.11,5,Dry,40,10,8,5,62,125,0.13,844.6,0.87,844.6,0,0,0,0,-5,5,40,10,8,0,67,903,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2016-04-28,2015,7,31,119,952.92,0.12,5,Dry,40,10,8,5,62,125,0.13,827.9,0.87,827.9,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.806,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2016-04-29,2015,7,31,120,936.54,0.12,5,Dry,40,10,8,5,62,125,0.13,811.5,0.87,811.5,0,0,0,0,-5,5,40,10,8,0,67,870,990,967.6,22.4,0.451,0.332,0.0148,0.783,0.035,4,0.216,0.999,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2016-04-30,2015,7,31,121,920.5,0.12,5,Dry,40,10,8,5,62,125,0.14,795.5,0.86,795.5,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.436,0.324,0.0145,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2016-05-01,2015,8,31,122,904.8,0.13,5,Dry,42,9,8,6,82,147,0.16,757.8,0.84,757.8,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.708,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2016-05-02,2015,8,31,123,889.48,0.13,5,Dry,42,9,8,6,82,147,0.17,742.5,0.83,742.5,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.389,0.297,0.0132,0.686,0.0304,3,0.277,0.962,0.0427,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2016-05-03,2015,8,31,124,874.57,0.13,5,Dry,42,9,8,6,82,147,0.17,727.6,0.83,727.6,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.932,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2016-05-04,2015,8,31,125,860.08,0.13,5,Dry,42,9,8,6,82,147,0.17,713.1,0.83,713.1,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.643,0.0284,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2016-05-05,2015,8,32,126,846.07,0.14,5,Dry,42,9,8,6,82,147,0.17,699.1,0.83,699.1,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2016-05-06,2015,8,32,127,832.57,0.14,5,Dry,42,9,8,6,82,147,0.18,685.6,0.82,685.6,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46,138,3320
2016-05-07,2015,8,32,128,819.65,0.14,5,Dry,42,9,8,6,82,147,0.18,672.6,0.82,672.6,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2016-05-08,2015,8,32,129,807.38,0.15,5,Dry,42,9,8,6,82,147,0.18,660.4,0.82,660.4,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2016-05-09,2015,8,32,130,795.89,0.15,5,Dry,42,9,8,6,82,147,0.18,648.9,0.81,648.9,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2016-05-10,2015,8,32,131,785.36,0.16,5,Dry,42,9,8,6,82,147,0.19,638.4,0.81,638.4,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2016-05-11,2015,8,32,132,776.14,0.16,5,Dry,42,9,8,6,82,147,0.19,629.1,0.81,629.1,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2016-05-12,2015,8,33,133,768.98,0.16,5,Dry,42,9,8,6,82,147,0.19,622,0.81,622,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.314,0.216,0.0094,0.53,0.023,3,0.222,0.752,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
2016-05-13,2015,8,33,134,753.94,0.17,5,Dry,42,9,8,6,82,147,0.2,606.9,0.81,606.9,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.206,0.00894,0.511,0.0222,3,0.216,0.727,0.0315,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
2016-05-14,2015,8,33,135,740.54,0.17,5,Dry,42,9,8,6,82,147,0.2,593.5,0.8,593.5,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.197,0.00854,0.495,0.0214,3,0.21,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2016-05-15,2015,8,33,136,726.6,0.18,5,Dry,42,9,8,6,82,147,0.2,579.6,0.8,579.6,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00811,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2016-05-16,2015,8,33,137,712.65,0.18,5,Dry,42,9,8,6,82,147,0.21,565.6,0.79,565.6,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00769,0.46,0.0198,3,0.197,0.657,0.0283,22.6,0.952,0.976,0.928,39.8,38.8,116,2790
2016-05-17,2015,8,33,138,699.25,0.19,5,Dry,42,9,8,6,82,147,0.21,552.3,0.79,552.3,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00729,0.444,0.019,3,0.191,0.635,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2016-05-18,2015,8,33,139,686.95,0.19,5,Dry,42,9,8,6,82,147,0.21,540,0.79,540,0,0,0,0,-6,6,42,9,8,0,88,599,990,966.6,23.4,0.267,0.162,0.00692,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,38.1,37.1,111,2670
2016-05-19,2015,8,34,140,674.1,0.2,5,Dry,42,9,8,6,82,147,0.22,527.1,0.78,527.1,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.26,0.153,0.00654,0.413,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2610
2016-05-20,2015,8,34,141,661.25,0.2,5,Dry,42,9,8,6,82,147,0.22,514.3,0.78,514.3,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.145,0.00616,0.397,0.0169,3,0.174,0.571,0.0243,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
2016-05-21,2015,8,34,142,650.03,0.21,5,Dry,42,9,8,6,82,147,0.23,503,0.77,503,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00583,0.383,0.0163,3,0.169,0.552,0.0235,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2016-05-22,2015,8,34,143,638.28,0.21,5,Dry,42,9,8,6,82,147,0.23,491.3,0.77,491.3,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00556,0.37,0.0157,3,0.164,0.534,0.0227,23,0.945,0.97,0.917,34.9,33.9,102,2440
2016-05-23,2015,8,34,144,626.52,0.22,5,Dry,42,9,8,6,82,147,0.23,479.5,0.77,479.5,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00531,0.358,0.0152,2,0.266,0.624,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-05-24,2015,8,34,145,615.31,0.22,5,Dry,42,9,8,6,82,147,0.24,468.3,0.76,468.3,0,0,0,0,-6,6,42,9,8,0,88,527,990,966.4,23.6,0.226,0.12,0.00508,0.346,0.0146,2,0.259,0.605,0.0256,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2016-05-25,2015,8,34,146,605.19,0.23,5,Dry,42,9,8,6,82,147,0.24,458.2,0.76,458.2,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00487,0.336,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2016-05-26,2015,8,35,147,594.53,0.23,5,Dry,42,9,8,6,82,147,0.25,447.5,0.75,447.5,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.214,0.11,0.00465,0.325,0.0137,2,0.245,0.569,0.024,23.2,0.958,0.98,0.939,48.7,47.7,95.4,2290
2016-05-27,2015,8,35,148,583.86,0.24,5,Dry,42,9,8,6,82,147,0.25,436.9,0.75,436.9,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.6,46.7,93.3,2240
2016-05-28,2015,8,35,149,573.75,0.24,5,Dry,42,9,8,6,82,147,0.26,426.8,0.74,426.8,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.1,0.00422,0.307,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.937,46.6,45.7,91.3,2190
2016-05-29,2015,8,35,150,564.72,0.25,5,Dry,42,9,8,6,82,147,0.26,417.7,0.74,417.7,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0962,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
2016-05-30,2015,8,35,151,555.15,0.25,5,Dry,42,9,8,6,82,147,0.27,408.1,0.73,408.1,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0916,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.7,2100
2016-05-31,2015,8,35,152,545.58,0.26,5,Dry,42,9,8,6,82,147,0.27,398.6,0.73,398.6,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0871,0.00364,0.284,0.0119,2,0.212,0.496,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2016-06-01,2015,9,35,153,536.56,0.26,5,Dry,39,9,7,5,59,119,0.22,417.6,0.78,417.6,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0961,0.00401,0.298,0.0124,2,0.224,0.523,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2016-06-02,2015,9,36,154,528.63,0.27,5,Dry,39,9,7,5,59,119,0.23,409.6,0.78,409.6,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0923,0.00384,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2016-06-03,2015,9,36,155,520.15,0.27,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2016-06-04,2015,9,36,156,511.68,0.28,5,Dry,39,9,7,5,59,119,0.23,392.7,0.77,392.7,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0843,0.0035,0.278,0.0115,2,0.208,0.485,0.0201,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
2016-06-05,2015,9,36,157,503.75,0.28,5,Dry,39,9,7,5,59,119,0.24,384.8,0.76,384.8,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2016-06-06,2015,9,36,158,496.91,0.28,5,Dry,39,9,7,5,59,119,0.24,377.9,0.76,377.9,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0774,0.0032,0.266,0.011,2,0.198,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,82,1970
2016-06-07,2015,9,36,159,489.53,0.29,5,Dry,39,9,7,5,59,119,0.24,370.5,0.76,370.5,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0739,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.3,1930
2016-06-08,2015,9,36,160,482.14,0.29,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.00291,0.254,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.3,39.3,78.6,1890
2016-06-09,2015,9,37,161,474.76,0.3,5,Dry,39,9,7,5,59,119,0.25,355.8,0.75,355.8,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0669,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2016-06-10,2015,9,37,162,467.93,0.3,5,Dry,39,9,7,5,59,119,0.25,348.9,0.75,348.9,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2016-06-11,2015,9,37,163,461.09,0.31,5,Dry,39,9,7,5,59,119,0.26,342.1,0.74,342.1,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
2016-06-12,2015,9,37,164,454.25,0.31,5,Dry,39,9,7,5,59,119,0.26,335.3,0.74,335.3,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0572,0.00235,0.231,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
2016-06-13,2015,9,37,165,448.51,0.32,5,Dry,39,9,7,5,59,119,0.27,329.5,0.73,329.5,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0545,0.00224,0.226,0.00926,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.6,35.5,71.1,1710
2016-06-14,2015,9,37,166,442.22,0.32,5,Dry,39,9,7,5,59,119,0.27,323.2,0.73,323.2,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0516,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1670
2016-06-15,2015,9,37,167,435.93,0.33,5,Dry,39,9,7,5,59,119,0.27,316.9,0.73,316.9,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2016-06-16,2015,9,38,168,429.64,0.33,5,Dry,39,9,7,5,59,119,0.28,310.6,0.72,310.6,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0456,0.00186,0.21,0.00859,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.6,33.6,67.1,1610
2016-06-17,2015,9,38,169,423.9,0.34,5,Dry,39,9,7,5,59,119,0.28,304.9,0.72,304.9,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,33,65.9,1580
2016-06-18,2015,9,38,170,418.16,0.34,5,Dry,39,9,7,5,59,119,0.28,299.2,0.71,299.2,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0402,0.00164,0.201,0.00819,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2016-06-19,2015,9,38,171,412.42,0.35,5,Dry,39,9,7,5,59,119,0.29,293.4,0.71,293.4,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0375,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
2016-06-20,2015,9,38,172,407.77,0.35,5,Dry,39,9,7,5,59,119,0.29,288.8,0.71,288.8,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.5,1500
2016-06-21,2015,9,38,173,402.57,0.36,5,Dry,39,9,7,5,59,119,0.3,283.6,0.7,283.6,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0328,0.00134,0.188,0.00764,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
2016-06-22,2015,9,38,174,397.38,0.36,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00123,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
2016-06-23,2015,9,39,175,392.18,0.37,5,Dry,39,9,7,5,59,119,0.3,273.2,0.7,273.2,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0279,0.00113,0.179,0.00728,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
2016-06-24,2015,9,39,176,386.99,0.37,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.0071,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
2016-06-25,2015,9,39,177,382.34,0.37,5,Dry,39,9,7,5,59,119,0.31,263.3,0.69,263.3,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0233,0.000944,0.171,0.00693,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.905,29.4,28.5,57,1370
2016-06-26,2015,9,39,178,377.69,0.38,5,Dry,39,9,7,5,59,119,0.32,258.7,0.69,258.7,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0211,0.000854,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.904,28.9,28,56,1340
2016-06-27,2015,9,39,179,373.04,0.38,5,Dry,39,9,7,5,59,119,0.32,254,0.68,254,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0189,0.000764,0.164,0.00661,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.903,28.3,27.5,55,1320
2016-06-28,2015,9,39,180,368.39,0.39,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.901,27.8,27,54,1300
