date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-29,2015,9,39,181,364.84,0.39,5,Dry,39,9,7,5,59,119,0.33,245.8,0.67,245.8,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0166,0.000672,0.158,0.00639,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.2,1280
2016-06-30,2015,9,40,182,360.74,0.39,5,Dry,39,9,7,5,59,119,0.33,241.7,0.67,241.7,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000657,0.157,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27,26.1,52.3,1260
2016-07-01,2015,10,40,183,356.64,0.4,5,Dry,37,8,6,4,53,108,0.3,248.6,0.7,248.6,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00637,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
2016-07-02,2015,10,40,184,351.44,0.4,5,Dry,37,8,6,4,53,108,0.31,243.4,0.69,243.4,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2016-07-03,2015,10,40,185,347.89,0.41,5,Dry,37,8,6,4,53,108,0.31,239.9,0.69,239.9,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2016-07-04,2015,10,40,186,343.78,0.41,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2016-07-05,2015,10,40,187,339.68,0.42,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2016-07-06,2015,10,40,188,335.58,0.42,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2016-07-07,2015,10,41,189,331.48,0.43,5,Dry,37,8,6,4,53,108,0.33,223.5,0.67,223.5,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2016-07-08,2015,10,41,190,327.38,0.43,5,Dry,37,8,6,4,53,108,0.33,219.4,0.67,219.4,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2016-07-09,2015,10,41,191,323.82,0.44,5,Dry,37,8,6,4,53,108,0.33,215.8,0.67,215.8,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2016-07-10,2015,10,41,192,320.27,0.44,5,Dry,37,8,6,4,53,108,0.34,212.3,0.66,212.3,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000552,0.142,0.00569,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2016-07-11,2015,10,41,193,316.71,0.44,5,Dry,37,8,6,4,53,108,0.34,208.7,0.66,208.7,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1130
2016-07-12,2015,10,41,194,313.16,0.45,5,Dry,37,8,6,4,53,108,0.34,205.2,0.66,205.2,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.359,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1120
2016-07-13,2015,10,41,195,309.6,0.45,5,Dry,37,8,6,4,53,108,0.35,201.6,0.65,201.6,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000514,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2016-07-14,2015,10,42,196,307.14,0.46,5,Dry,37,8,6,4,53,108,0.35,199.1,0.65,199.1,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46.1,45.2,45.2,1080
2016-07-15,2015,10,42,197,304.14,0.46,5,Dry,37,8,6,4,53,108,0.35,196.1,0.65,196.1,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2016-07-16,2015,10,42,198,301.13,0.46,5,Dry,37,8,6,4,53,108,0.36,193.1,0.64,193.1,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2016-07-17,2015,10,42,199,298.12,0.47,5,Dry,37,8,6,4,53,108,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
2016-07-18,2015,10,42,200,295.11,0.47,5,Dry,37,8,6,4,53,108,0.37,187.1,0.63,187.1,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000464,0.131,0.00522,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2016-07-19,2015,10,42,201,292.1,0.48,5,Dry,37,8,6,4,53,108,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2016-07-20,2015,10,42,202,289.1,0.48,5,Dry,37,8,6,4,53,108,0.37,181.1,0.63,181.1,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2016-07-21,2015,10,43,203,286.09,0.48,5,Dry,37,8,6,4,53,108,0.38,178.1,0.62,178.1,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2016-07-22,2015,10,43,204,283.08,0.49,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
2016-07-23,2015,10,43,205,280.07,0.49,5,Dry,37,8,6,4,53,108,0.39,172.1,0.61,172.1,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
2016-07-24,2015,10,43,206,277.07,0.5,5,Dry,37,8,6,4,53,108,0.39,169.1,0.61,169.1,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2016-07-25,2015,10,43,207,274.6,0.5,5,Dry,37,8,6,4,53,108,0.39,166.6,0.61,166.6,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2016-07-26,2015,10,43,208,272.14,0.5,5,Dry,37,8,6,4,53,108,0.4,164.1,0.6,164.1,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2016-07-27,2015,10,43,209,269.68,0.51,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00949,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
2016-07-28,2015,10,44,210,267.22,0.51,5,Dry,37,8,6,4,53,108,0.4,159.2,0.6,159.2,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2016-07-29,2015,10,44,211,264.76,0.52,5,Dry,37,8,6,4,53,108,0.41,156.8,0.59,156.8,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2016-07-30,2015,10,44,212,262.3,0.52,5,Dry,37,8,6,4,53,108,0.41,154.3,0.59,154.3,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2016-07-31,2015,10,44,213,259.84,0.52,5,Dry,37,8,6,4,53,108,0.42,151.8,0.58,151.8,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00866,0.000343,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2016-08-01,2015,11,44,214,257.38,0.53,5,Dry,34,7,5,3,44,93,0.36,164.4,0.64,164.4,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000385,0.12,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2016-08-02,2015,11,44,215,254.37,0.53,5,Dry,34,7,5,3,44,93,0.37,161.4,0.63,161.4,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00947,0.000374,0.118,0.00467,1,0.16,0.279,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
2016-08-03,2015,11,44,216,251.36,0.54,5,Dry,34,7,5,3,44,93,0.37,158.4,0.63,158.4,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00921,0.000364,0.117,0.00462,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2016-08-04,2015,11,45,217,248.35,0.54,5,Dry,34,7,5,3,44,93,0.37,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2016-08-05,2015,11,45,218,245.35,0.55,5,Dry,34,7,5,3,44,93,0.38,152.3,0.62,152.3,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.106,0.0087,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2016-08-06,2015,11,45,219,242.34,0.55,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00446,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2016-08-07,2015,11,45,220,239.33,0.56,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00819,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2016-08-08,2015,11,45,221,236.32,0.56,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2016-08-09,2015,11,45,222,233.86,0.57,5,Dry,34,7,5,3,44,93,0.4,140.9,0.6,140.9,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2016-08-10,2015,11,45,223,231.4,0.57,5,Dry,34,7,5,3,44,93,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000296,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,31,31,743
2016-08-11,2015,11,46,224,228.94,0.58,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2016-08-12,2015,11,46,225,226.48,0.59,5,Dry,34,7,5,3,44,93,0.41,133.5,0.59,133.5,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.0071,0.000279,0.106,0.00417,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2016-08-13,2015,11,46,226,224.02,0.59,5,Dry,34,7,5,3,44,93,0.41,131,0.58,131,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00689,0.000271,0.105,0.00412,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-08-14,2015,11,46,227,221.56,0.6,5,Dry,34,7,5,3,44,93,0.42,128.6,0.58,128.6,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0971,0.00668,0.000262,0.104,0.00408,1,0.116,0.22,0.00863,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-08-15,2015,11,46,228,220.19,0.6,5,Dry,34,7,5,3,44,93,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00656,0.000258,0.103,0.00405,1,0.114,0.217,0.00853,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2016-08-16,2015,11,46,229,218.28,0.61,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
2016-08-17,2015,11,46,230,216.36,0.61,5,Dry,34,7,5,3,44,93,0.43,123.4,0.57,123.4,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00624,0.000245,0.102,0.00398,1,0.109,0.211,0.00826,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2016-08-18,2015,11,47,231,214.45,0.62,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00607,0.000238,0.101,0.00395,1,0.106,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-08-19,2015,11,47,232,212.53,0.62,5,Dry,34,7,5,3,44,93,0.44,119.5,0.56,119.5,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00591,0.000232,0.0999,0.00391,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2016-08-20,2015,11,47,233,210.62,0.63,5,Dry,34,7,5,3,44,93,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00575,0.000225,0.099,0.00388,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2016-08-21,2015,11,47,234,208.71,0.63,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2016-08-22,2015,11,47,235,206.79,0.64,5,Dry,34,7,5,3,44,93,0.45,113.8,0.55,113.8,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0973,0.00381,1,0.0961,0.193,0.00757,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2016-08-23,2015,11,47,236,204.88,0.65,5,Dry,34,7,5,3,44,93,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00526,0.000206,0.0965,0.00377,1,0.0935,0.19,0.00743,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2016-08-24,2015,11,47,237,202.96,0.65,5,Dry,34,7,5,3,44,93,0.46,110,0.54,110,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.0051,0.000199,0.0957,0.00374,1,0.0909,0.187,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2016-08-25,2015,11,48,238,201.05,0.66,5,Dry,34,7,5,3,44,93,0.46,108,0.54,108,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00493,0.000193,0.0948,0.00371,1,0.0884,0.183,0.00716,25.4,0,0,0,0,0,0,0
2016-08-26,2015,11,48,239,199.14,0.66,5,Dry,34,7,5,3,44,93,0.47,106.1,0.53,106.1,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00477,0.000186,0.094,0.00367,1,0.0858,0.18,0.00702,25.4,0,0,0,0,0,0,0
2016-08-27,2015,11,48,240,197.22,0.67,5,Dry,34,7,5,3,44,93,0.47,104.2,0.53,104.2,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0885,0.00461,0.00018,0.0932,0.00364,1,0.0832,0.176,0.00689,25.4,0,0,0,0,0,0,0
2016-08-28,2015,11,48,241,195.31,0.67,5,Dry,34,7,5,3,44,93,0.48,102.3,0.52,102.3,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0923,0.00361,1,0.0806,0.173,0.00676,25.4,0,0,0,0,0,0,0
2016-08-29,2015,11,48,242,193.94,0.68,5,Dry,34,7,5,3,44,93,0.48,100.9,0.52,100.9,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00358,1,0.0788,0.17,0.00666,25.4,0,0,0,0,0,0,0
2016-08-30,2015,11,48,243,192.57,0.68,5,Dry,34,7,5,3,44,93,0.48,99.57,0.52,99.57,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00421,0.000165,0.0911,0.00356,1,0.0769,0.168,0.00657,25.4,0,0,0,0,0,0,0
2016-08-31,2015,11,48,244,191.21,0.69,5,Dry,34,7,5,3,44,93,0.49,98.21,0.51,98.21,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0864,0.0041,0.00016,0.0905,0.00354,1,0.0751,0.166,0.00647,25.4,0,0,0,0,0,0,0
2016-09-01,2015,12,49,245,188.75,0.7,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2016-09-02,2015,12,49,246,186.28,0.71,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0968,0.192,0.00752,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2016-09-03,2015,12,49,247,183.28,0.72,5,Dry,30,6,4,2,30,72,0.39,111.3,0.61,111.3,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2016-09-04,2015,12,49,248,180.27,0.72,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00495,0.000194,0.0928,0.00363,1,0.0887,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,24,24,575
2016-09-05,2015,12,49,249,177.81,0.73,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2016-09-06,2015,12,49,250,175.35,0.74,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0907,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2016-09-07,2015,12,49,251,172.89,0.75,5,Dry,30,6,4,2,30,72,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.000169,0.0896,0.00351,1,0.0787,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2016-09-08,2015,12,50,252,170.43,0.76,5,Dry,30,6,4,2,30,72,0.42,98.43,0.58,98.43,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00412,0.000161,0.0885,0.00347,1,0.0754,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2016-09-09,2015,12,50,253,169.06,0.76,5,Dry,30,6,4,2,30,72,0.43,97.06,0.57,97.06,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2016-09-10,2015,12,50,254,167.14,0.77,5,Dry,30,6,4,2,30,72,0.43,95.14,0.57,95.14,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.0709,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,503
2016-09-11,2015,12,50,255,165.23,0.78,5,Dry,30,6,4,2,30,72,0.44,93.23,0.56,93.23,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00367,0.000144,0.0862,0.00338,1,0.0684,0.155,0.00606,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2016-09-12,2015,12,50,256,163.32,0.78,5,Dry,30,6,4,2,30,72,0.44,91.32,0.56,91.32,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000138,0.0854,0.00335,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2016-09-13,2015,12,50,257,161.4,0.79,5,Dry,30,6,4,2,30,72,0.45,89.4,0.55,89.4,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0845,0.00331,1,0.0632,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2016-09-14,2015,12,50,258,159.49,0.79,5,Dry,30,6,4,2,30,72,0.45,87.49,0.55,87.49,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00319,0.000125,0.0837,0.00328,1,0.0606,0.144,0.00566,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
2016-09-15,2015,12,51,259,157.57,0.8,5,Dry,30,6,4,2,30,72,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0798,0.00302,0.000118,0.0829,0.00325,1,0.058,0.141,0.00552,25.4,0.927,0.962,0.893,19.7,19,19,456
2016-09-16,2015,12,51,260,155.66,0.81,5,Dry,30,6,4,2,30,72,0.46,83.66,0.54,83.66,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00286,0.000112,0.082,0.00322,1,0.0554,0.137,0.00539,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2016-09-17,2015,12,51,261,153.75,0.81,5,Dry,30,6,4,2,30,72,0.47,81.75,0.53,81.75,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.0027,0.000106,0.0812,0.00318,1,0.0529,0.134,0.00526,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2016-09-18,2015,12,51,262,152.38,0.82,5,Dry,30,6,4,2,30,72,0.47,80.38,0.53,80.38,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2016-09-19,2015,12,51,263,151.01,0.82,5,Dry,30,6,4,2,30,72,0.48,79.01,0.52,79.01,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000967,0.08,0.00314,1,0.0492,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2016-09-20,2015,12,51,264,149.64,0.83,5,Dry,30,6,4,2,30,72,0.48,77.64,0.52,77.64,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000921,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2016-09-21,2015,12,51,265,148.28,0.83,5,Dry,30,6,4,2,30,72,0.49,76.28,0.51,76.28,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000876,0.0788,0.00309,1,0.0455,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2016-09-22,2015,12,52,266,146.91,0.84,5,Dry,30,6,4,2,30,72,0.49,74.91,0.51,74.91,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00212,0.000083,0.0782,0.00307,1,0.0436,0.122,0.00478,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2016-09-23,2015,12,52,267,145.54,0.84,5,Dry,30,6,4,2,30,72,0.49,73.54,0.51,73.54,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000785,0.0776,0.00304,1,0.0418,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2016-09-24,2015,12,52,268,144.18,0.85,5,Dry,30,6,4,2,30,72,0.5,72.18,0.5,72.18,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00189,0.0000739,0.077,0.00302,1,0.0399,0.117,0.00459,25.4,0.925,0.96,0.888,16.6,16,16,383
2016-09-25,2015,12,52,269,142.81,0.85,5,Dry,30,6,4,2,30,72,0.5,70.81,0.5,70.81,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000694,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,373
2016-09-26,2015,12,52,270,141.44,0.86,5,Dry,30,6,4,2,30,72,0.51,69.44,0.49,69.44,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00165,0.0000648,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
2016-09-27,2015,12,52,271,140.07,0.86,5,Dry,30,6,4,2,30,72,0.51,68.07,0.49,68.07,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000602,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2016-09-28,2015,12,52,272,138.71,0.87,5,Dry,30,6,4,2,30,72,0.52,66.71,0.48,66.71,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000557,0.0746,0.00293,1,0.0326,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2016-09-29,2015,12,53,273,137.34,0.87,5,Dry,30,6,4,2,30,72,0.52,65.34,0.48,65.34,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.0013,0.0000511,0.074,0.0029,1,0.0307,0.105,0.00411,25.4,0.887,0.96,0.852,14.4,13.9,13.9,333
2016-09-30,2015,12,53,274,135.97,0.88,5,Dry,30,6,4,2,30,72,0.53,63.97,0.47,63.97,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000466,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.844,14,13.5,13.5,323
2016-10-01,2016,1,1,275,134.6,0.88,5,Dry,24,4,2,2,20,52,0.39,82.6,0.61,82.6,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2016-10-02,2016,1,1,276,135.43,0.88,5,Dry,24,4,2,2,20,52,0.38,83.43,0.62,83.43,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.134,0.00524,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2016-10-03,2016,1,1,277,136.25,0.87,5,Dry,24,4,2,2,20,52,0.38,84.25,0.62,84.25,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00291,0.000114,0.0788,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2016-10-04,2016,1,1,278,134.88,0.88,5,Dry,24,4,2,2,20,52,0.39,82.88,0.61,82.88,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00279,0.00011,0.0782,0.00307,1,0.0544,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2016-10-05,2016,1,1,279,133.51,0.88,5,Dry,24,4,2,2,20,52,0.39,81.51,0.61,81.51,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,436
2016-10-06,2016,1,1,280,132.14,0.89,5,Dry,24,4,2,2,20,52,0.39,80.14,0.61,80.14,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0507,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2016-10-07,2016,1,1,281,130.78,0.89,5,Dry,24,4,2,2,20,52,0.4,78.78,0.6,78.78,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000959,0.0764,0.00299,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2016-10-08,2016,1,2,282,131.6,0.89,5,Dry,24,4,2,2,20,52,0.4,79.6,0.6,79.6,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000987,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2016-10-09,2016,1,2,283,131.87,0.89,5,Dry,24,4,2,2,20,52,0.39,79.87,0.61,79.87,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000996,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2016-10-10,2016,1,2,284,131.05,0.89,5,Dry,24,4,2,2,20,52,0.4,79.05,0.6,79.05,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000968,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2016-10-11,2016,1,2,285,129.14,0.89,5,Dry,24,4,2,2,20,52,0.4,77.14,0.6,77.14,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00231,0.0000905,0.0757,0.00297,1,0.0466,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2016-10-12,2016,1,2,286,127.77,0.9,5,Dry,24,4,2,2,20,52,0.41,75.77,0.59,75.77,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000859,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2016-10-13,2016,1,2,287,126.4,0.9,5,Dry,24,4,2,2,20,52,0.41,74.4,0.59,74.4,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000813,0.0745,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
2016-10-14,2016,1,2,288,125.03,0.9,5,Dry,24,4,2,2,20,52,0.42,73.03,0.58,73.03,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000768,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2016-10-15,2016,1,3,289,123.67,0.9,5,Dry,24,4,2,2,20,52,0.42,71.67,0.58,71.67,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000722,0.0733,0.00287,1,0.0393,0.113,0.00441,25.4,0.922,0.96,0.886,16.5,15.8,15.8,379
2016-10-16,2016,1,3,290,122.3,0.91,5,Dry,24,4,2,2,20,52,0.42,70.3,0.57,70.3,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00173,0.0000677,0.0727,0.00285,1,0.0374,0.11,0.00432,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2016-10-17,2016,1,3,291,120.93,0.91,5,Dry,24,4,2,2,20,52,0.43,68.93,0.57,68.93,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.0000631,0.0724,0.00284,1,0.0356,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,15,15,359
2016-10-18,2016,1,3,292,119.57,0.91,5,Dry,24,4,2,2,20,52,0.43,67.57,0.56,67.57,0,0,0,0,-2,2,24,4,2,0,22,97.6,990,964.5,25.5,0.0708,0.00149,0.0000586,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2016-10-19,2016,1,3,293,118.2,0.91,5,Dry,24,4,2,2,20,52,0.44,66.2,0.56,66.2,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2016-10-20,2016,1,3,294,117.93,0.91,5,Dry,24,4,2,2,20,52,0.44,65.93,0.56,65.93,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.0000531,0.0722,0.00283,1,0.0315,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14,14,337
2016-10-21,2016,1,3,295,117.1,0.91,5,Dry,24,4,2,2,20,52,0.44,65.1,0.56,65.1,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2016-10-22,2016,1,4,296,116.28,0.92,5,Dry,24,4,2,2,20,52,0.45,64.28,0.55,64.28,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00283,1,0.0293,0.101,0.00397,25.4,0.882,0.96,0.846,14.1,13.5,13.5,325
2016-10-23,2016,1,4,297,115.46,0.92,5,Dry,24,4,2,2,20,52,0.45,63.46,0.55,63.46,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00114,0.0000449,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2016-10-24,2016,1,4,298,113.55,0.92,5,Dry,24,4,2,2,20,52,0.46,61.55,0.54,61.55,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000982,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2016-10-25,2016,1,4,299,113.28,0.92,5,Dry,24,4,2,2,20,52,0.46,61.28,0.54,61.28,0,0,0,0,-2,2,24,4,2,0,22,91.3,990,964.5,25.5,0.0708,0.000959,0.0000376,0.0718,0.00282,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2016-10-26,2016,1,4,300,112.46,0.92,5,Dry,24,4,2,2,20,52,0.46,60.46,0.54,60.46,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000889,0.0000349,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2016-10-27,2016,1,4,301,111.64,0.92,5,Dry,24,4,2,2,20,52,0.47,59.64,0.53,59.64,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2016-10-28,2016,1,4,302,112.46,0.92,5,Dry,24,4,2,2,20,52,0.46,60.46,0.54,60.46,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000889,0.0000349,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2016-10-29,2016,1,5,303,112.73,0.92,5,Dry,24,4,2,2,20,52,0.46,60.73,0.54,60.73,0,0,0,0,-2,2,24,4,2,0,22,90.7,990,964.5,25.5,0.0708,0.000912,0.0000358,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2016-10-30,2016,1,5,304,111.91,0.92,5,Dry,24,4,2,2,20,52,0.47,59.91,0.54,59.91,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.000842,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
2016-10-31,2016,1,5,305,111.09,0.92,5,Dry,24,4,2,2,20,52,0.47,59.09,0.53,59.09,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.000773,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2016-11-01,2016,2,5,306,111.36,0.92,5,Dry,23,4,2,2,19,50,0.45,61.36,0.55,61.36,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000966,0.0000379,0.0718,0.00282,1,0.0253,0.0971,0.00381,25.4,0,0,0,0,0,0,0
2016-11-02,2016,2,5,307,113.28,0.92,5,Dry,23,4,2,2,19,50,0.44,63.28,0.56,63.28,0,0,0,0,-2,2,23,4,2,0,21,92.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.0279,0.0999,0.00392,25.4,0,0,0,0,0,0,0
2016-11-03,2016,2,5,308,115.19,0.92,5,Dry,23,4,2,2,19,50,0.43,65.19,0.57,65.19,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000506,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2016-11-04,2016,2,5,309,118.75,0.91,5,Dry,23,4,2,2,19,50,0.42,68.75,0.58,68.75,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.00159,0.0000625,0.0724,0.00284,1,0.0353,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,358
2016-11-05,2016,2,6,310,125.03,0.9,5,Dry,23,4,2,2,19,50,0.4,75.03,0.6,75.03,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00213,0.0000834,0.0744,0.00292,1,0.0438,0.118,0.00463,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2016-11-06,2016,2,6,311,127.5,0.9,5,Dry,23,4,2,2,19,50,0.39,77.5,0.61,77.5,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000917,0.0755,0.00296,1,0.0471,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.4,17.4,416
2016-11-07,2016,2,6,312,126.68,0.9,5,Dry,23,4,2,2,19,50,0.4,76.68,0.6,76.68,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.0000889,0.0751,0.00294,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2016-11-08,2016,2,6,313,126.4,0.9,5,Dry,23,4,2,2,19,50,0.4,76.4,0.6,76.4,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.000088,0.075,0.00294,1,0.0456,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2016-11-09,2016,2,6,314,129.41,0.89,5,Dry,23,4,2,2,19,50,0.39,79.41,0.61,79.41,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.000098,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2016-11-10,2016,2,6,315,136.79,0.87,5,Dry,23,4,2,2,19,50,0.37,86.79,0.63,86.79,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,461
2016-11-11,2016,2,6,316,139.25,0.87,5,Dry,23,4,2,2,19,50,0.36,89.25,0.64,89.25,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00334,0.000131,0.0806,0.00316,1,0.063,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2016-11-12,2016,2,7,317,141.17,0.86,5,Dry,23,4,2,2,19,50,0.35,91.17,0.65,91.17,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.0035,0.000137,0.0814,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2016-11-13,2016,2,7,318,141.44,0.86,5,Dry,23,4,2,2,19,50,0.35,91.44,0.65,91.44,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0816,0.0032,1,0.0659,0.148,0.00578,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2016-11-14,2016,2,7,319,140.07,0.86,5,Dry,23,4,2,2,19,50,0.36,90.07,0.64,90.07,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00341,0.000134,0.081,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2016-11-15,2016,2,7,320,138.16,0.87,5,Dry,23,4,2,2,19,50,0.36,88.16,0.64,88.16,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2016-11-16,2016,2,7,321,136.25,0.87,5,Dry,23,4,2,2,19,50,0.37,86.25,0.63,86.25,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2016-11-17,2016,2,7,322,137.07,0.87,5,Dry,23,4,2,2,19,50,0.36,87.07,0.64,87.07,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0796,0.00312,1,0.06,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2016-11-18,2016,2,7,323,138.98,0.87,5,Dry,23,4,2,2,19,50,0.36,88.98,0.64,88.98,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00331,0.00013,0.0805,0.00316,1,0.0626,0.143,0.00561,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2016-11-19,2016,2,8,324,143.08,0.85,5,Dry,23,4,2,2,19,50,0.35,93.08,0.65,93.08,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0682,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2016-11-20,2016,2,8,325,145.54,0.84,5,Dry,23,4,2,2,19,50,0.34,95.54,0.66,95.54,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0834,0.00327,1,0.0715,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2016-11-21,2016,2,8,326,146.36,0.84,5,Dry,23,4,2,2,19,50,0.34,96.36,0.66,96.36,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00394,0.000155,0.0837,0.00328,1,0.0726,0.156,0.00613,25.3,0.914,0.967,0.884,21.9,21.2,21.2,508
2016-11-22,2016,2,8,327,147.18,0.84,5,Dry,23,4,2,2,19,50,0.34,97.18,0.66,97.18,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00401,0.000157,0.0841,0.0033,1,0.0737,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2016-11-23,2016,2,8,328,149.1,0.83,5,Dry,23,4,2,2,19,50,0.34,99.1,0.67,99.1,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.7,21.7,522
2016-11-24,2016,2,8,329,150.46,0.82,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,529
2016-11-25,2016,2,8,330,152.93,0.81,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2016-11-26,2016,2,9,331,154.29,0.81,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2016-11-27,2016,2,9,332,151.28,0.82,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2016-11-28,2016,2,9,333,148.82,0.83,5,Dry,23,4,2,2,19,50,0.34,98.82,0.66,98.82,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00415,0.000163,0.0848,0.00333,1,0.0759,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2016-11-29,2016,2,9,334,150.74,0.82,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2016-11-30,2016,2,9,335,153.2,0.81,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2016-12-01,2016,3,9,336,153.47,0.81,5,Dry,26,4,3,2,24,59,0.38,94.47,0.62,94.47,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.0033,1,0.07,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2016-12-02,2016,3,9,337,152.65,0.82,5,Dry,26,4,3,2,24,59,0.39,93.65,0.61,93.65,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000145,0.0839,0.00329,1,0.0689,0.153,0.00599,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
2016-12-03,2016,3,10,338,152.93,0.81,5,Dry,26,4,3,2,24,59,0.39,93.93,0.61,93.93,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2016-12-04,2016,3,10,339,153.2,0.81,5,Dry,26,4,3,2,24,59,0.39,94.2,0.61,94.2,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.7,20.7,498
2016-12-05,2016,3,10,340,151.28,0.82,5,Dry,26,4,3,2,24,59,0.39,92.28,0.61,92.28,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00359,0.000141,0.0833,0.00327,1,0.0671,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2016-12-06,2016,3,10,341,151.01,0.82,5,Dry,26,4,3,2,24,59,0.39,92.01,0.61,92.01,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2016-12-07,2016,3,10,342,152.38,0.82,5,Dry,26,4,3,2,24,59,0.39,93.38,0.61,93.38,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2016-12-08,2016,3,10,343,155.39,0.81,5,Dry,26,4,3,2,24,59,0.38,96.39,0.62,96.39,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000155,0.0851,0.00334,1,0.0726,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2016-12-09,2016,3,10,344,155.66,0.81,5,Dry,26,4,3,2,24,59,0.38,96.66,0.62,96.66,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000155,0.0853,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.3,21.3,510
2016-12-10,2016,3,11,345,157.03,0.8,5,Dry,26,4,3,2,24,59,0.38,98.03,0.62,98.03,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00408,0.00016,0.0859,0.00337,1,0.0748,0.161,0.0063,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2016-12-11,2016,3,11,346,162.22,0.78,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2016-12-12,2016,3,11,347,164.68,0.78,5,Dry,26,4,3,2,24,59,0.36,105.7,0.64,105.7,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00473,0.000185,0.0892,0.00349,1,0.0852,0.174,0.00683,25.4,0.915,0.97,0.887,24,23.3,23.3,560
2016-12-13,2016,3,11,348,166.6,0.77,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.09,0.00353,1,0.0878,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2016-12-14,2016,3,11,349,169.06,0.76,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2016-12-15,2016,3,11,350,172.61,0.75,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2016-12-16,2016,3,11,351,173.98,0.74,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00748,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2016-12-17,2016,3,12,352,175.89,0.74,5,Dry,26,4,3,2,24,59,0.34,116.9,0.67,116.9,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00569,0.000223,0.0941,0.00368,1,0.1,0.194,0.00761,25.4,0.923,0.97,0.895,26.8,26,26,624
2016-12-18,2016,3,12,353,180,0.72,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.9,27,27,648
2016-12-19,2016,3,12,354,182.46,0.72,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0908,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2016-12-20,2016,3,12,355,185.46,0.71,5,Dry,26,4,3,2,24,59,0.32,126.5,0.68,126.5,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2016-12-21,2016,3,12,356,187.38,0.7,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.000261,0.0991,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-12-22,2016,3,12,357,189.29,0.7,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.2,29.2,29.2,702
2016-12-23,2016,3,12,358,192.3,0.68,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2016-12-24,2016,3,13,359,194.76,0.68,5,Dry,26,4,3,2,24,59,0.3,135.8,0.7,135.8,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00892,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2016-12-25,2016,3,13,360,196.13,0.67,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2016-12-26,2016,3,13,361,194.21,0.68,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2016-12-27,2016,3,13,362,193.94,0.68,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2016-12-28,2016,3,13,363,198.04,0.67,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2016-12-29,2016,3,13,364,199.41,0.66,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
2016-12-30,2016,3,13,365,198.59,0.66,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00762,0.000297,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
2016-12-31,2016,3,14,366,199.96,0.66,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2017-01-01,2016,4,14,1,204.06,0.65,5,Dry,29,5,4,2,33,73,0.36,131.1,0.64,131.1,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.222,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2017-01-02,2016,4,14,2,209.25,0.63,5,Dry,29,5,4,2,33,73,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00409,1,0.126,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2017-01-03,2016,4,14,3,213.9,0.62,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00773,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.7,31.7,31.7,760
2017-01-04,2016,4,14,4,218.55,0.61,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
2017-01-05,2016,4,14,5,219.92,0.6,5,Dry,29,5,4,2,33,73,0.33,146.9,0.67,146.9,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00824,0.000323,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,793
2017-01-06,2016,4,14,6,219.64,0.6,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2017-01-07,2016,4,15,7,220.46,0.6,5,Dry,29,5,4,2,33,73,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00985,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
2017-01-08,2016,4,15,8,224.02,0.59,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
2017-01-09,2016,4,15,9,227.57,0.58,5,Dry,29,5,4,2,33,73,0.32,154.6,0.68,154.6,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.103,0.00889,0.000349,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
2017-01-10,2016,4,15,10,230.58,0.58,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2017-01-11,2016,4,15,11,234.14,0.57,5,Dry,29,5,4,2,33,73,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
2017-01-12,2016,4,15,12,237.69,0.56,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2017-01-13,2016,4,15,13,243.43,0.55,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2017-01-14,2016,4,16,14,251.36,0.54,5,Dry,29,5,4,2,33,73,0.29,178.4,0.71,178.4,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,974
2017-01-15,2016,4,16,15,256.56,0.53,5,Dry,29,5,4,2,33,73,0.28,183.6,0.71,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2017-01-16,2016,4,16,16,261.75,0.52,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2017-01-17,2016,4,16,17,270.23,0.51,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2017-01-18,2016,4,16,18,277.07,0.5,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2017-01-19,2016,4,16,19,281.17,0.49,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2017-01-20,2016,4,16,20,284.72,0.49,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2017-01-21,2016,4,17,21,290.46,0.48,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-01-22,2016,4,17,22,295.11,0.47,5,Dry,29,5,4,2,33,73,0.25,222.1,0.75,222.1,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2017-01-23,2016,4,17,23,301.4,0.46,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2017-01-24,2016,4,17,24,304.96,0.46,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2017-01-25,2016,4,17,25,305.23,0.46,5,Dry,29,5,4,2,33,73,0.24,232.2,0.76,232.2,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0993,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2017-01-26,2016,4,17,26,307.69,0.46,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2017-01-27,2016,4,17,27,312.34,0.45,5,Dry,29,5,4,2,33,73,0.23,239.3,0.77,239.3,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2017-01-28,2016,4,18,28,314.8,0.45,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2017-01-29,2016,4,18,29,317.26,0.44,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2017-01-30,2016,4,18,30,318.63,0.44,5,Dry,29,5,4,2,33,73,0.23,245.6,0.77,245.6,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
