date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-31,2016,4,18,31,321.64,0.44,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2017-02-01,2016,5,18,32,327.93,0.43,5,Dry,31,6,4,3,41,85,0.26,242.9,0.74,242.9,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000657,0.152,0.0061,2,0.106,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,52.9,1270
2017-02-02,2016,5,18,33,335.31,0.42,5,Dry,31,6,4,3,41,85,0.25,250.3,0.75,250.3,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0171,0.000688,0.155,0.00624,2,0.111,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.6,1310
2017-02-03,2016,5,18,34,342.14,0.41,5,Dry,31,6,4,3,41,85,0.25,257.1,0.75,257.1,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.000818,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1350
2017-02-04,2016,5,19,35,348.98,0.41,5,Dry,31,6,4,3,41,85,0.24,264,0.76,264,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0236,0.000949,0.167,0.00671,2,0.121,0.287,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2017-02-05,2016,5,19,36,352.53,0.4,5,Dry,31,6,4,3,41,85,0.24,267.5,0.76,267.5,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.3,1400
2017-02-06,2016,5,19,37,356.64,0.4,5,Dry,31,6,4,3,41,85,0.24,271.6,0.76,271.6,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.0011,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2017-02-07,2016,5,19,38,364.02,0.39,5,Dry,31,6,4,3,41,85,0.23,279,0.77,279,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0307,0.00124,0.179,0.00723,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.8,1460
2017-02-08,2016,5,19,39,369.76,0.39,5,Dry,31,6,4,3,41,85,0.23,284.8,0.77,284.8,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2017-02-09,2016,5,19,40,376.05,0.38,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-02-10,2016,5,19,41,380.7,0.38,5,Dry,31,6,4,3,41,85,0.22,295.7,0.78,295.7,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2017-02-11,2016,5,20,42,383.16,0.37,5,Dry,31,6,4,3,41,85,0.22,298.2,0.78,298.2,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0397,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2017-02-12,2016,5,20,43,388.35,0.37,5,Dry,31,6,4,3,41,85,0.22,303.4,0.78,303.4,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0422,0.00171,0.199,0.00808,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1580
2017-02-13,2016,5,20,44,393,0.37,5,Dry,31,6,4,3,41,85,0.22,308,0.78,308,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2017-02-14,2016,5,20,45,396.01,0.36,5,Dry,31,6,4,3,41,85,0.21,311,0.79,311,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2017-02-15,2016,5,20,46,400.66,0.36,5,Dry,31,6,4,3,41,85,0.21,315.7,0.79,315.7,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.048,0.00195,0.209,0.00851,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2017-02-16,2016,5,20,47,408.59,0.35,5,Dry,31,6,4,3,41,85,0.21,323.6,0.79,323.6,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0517,0.00211,0.216,0.00879,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2017-02-17,2016,5,20,48,418.16,0.34,5,Dry,31,6,4,3,41,85,0.2,333.2,0.8,333.2,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.00229,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2017-02-18,2016,5,21,49,427.73,0.34,5,Dry,31,6,4,3,41,85,0.2,342.7,0.8,342.7,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00248,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
2017-02-19,2016,5,21,50,437.85,0.33,5,Dry,31,6,4,3,41,85,0.19,352.9,0.81,352.9,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0655,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2017-02-20,2016,5,21,51,450.15,0.32,5,Dry,31,6,4,3,41,85,0.19,365.1,0.81,365.1,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0714,0.00293,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2017-02-21,2016,5,21,52,462.46,0.31,5,Dry,31,6,4,3,41,85,0.18,377.5,0.82,377.5,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0772,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2017-02-22,2016,5,21,53,475.31,0.3,5,Dry,31,6,4,3,41,85,0.18,390.3,0.82,390.3,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2017-02-23,2016,5,21,54,489.25,0.29,5,Dry,31,6,4,3,41,85,0.17,404.3,0.83,404.3,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2017-02-24,2016,5,21,55,505.39,0.28,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2017-02-25,2016,5,22,56,522.61,0.27,5,Dry,31,6,4,3,41,85,0.16,437.6,0.84,437.6,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2017-02-26,2016,5,22,57,539.29,0.26,5,Dry,31,6,4,3,41,85,0.16,454.3,0.84,454.3,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2017-02-27,2016,5,22,58,555.97,0.25,5,Dry,31,6,4,3,41,85,0.15,471,0.85,471,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00508,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2017-02-28,2016,5,22,59,575.39,0.24,5,Dry,31,6,4,3,41,85,0.15,490.4,0.85,490.4,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.229,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2017-03-01,2016,6,22,60,593.71,0.23,5,Dry,36,8,6,4,53,107,0.18,486.7,0.82,486.7,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.7,48.2,96.4,2310
2017-03-02,2016,6,22,61,614.21,0.22,5,Dry,36,8,6,4,53,107,0.17,507.2,0.83,507.2,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.3,35.2,105,2530
2017-03-03,2016,6,22,62,639.1,0.21,5,Dry,36,8,6,4,53,107,0.17,532.1,0.83,532.1,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2017-03-04,2016,6,23,63,665.62,0.2,5,Dry,36,8,6,4,53,107,0.16,558.6,0.84,558.6,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.272,0.174,0.00743,0.447,0.0191,3,0.194,0.64,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2017-03-05,2016,6,23,64,694.33,0.19,5,Dry,36,8,6,4,53,107,0.15,587.3,0.85,587.3,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00829,0.482,0.0207,3,0.207,0.689,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2017-03-06,2016,6,23,65,724.14,0.18,5,Dry,36,8,6,4,53,107,0.15,617.1,0.85,617.1,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.306,0.213,0.00919,0.519,0.0224,3,0.22,0.739,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
2017-03-07,2016,6,23,66,755.58,0.17,5,Dry,36,8,6,4,53,107,0.14,648.6,0.86,648.6,0,0,0,0,-4,4,36,8,6,0,57,699,990,966.9,23.1,0.324,0.234,0.0102,0.558,0.0242,3,0.234,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2017-03-08,2016,6,23,67,777.35,0.16,5,Dry,36,8,6,4,53,107,0.14,670.4,0.86,670.4,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2017-03-09,2016,6,23,68,799.09,0.15,5,Dry,36,8,6,4,53,107,0.13,692.1,0.87,692.1,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2017-03-10,2016,6,23,69,828.81,0.14,5,Dry,36,8,6,4,53,107,0.13,721.8,0.87,721.8,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.648,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2017-03-11,2016,6,24,70,866.23,0.13,5,Dry,36,8,6,4,53,107,0.12,759.2,0.88,759.2,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.985,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2017-03-12,2016,6,24,71,907.02,0.13,5,Dry,36,8,6,4,53,107,0.12,800,0.88,800,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.213,0.972,0.0432,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2017-03-13,2016,6,24,72,955.29,0.12,5,Dry,36,8,6,4,53,107,0.11,848.3,0.89,848.3,0,0,0,0,-4,4,36,8,6,0,57,898,990,967.7,22.3,0.477,0.35,0.0157,0.827,0.0371,4,0.229,1.06,0.0474,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2017-03-14,2016,6,24,73,1011.4,0.11,5,Dry,36,8,6,4,53,107,0.11,904.4,0.89,904.4,0,0,0,0,-4,4,36,8,6,0,57,954,990,967.9,22.1,0.529,0.377,0.0171,0.905,0.041,4,0.248,1.15,0.0523,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2017-03-15,2016,6,24,74,1075.7,0.1,5,Dry,36,8,6,4,53,107,0.1,968.7,0.9,968.7,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.587,0.408,0.0187,0.995,0.0455,4,0.269,1.26,0.0578,20.6,0.956,0.98,0.937,46.8,45.8,183,4400
2017-03-16,2016,6,24,75,1148.5,0.09,5,Dry,36,8,6,4,53,107,0.093,1042,0.91,1042,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.686,0.516,0.0239,1.2,0.0556,4,0.288,1.49,0.0689,20.1,0.955,0.98,0.936,49.1,48.2,193,4620
2017-03-17,2016,6,24,76,1236,0.08,5,Dry,36,8,6,4,53,107,0.087,1129,0.91,1100,29,7,1,1,-3,23,43,9,7,1,76,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2017-03-18,2016,6,25,77,1327.2,0.07,5,Dry,36,8,6,4,53,107,0.081,1220,0.92,1100,120,27,4,4,0,85,63,12,10,4,138,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-03-19,2016,6,25,78,1409.3,0.059,5,Dry,36,8,6,4,53,107,0.076,1302,0.92,1100,202,46,6,6,2,142,82,14,12,6,195,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2017-03-20,2016,6,25,79,1462.2,0.049,5,Dry,36,8,6,4,53,107,0.073,1355,0.93,1100,255,58,8,8,4,177,94,16,14,8,230,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2017-03-21,2016,6,25,80,1522.4,0.042,4,Mod_Dry,41,8,7,6,67,129,0.085,1393,0.92,1100,293,59,9,9,3,213,100,17,16,9,280,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2017-03-22,2016,6,25,81,1590.2,0.037,4,Mod_Dry,41,8,7,6,67,129,0.081,1461,0.92,1100,361,59,10,11,5,276,100,18,18,11,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2017-03-23,2016,6,25,82,1665.9,0.031,4,Mod_Dry,41,8,7,6,67,129,0.077,1537,0.92,1100,437,59,10,13,7,348,100,18,20,13,415,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2017-03-24,2016,6,25,83,1749.7,0.026,4,Mod_Dry,41,8,7,6,67,129,0.074,1621,0.93,1100,521,59,10,16,10,426,100,18,23,16,493,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-03-25,2016,6,26,84,1835.1,0.022,4,Mod_Dry,41,8,7,6,67,129,0.07,1706,0.93,1100,606,59,10,18,12,507,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2017-03-26,2016,6,26,85,1922.1,0.015,4,Mod_Dry,41,8,7,6,67,129,0.067,1793,0.93,1100,693,59,10,18,15,591,100,18,25,21,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2017-03-27,2016,6,26,86,2003.4,0.0096,4,Mod_Dry,41,8,7,6,67,129,0.064,1874,0.94,1100,774,59,10,18,17,670,100,18,25,23,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2017-03-28,2016,6,26,87,2085.8,0.0085,4,Mod_Dry,41,8,7,6,67,129,0.062,1957,0.94,1100,857,59,10,18,20,750,100,18,25,26,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2017-03-29,2016,6,26,88,2154.8,0.0075,4,Mod_Dry,41,8,7,6,67,129,0.06,2026,0.94,1100,926,59,10,18,22,817,100,18,25,28,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2017-03-30,2016,6,26,89,2217.2,0.0067,4,Mod_Dry,41,8,7,6,67,129,0.058,2088,0.94,1100,988,59,10,18,24,877,100,18,25,30,944,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2017-03-31,2016,6,26,90,2265.3,0.006,4,Mod_Dry,41,8,7,6,67,129,0.057,2136,0.94,1100,1040,59,10,18,25,924,100,18,25,31,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2017-04-01,2016,7,27,91,2291.3,0.0056,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2017-04-02,2016,7,27,92,2309.9,0.0054,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2017-04-03,2016,7,27,93,2321.2,0.0052,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.4,40.6,162,3900
2017-04-04,2016,7,27,94,2324.9,0.0052,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2017-04-05,2016,7,27,95,2328.7,0.0051,3,Normal,54,13,14,19,117,217,0.093,2112,0.91,1100,1010,46,5,11,11,939,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-04-06,2016,7,27,96,2324.9,0.0052,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2017-04-07,2016,7,27,97,2321.2,0.0052,3,Normal,54,13,14,19,117,217,0.093,2104,0.91,1100,1000,46,5,11,11,931,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.4,40.6,162,3900
2017-04-08,2016,7,28,98,2317.4,0.0053,3,Normal,54,13,14,19,117,217,0.094,2100,0.91,1100,1000,46,5,11,11,927,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2017-04-09,2016,7,28,99,2313.7,0.0053,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2017-04-10,2016,7,28,100,2302.5,0.0055,3,Normal,54,13,14,19,117,217,0.094,2085,0.91,1100,985,46,5,11,11,912,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-04-11,2016,7,28,101,2291.3,0.0056,3,Normal,54,13,14,19,117,217,0.095,2074,0.91,1100,974,46,5,11,10,902,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2017-04-12,2016,7,28,102,2280.1,0.0058,3,Normal,54,13,14,19,117,217,0.095,2063,0.91,1100,963,46,5,11,10,891,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2017-04-13,2016,7,28,103,2269,0.0059,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-04-14,2016,7,28,104,2250.4,0.0062,3,Normal,54,13,14,19,117,217,0.096,2033,0.9,1100,933,46,5,11,9,862,100,18,25,28,979,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2017-04-15,2016,7,29,105,2224.5,0.0066,3,Normal,54,13,14,19,117,217,0.098,2008,0.9,1100,908,46,5,11,8,838,100,18,25,27,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2017-04-16,2016,7,29,106,2198.8,0.0069,3,Normal,54,13,14,19,117,217,0.099,1982,0.9,1100,882,46,5,11,7,813,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2017-04-17,2016,7,29,107,2165.8,0.0074,3,Normal,54,13,14,19,117,217,0.1,1949,0.9,1100,849,46,5,11,6,781,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2017-04-18,2016,7,29,108,2132.9,0.0078,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2017-04-19,2016,7,29,109,2100.3,0.0083,3,Normal,54,13,14,19,117,217,0.1,1883,0.9,1100,783,46,5,11,4,717,100,18,25,23,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-04-20,2016,7,29,110,2067.8,0.0087,3,Normal,54,13,14,19,117,217,0.1,1851,0.9,1100,751,46,5,11,4,685,100,18,25,23,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2017-04-21,2016,7,29,111,2035.5,0.0092,4,Mod_Dry,45,11,10,10,72,148,0.073,1887,0.93,1100,787,55,7,15,14,696,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2017-04-22,2016,7,30,112,2003.4,0.0096,4,Mod_Dry,45,11,10,10,72,148,0.074,1855,0.93,1100,755,55,7,15,13,665,100,18,25,23,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2017-04-23,2016,7,30,113,1971.4,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-04-24,2016,7,30,114,1939.7,0.013,4,Mod_Dry,45,11,10,10,72,148,0.076,1792,0.92,1100,692,55,7,15,11,604,100,18,25,21,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2017-04-25,2016,7,30,115,1901.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2017-04-26,2016,7,30,116,1862.8,0.02,4,Mod_Dry,45,11,10,10,72,148,0.08,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-04-27,2016,7,30,117,1824.8,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1677,0.92,1100,577,55,7,15,7,493,100,18,25,17,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-04-28,2016,7,30,118,1793.9,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1646,0.92,1100,546,55,7,15,6,463,100,18,25,16,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2017-04-29,2016,7,31,119,1763.3,0.025,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-04-30,2016,7,31,120,1732.8,0.027,4,Mod_Dry,45,11,10,10,72,148,0.085,1585,0.92,1100,485,55,7,15,5,403,100,18,25,15,475,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-01,2016,8,31,121,1702.6,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1511,0.89,1100,411,53,8,13,2,335,100,18,23,12,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2017-05-02,2016,8,31,122,1672.5,0.03,4,Mod_Dry,47,10,10,10,115,192,0.12,1481,0.89,1100,381,53,8,12,1,307,100,18,22,11,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-05-03,2016,8,31,123,1649.3,0.032,4,Mod_Dry,47,10,10,10,115,192,0.12,1457,0.88,1100,357,53,8,11,1,284,100,18,21,11,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2017-05-04,2016,8,31,124,1626.2,0.034,4,Mod_Dry,47,10,10,10,115,192,0.12,1434,0.88,1100,334,53,8,10,0,263,100,18,20,10,378,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2017-05-05,2016,8,31,125,1603.3,0.036,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2017-05-06,2016,8,32,126,1580.5,0.037,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-05-07,2016,8,32,127,1557.8,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-05-08,2016,8,32,128,1541.7,0.04,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2017-05-09,2016,8,32,129,1525.6,0.042,4,Mod_Dry,47,10,10,10,115,192,0.13,1334,0.87,1100,234,53,7,7,-3,170,100,17,17,7,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2017-05-10,2016,8,32,130,1509.7,0.044,4,Mod_Dry,47,10,10,10,115,192,0.13,1318,0.87,1100,218,49,7,7,-3,158,96,17,17,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2017-05-11,2016,8,32,131,1493.8,0.046,4,Mod_Dry,47,10,10,10,115,192,0.13,1302,0.87,1100,202,46,6,6,-4,148,93,16,16,6,263,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2017-05-12,2016,8,32,132,1478,0.047,4,Mod_Dry,47,10,10,10,115,192,0.13,1286,0.87,1100,186,42,6,6,-4,136,89,16,16,6,251,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2017-05-13,2016,8,33,133,1462.2,0.049,4,Mod_Dry,47,10,10,10,115,192,0.13,1270,0.87,1100,170,38,5,5,-5,127,85,15,15,5,242,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2017-05-14,2016,8,33,134,1446.6,0.051,4,Mod_Dry,47,10,10,10,115,192,0.13,1255,0.87,1100,155,35,5,5,-5,115,82,15,15,5,230,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-05-15,2016,8,33,135,1431,0.055,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2017-05-16,2016,8,33,136,1415.5,0.058,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-05-17,2016,8,33,137,1400,0.06,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2017-05-18,2016,8,33,138,1372.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.14,1180,0.86,1100,80,18,2,2,-8,66,65,12,12,2,181,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2017-05-19,2016,8,33,139,1339.2,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0839,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-05-20,2016,8,34,140,1306.3,0.072,4,Mod_Dry,47,10,10,10,115,192,0.15,1114,0.85,1100,14,3,0,0,-10,21,50,10,10,0,136,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2017-05-21,2016,8,34,141,1273.8,0.076,4,Mod_Dry,47,10,10,10,115,192,0.15,1082,0.85,1082,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.77,0.607,0.0286,1.38,0.0648,4,0.296,1.67,0.0788,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2017-05-22,2016,8,34,142,1241.8,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.535,0.0251,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.7,191,4570
2017-05-23,2016,8,34,143,1210.2,0.083,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2017-05-24,2016,8,34,144,1179.1,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,987.1,0.84,987.1,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0194,1.05,0.0487,4,0.276,1.32,0.0615,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
2017-05-25,2016,8,34,145,1154,0.09,4,Mod_Dry,47,10,10,10,115,192,0.17,962,0.83,962,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2017-05-26,2016,8,34,146,1129.3,0.093,4,Mod_Dry,47,10,10,10,115,192,0.17,937.3,0.83,937.3,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.393,0.0181,0.967,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,44.9,44,176,4230
2017-05-27,2016,8,35,147,1104.9,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,912.9,0.83,912.9,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0428,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
2017-05-28,2016,8,35,148,1081,0.099,4,Mod_Dry,47,10,10,10,115,192,0.18,889,0.82,889,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2017-05-29,2016,8,35,149,1057.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,865.4,0.82,865.4,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
2017-05-30,2016,8,35,150,1034.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.19,842.1,0.81,842.1,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
2017-05-31,2016,8,35,151,1011.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,819.4,0.81,819.4,0,0,0,0,-10,10,47,10,10,0,125,886,990,967.9,22.1,0.466,0.336,0.0152,0.802,0.0363,4,0.219,1.02,0.0463,21,0.953,0.977,0.931,40.3,39.4,157,3780
2017-06-01,2016,9,35,152,993.98,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,833,0.84,833,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2017-06-02,2016,9,35,153,976.86,0.11,4,Mod_Dry,45,10,9,9,88,161,0.17,815.9,0.83,815.9,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
2017-06-03,2016,9,36,154,960.04,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,799,0.83,799,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.983,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2017-06-04,2016,9,36,155,943.52,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,782.5,0.83,782.5,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2017-06-05,2016,9,36,156,927.33,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,766.3,0.83,766.3,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2017-06-06,2016,9,36,157,911.48,0.12,4,Mod_Dry,45,10,9,9,88,161,0.18,750.5,0.82,750.5,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2017-06-07,2016,9,36,158,896,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,735,0.82,735,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2017-06-08,2016,9,36,159,880.91,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,719.9,0.82,719.9,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.654,0.029,3,0.266,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2017-06-09,2016,9,36,160,866.23,0.13,4,Mod_Dry,45,10,9,9,88,161,0.19,705.2,0.81,705.2,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2017-06-10,2016,9,37,161,852.01,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,691,0.81,691,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.618,0.0272,3,0.253,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2017-06-11,2016,9,37,162,842.15,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,681.1,0.81,681.1,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0113,0.606,0.0267,3,0.249,0.855,0.0376,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2017-06-12,2016,9,37,163,832.57,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,671.6,0.81,671.6,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
2017-06-13,2016,9,37,164,823.27,0.14,4,Mod_Dry,45,10,9,9,88,161,0.2,662.3,0.8,662.3,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.583,0.0255,3,0.241,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2017-06-14,2016,9,37,165,814.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,653.3,0.8,653.3,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.572,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
2017-06-15,2016,9,37,166,805.69,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,644.7,0.8,644.7,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2017-06-16,2016,9,37,167,797.48,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,636.5,0.8,636.5,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.325,0.226,0.00987,0.551,0.024,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2017-06-17,2016,9,38,168,789.74,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,628.7,0.8,628.7,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.767,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2017-06-18,2016,9,38,169,782.57,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,621.6,0.79,621.6,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.755,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2017-06-19,2016,9,38,170,773.85,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,612.9,0.79,612.9,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2017-06-20,2016,9,38,171,766.25,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2017-06-21,2016,9,38,172,753.94,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,592.9,0.79,592.9,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2920
2017-06-22,2016,9,38,173,742.73,0.17,4,Mod_Dry,45,10,9,9,88,161,0.22,581.7,0.78,581.7,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.293,0.19,0.0082,0.483,0.0209,3,0.204,0.687,0.0297,22.4,0.953,0.977,0.931,40.7,39.8,119,2860
2017-06-23,2016,9,38,174,730.97,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,570,0.78,570,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00784,0.469,0.0202,3,0.199,0.668,0.0288,22.5,0.952,0.976,0.929,39.9,39,117,2810
2017-06-24,2016,9,39,175,719.21,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,558.2,0.78,558.2,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0195,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2017-06-25,2016,9,39,176,708,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,547,0.77,547,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00715,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.924,38.5,37.4,112,2690
2017-06-26,2016,9,39,177,697.89,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,536.9,0.77,536.9,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00685,0.428,0.0183,3,0.184,0.612,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2650
2017-06-27,2016,9,39,178,687.22,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,526.2,0.77,526.2,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.153,0.00653,0.414,0.0177,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2017-06-28,2016,9,39,179,676.56,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,515.6,0.76,515.6,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.145,0.00622,0.401,0.0172,3,0.175,0.576,0.0246,22.8,0.948,0.97,0.919,36.4,35.4,106,2550
2017-06-29,2016,9,39,180,665.89,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,504.9,0.76,504.9,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.0059,0.388,0.0166,3,0.17,0.558,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2017-06-30,2016,9,39,181,655.78,0.21,4,Mod_Dry,45,10,9,9,88,161,0.25,494.8,0.75,494.8,0,0,0,0,-9,9,45,10,9,0,97,559,990,966.5,23.5,0.244,0.133,0.00565,0.377,0.016,3,0.165,0.542,0.0231,22.9,0.946,0.97,0.917,35.1,34,102,2450
2017-07-01,2016,10,40,182,646.75,0.21,3,Normal,50,10,9,9,108,186,0.29,460.8,0.71,460.8,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.116,0.00495,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2017-07-02,2016,10,40,183,637.18,0.21,3,Normal,50,10,9,9,108,186,0.29,451.2,0.71,451.2,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2017-07-03,2016,10,40,184,627.61,0.22,3,Normal,50,10,9,9,108,186,0.3,441.6,0.7,441.6,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.241,0.565,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.6,2250
2017-07-04,2016,10,40,185,618.04,0.22,3,Normal,50,10,9,9,108,186,0.3,432,0.7,432,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.315,0.0133,2,0.234,0.549,0.0233,23.1,0.957,0.98,0.938,46.8,45.8,91.7,2200
2017-07-05,2016,10,40,186,608.47,0.23,3,Normal,50,10,9,9,108,186,0.31,422.5,0.69,422.5,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0984,0.00416,0.307,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2160
2017-07-06,2016,10,40,187,599.45,0.23,3,Normal,50,10,9,9,108,186,0.31,413.4,0.69,413.4,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0941,0.00397,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88,2110
2017-07-07,2016,10,40,188,591.52,0.23,3,Normal,50,10,9,9,108,186,0.31,405.5,0.69,405.5,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0904,0.00381,0.293,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.5,2080
2017-07-08,2016,10,41,189,583.04,0.24,3,Normal,50,10,9,9,108,186,0.32,397,0.68,397,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00363,0.286,0.012,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2030
2017-07-09,2016,10,41,190,574.57,0.24,3,Normal,50,10,9,9,108,186,0.32,388.6,0.68,388.6,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0824,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2017-07-10,2016,10,41,191,566.09,0.25,3,Normal,50,10,9,9,108,186,0.33,380.1,0.67,380.1,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0784,0.00329,0.272,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.3,1950
2017-07-11,2016,10,41,192,558.16,0.25,3,Normal,50,10,9,9,108,186,0.33,372.2,0.67,372.2,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0747,0.00313,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
2017-07-12,2016,10,41,193,551.32,0.26,3,Normal,50,10,9,9,108,186,0.34,365.3,0.66,365.3,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0714,0.00299,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2017-07-13,2016,10,41,194,543.94,0.26,3,Normal,50,10,9,9,108,186,0.34,357.9,0.66,357.9,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0679,0.00284,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2017-07-14,2016,10,41,195,536.56,0.26,3,Normal,50,10,9,9,108,186,0.35,350.6,0.65,350.6,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0645,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.7,1790
2017-07-15,2016,10,42,196,529.18,0.27,3,Normal,50,10,9,9,108,186,0.35,343.2,0.65,343.2,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.061,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.6,36.5,73.1,1750
2017-07-16,2016,10,42,197,521.79,0.27,3,Normal,50,10,9,9,108,186,0.36,335.8,0.64,335.8,0,0,0,0,-9,9,50,10,9,0,117,405,990,965.9,24.1,0.178,0.0575,0.00239,0.236,0.00981,2,0.169,0.405,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.5,1720
2017-07-17,2016,10,42,198,514.96,0.27,3,Normal,50,10,9,9,108,186,0.36,329,0.64,329,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0543,0.00225,0.23,0.00956,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70.1,1680
2017-07-18,2016,10,42,199,508.12,0.28,3,Normal,50,10,9,9,108,186,0.37,322.1,0.63,322.1,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.051,0.00212,0.225,0.00931,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2017-07-19,2016,10,42,200,502.38,0.28,3,Normal,50,10,9,9,108,186,0.37,316.4,0.63,316.4,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2017-07-20,2016,10,42,201,496.09,0.29,3,Normal,50,10,9,9,108,186,0.38,310.1,0.63,310.1,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0454,0.00188,0.215,0.00888,2,0.152,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2017-07-21,2016,10,42,202,489.8,0.29,3,Normal,50,10,9,9,108,186,0.38,303.8,0.62,303.8,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0424,0.00175,0.209,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2017-07-22,2016,10,43,203,483.51,0.29,3,Normal,50,10,9,9,108,186,0.39,297.5,0.61,297.5,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00843,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.5,1530
2017-07-23,2016,10,43,204,477.22,0.3,3,Normal,50,10,9,9,108,186,0.39,291.2,0.61,291.2,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0365,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2017-07-24,2016,10,43,205,471.48,0.3,3,Normal,50,10,9,9,108,186,0.4,285.5,0.6,285.5,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2017-07-25,2016,10,43,206,465.74,0.3,3,Normal,50,10,9,9,108,186,0.4,279.7,0.6,279.7,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2017-07-26,2016,10,43,207,460,0.31,3,Normal,50,10,9,9,108,186,0.4,274,0.6,274,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2017-07-27,2016,10,43,208,455.35,0.31,3,Normal,50,10,9,9,108,186,0.41,269.4,0.59,269.4,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0261,0.00107,0.181,0.00744,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.7,28.8,57.6,1380
2017-07-28,2016,10,43,209,450.15,0.32,3,Normal,50,10,9,9,108,186,0.41,264.1,0.59,264.1,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0237,0.000971,0.177,0.00725,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1350
2017-07-29,2016,10,44,210,444.96,0.32,3,Normal,50,10,9,9,108,186,0.42,259,0.58,259,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0212,0.00087,0.173,0.00707,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2017-07-30,2016,10,44,211,439.76,0.32,3,Normal,50,10,9,9,108,186,0.42,253.8,0.58,253.8,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.149,0.0188,0.000769,0.168,0.00689,2,0.114,0.282,0.0115,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2017-07-31,2016,10,44,212,434.57,0.33,3,Normal,50,10,9,9,108,186,0.43,248.6,0.57,248.6,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.00069,0.164,0.00673,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.902,27.4,26.6,53.1,1270
2017-08-01,2016,11,44,213,429.37,0.33,3,Normal,47,8,6,5,89,155,0.36,274.4,0.64,274.4,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0285,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2017-08-02,2016,11,44,214,423.08,0.34,3,Normal,47,8,6,5,89,155,0.37,268.1,0.63,268.1,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0255,0.00104,0.177,0.00723,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2017-08-03,2016,11,44,215,417.34,0.34,3,Normal,47,8,6,5,89,155,0.37,262.3,0.63,262.3,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.15,0.0228,0.000931,0.172,0.00703,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2017-08-04,2016,11,44,216,411.6,0.35,3,Normal,47,8,6,5,89,155,0.38,256.6,0.62,256.6,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0201,0.000819,0.168,0.00683,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2017-08-05,2016,11,45,217,406.95,0.35,3,Normal,47,8,6,5,89,155,0.38,251.9,0.62,251.9,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000729,0.164,0.00667,2,0.113,0.276,0.0113,24.3,0.93,0.97,0.902,27.9,27.1,54.2,1300
2017-08-06,2016,11,45,218,401.75,0.36,3,Normal,47,8,6,5,89,155,0.39,246.8,0.61,246.8,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.00068,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2017-08-07,2016,11,45,219,396.56,0.36,3,Normal,47,8,6,5,89,155,0.39,241.6,0.61,241.6,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.9,1240
2017-08-08,2016,11,45,220,391.36,0.37,3,Normal,47,8,6,5,89,155,0.4,236.4,0.6,236.4,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000643,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2017-08-09,2016,11,45,221,386.17,0.37,3,Normal,47,8,6,5,89,155,0.4,231.2,0.6,231.2,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2017-08-10,2016,11,45,222,381.52,0.38,3,Normal,47,8,6,5,89,155,0.41,226.5,0.59,226.5,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000608,0.152,0.00616,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2017-08-11,2016,11,45,223,376.87,0.38,3,Normal,47,8,6,5,89,155,0.41,221.9,0.59,221.9,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2017-08-12,2016,11,46,224,372.22,0.38,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2017-08-13,2016,11,46,225,368.67,0.39,3,Normal,47,8,6,5,89,155,0.42,213.7,0.58,213.7,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2017-08-14,2016,11,46,226,364.57,0.39,3,Normal,47,8,6,5,89,155,0.42,209.6,0.57,209.6,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00584,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2017-08-15,2016,11,46,227,360.46,0.39,3,Normal,47,8,6,5,89,155,0.43,205.5,0.57,205.5,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2017-08-16,2016,11,46,228,356.36,0.4,3,Normal,47,8,6,5,89,155,0.43,201.4,0.56,201.4,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2017-08-17,2016,11,46,229,352.26,0.4,3,Normal,47,8,6,5,89,155,0.44,197.3,0.56,197.3,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2017-08-18,2016,11,46,230,348.16,0.41,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2017-08-19,2016,11,47,231,344.06,0.41,3,Normal,47,8,6,5,89,155,0.45,189.1,0.55,189.1,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2017-08-20,2016,11,47,232,340.5,0.42,3,Normal,47,8,6,5,89,155,0.46,185.5,0.55,185.5,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2017-08-21,2016,11,47,233,336.95,0.42,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2017-08-22,2016,11,47,234,333.39,0.43,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,959
2017-08-23,2016,11,47,235,329.84,0.43,3,Normal,47,8,6,5,89,155,0.47,174.8,0.53,174.8,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2017-08-24,2016,11,47,236,326.28,0.43,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2017-08-25,2016,11,47,237,322.73,0.44,3,Normal,47,8,6,5,89,155,0.48,167.7,0.52,167.7,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
2017-08-26,2016,11,48,238,320.27,0.44,3,Normal,47,8,6,5,89,155,0.48,165.3,0.52,165.3,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,882
2017-08-27,2016,11,48,239,317.26,0.44,3,Normal,47,8,6,5,89,155,0.49,162.3,0.51,162.3,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00954,0.000381,0.124,0.00495,1,0.162,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,864
2017-08-28,2016,11,48,240,314.25,0.45,3,Normal,47,8,6,5,89,155,0.49,159.3,0.51,159.3,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00929,0.000371,0.123,0.0049,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,848
2017-08-29,2016,11,48,241,311.25,0.45,3,Normal,47,8,6,5,89,155,0.5,156.3,0.5,156.3,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00903,0.000361,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.7,34.7,832
2017-08-30,2016,11,48,242,308.24,0.45,3,Normal,47,8,6,5,89,155,0.5,153.2,0.5,153.2,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00878,0.00035,0.12,0.00479,1,0.149,0.269,0.0107,24.8,0.941,0.97,0.912,35,34,34,816
2017-08-31,2016,11,48,243,305.23,0.46,3,Normal,47,8,6,5,89,155,0.51,150.2,0.49,150.2,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00852,0.00034,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.3,33.3,33.3,800
