date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-04-05,2017,7,27,95,1632.8,0.033,4,Mod_Dry,45,11,10,10,72,148,0.091,1485,0.91,1100,385,55,7,12,2,309,100,18,22,12,381,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-04-06,2017,7,27,96,1655.9,0.032,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2018-04-07,2017,7,27,97,1679.2,0.03,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-04-08,2017,7,28,98,1709.3,0.028,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-04-09,2017,7,28,99,1739.6,0.027,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2018-04-10,2017,7,28,100,1770.1,0.025,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2018-04-11,2017,7,28,101,1800.8,0.023,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2018-04-12,2017,7,28,102,1838.6,0.021,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2018-04-13,2017,7,28,103,1869.7,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2018-04-14,2017,7,28,104,1894.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2018-04-15,2017,7,29,105,1918.6,0.015,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2018-04-16,2017,7,29,106,1936.1,0.014,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-04-17,2017,7,29,107,1953.7,0.012,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2018-04-18,2017,7,29,108,1964.3,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4130
2018-04-19,2017,7,29,109,1967.9,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-20,2017,7,29,110,1971.4,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-21,2017,7,29,111,1975,0.01,4,Mod_Dry,45,11,10,10,72,148,0.075,1827,0.93,1100,727,55,7,15,12,638,100,18,25,22,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-22,2017,7,30,112,1971.4,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-23,2017,7,30,113,1967.9,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1820,0.93,1100,720,55,7,15,12,631,100,18,25,22,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2018-04-24,2017,7,30,114,1964.3,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1816,0.93,1100,716,55,7,15,11,628,100,18,25,21,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4130
2018-04-25,2017,7,30,115,1953.7,0.012,4,Mod_Dry,45,11,10,10,72,148,0.076,1806,0.92,1100,706,55,7,15,11,618,100,18,25,21,690,1240,990,971,19,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2018-04-26,2017,7,30,116,1943.2,0.013,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2018-04-27,2017,7,30,117,1932.6,0.014,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-04-28,2017,7,30,118,1922.1,0.015,4,Mod_Dry,45,11,10,10,72,148,0.077,1774,0.92,1100,674,55,7,15,10,587,100,18,25,20,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-04-29,2017,7,31,119,1911.6,0.016,4,Mod_Dry,45,11,10,10,72,148,0.077,1764,0.92,1100,664,55,7,15,10,577,100,18,25,20,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2018-04-30,2017,7,31,120,1901.1,0.017,4,Mod_Dry,45,11,10,10,72,148,0.078,1753,0.92,1100,653,55,7,15,10,566,100,18,25,20,638,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2018-05-01,2017,8,31,121,1890.6,0.018,4,Mod_Dry,47,10,10,10,115,192,0.1,1699,0.9,1100,599,53,8,15,8,515,100,18,25,18,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2018-05-02,2017,8,31,122,1880.2,0.019,4,Mod_Dry,47,10,10,10,115,192,0.1,1688,0.9,1100,588,53,8,15,8,504,100,18,25,18,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-05-03,2017,8,31,123,1869.7,0.02,4,Mod_Dry,47,10,10,10,115,192,0.1,1678,0.9,1100,578,53,8,15,7,495,100,18,25,17,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2018-05-04,2017,8,31,124,1852.4,0.021,4,Mod_Dry,47,10,10,10,115,192,0.1,1660,0.9,1100,560,53,8,15,7,477,100,18,25,17,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2018-05-05,2017,8,31,125,1835.1,0.022,4,Mod_Dry,47,10,10,10,115,192,0.1,1643,0.9,1100,543,53,8,15,6,461,100,18,25,16,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-05-06,2017,8,32,126,1817.9,0.023,4,Mod_Dry,47,10,10,10,115,192,0.11,1626,0.89,1100,526,53,8,15,6,444,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2018-05-07,2017,8,32,127,1800.8,0.023,4,Mod_Dry,47,10,10,10,115,192,0.11,1609,0.89,1100,509,53,8,15,5,428,100,18,25,15,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2018-05-08,2017,8,32,128,1776.9,0.025,4,Mod_Dry,47,10,10,10,115,192,0.11,1585,0.89,1100,485,53,8,15,5,404,100,18,25,15,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-05-09,2017,8,32,129,1753.1,0.026,4,Mod_Dry,47,10,10,10,115,192,0.11,1561,0.89,1100,461,53,8,14,4,382,100,18,24,14,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-05-10,2017,8,32,130,1729.4,0.027,4,Mod_Dry,47,10,10,10,115,192,0.11,1537,0.89,1100,437,53,8,13,3,360,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-05-11,2017,8,32,131,1705.9,0.029,4,Mod_Dry,47,10,10,10,115,192,0.11,1514,0.89,1100,414,53,8,13,2,338,100,18,23,12,453,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-05-12,2017,8,32,132,1675.8,0.03,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2018-05-13,2017,8,33,133,1646,0.032,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2018-05-14,2017,8,33,134,1616.4,0.035,4,Mod_Dry,47,10,10,10,115,192,0.12,1424,0.88,1100,324,53,8,10,0,253,100,18,20,10,368,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-05-15,2017,8,33,135,1587,0.037,4,Mod_Dry,47,10,10,10,115,192,0.12,1395,0.88,1100,295,53,8,9,-1,226,100,18,19,9,341,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-05-16,2017,8,33,136,1557.8,0.039,4,Mod_Dry,47,10,10,10,115,192,0.12,1366,0.88,1100,266,53,8,8,-2,199,100,18,18,8,314,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-05-17,2017,8,33,137,1528.8,0.042,4,Mod_Dry,47,10,10,10,115,192,0.13,1337,0.87,1100,237,53,7,7,-3,173,100,17,17,7,288,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2018-05-18,2017,8,33,138,1500.1,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2018-05-19,2017,8,33,139,1471.7,0.048,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-05-20,2017,8,34,140,1443.4,0.052,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-05-21,2017,8,34,141,1415.5,0.058,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-05-22,2017,8,34,142,1387.8,0.062,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2018-05-23,2017,8,34,143,1342.2,0.068,4,Mod_Dry,47,10,10,10,115,192,0.14,1150,0.86,1100,50,11,2,2,-8,43,58,12,12,2,158,1180,990,969,21,0.819,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2018-05-24,2017,8,34,144,1297.4,0.073,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2018-05-25,2017,8,34,145,1259.2,0.077,4,Mod_Dry,47,10,10,10,115,192,0.15,1067,0.85,1067,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.749,0.574,0.027,1.32,0.0621,4,0.293,1.62,0.0759,19.7,0.954,0.98,0.935,49.1,48.1,193,4620
2018-05-26,2017,8,34,146,1221.6,0.081,4,Mod_Dry,47,10,10,10,115,192,0.16,1030,0.84,1030,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.694,0.49,0.0229,1.18,0.0553,4,0.286,1.47,0.0686,19.9,0.955,0.98,0.936,48.1,47.1,188,4520
2018-05-27,2017,8,35,147,1184.7,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,992.7,0.84,992.7,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
2018-05-28,2017,8,35,148,1154,0.09,4,Mod_Dry,47,10,10,10,115,192,0.17,962,0.83,962,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0463,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2018-05-29,2017,8,35,149,1123.9,0.094,4,Mod_Dry,47,10,10,10,115,192,0.17,931.9,0.83,931.9,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.569,0.39,0.018,0.959,0.0442,4,0.257,1.22,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2018-05-30,2017,8,35,150,1094.2,0.097,4,Mod_Dry,47,10,10,10,115,192,0.17,902.2,0.82,902.2,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2018-05-31,2017,8,35,151,1070.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,878.4,0.82,878.4,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.885,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.7,41.8,167,4010
2018-06-01,2017,9,35,152,1047,0.1,4,Mod_Dry,45,10,9,9,88,161,0.15,886,0.85,886,0,0,0,0,-9,9,45,10,9,0,97,950,990,968,22,0.525,0.368,0.0168,0.892,0.0407,4,0.242,1.13,0.0517,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2018-06-02,2017,9,35,153,1024,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,863,0.84,863,0,0,0,0,-9,9,45,10,9,0,97,927,990,968,22,0.503,0.357,0.0162,0.86,0.0391,4,0.234,1.09,0.0497,20.9,0.955,0.98,0.935,42.3,41.4,166,3980
2018-06-03,2017,9,36,154,1001.4,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,840.4,0.84,840.4,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.483,0.346,0.0156,0.829,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.4,40.5,162,3890
2018-06-04,2017,9,36,155,979.29,0.11,4,Mod_Dry,45,10,9,9,88,161,0.16,818.3,0.84,818.3,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.463,0.335,0.0151,0.798,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2018-06-05,2017,9,36,156,962.42,0.11,4,Mod_Dry,45,10,9,9,88,161,0.17,801.4,0.83,801.4,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2018-06-06,2017,9,36,157,945.86,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,784.9,0.83,784.9,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2018-06-07,2017,9,36,158,929.62,0.12,4,Mod_Dry,45,10,9,9,88,161,0.17,768.6,0.83,768.6,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2018-06-08,2017,9,36,159,913.73,0.12,4,Mod_Dry,45,10,9,9,88,161,0.18,752.7,0.82,752.7,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2018-06-09,2017,9,36,160,898.19,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,737.2,0.82,737.2,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.682,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2018-06-10,2017,9,37,161,883.04,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,722,0.82,722,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.283,0.0126,0.658,0.0292,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2018-06-11,2017,9,37,162,868.3,0.13,4,Mod_Dry,45,10,9,9,88,161,0.18,707.3,0.81,707.3,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2018-06-12,2017,9,37,163,854.02,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,693,0.81,693,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2018-06-13,2017,9,37,164,840.21,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,679.2,0.81,679.2,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0265,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2018-06-14,2017,9,37,165,830.68,0.14,4,Mod_Dry,45,10,9,9,88,161,0.19,669.7,0.81,669.7,0,0,0,0,-9,9,45,10,9,0,97,734,990,967.2,22.8,0.343,0.248,0.0109,0.592,0.026,3,0.244,0.836,0.0367,21.9,0.957,0.98,0.938,46,45,135,3240
2018-06-15,2017,9,37,166,821.45,0.14,4,Mod_Dry,45,10,9,9,88,161,0.2,660.5,0.8,660.5,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,134,3200
2018-06-16,2017,9,37,167,812.55,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,651.5,0.8,651.5,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2018-06-17,2017,9,38,168,804.01,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,643,0.8,643,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.231,0.0101,0.559,0.0244,3,0.232,0.791,0.0346,22.1,0.956,0.98,0.937,44.4,43.5,131,3130
2018-06-18,2017,9,38,169,795.89,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,634.9,0.8,634.9,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2018-06-19,2017,9,38,170,788.26,0.15,4,Mod_Dry,45,10,9,9,88,161,0.2,627.3,0.8,627.3,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00959,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2018-06-20,2017,9,38,171,781.22,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,620.2,0.79,620.2,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.531,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,127,3040
2018-06-21,2017,9,38,172,774.97,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,614,0.79,614,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2018-06-22,2017,9,38,173,768.71,0.16,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2018-06-23,2017,9,38,174,755.85,0.17,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2018-06-24,2017,9,39,175,743.55,0.17,4,Mod_Dry,45,10,9,9,88,161,0.22,582.5,0.78,582.5,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.19,0.00822,0.484,0.0209,3,0.205,0.689,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2870
2018-06-25,2017,9,39,176,732.34,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,571.3,0.78,571.3,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.288,0.183,0.00788,0.47,0.0203,3,0.2,0.67,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2018-06-26,2017,9,39,177,720.58,0.18,4,Mod_Dry,45,10,9,9,88,161,0.22,559.6,0.78,559.6,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2018-06-27,2017,9,39,178,708.82,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,547.8,0.77,547.8,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00718,0.441,0.019,3,0.189,0.63,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2018-06-28,2017,9,39,179,697.61,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,536.6,0.77,536.6,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.159,0.00684,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2018-06-29,2017,9,39,180,687.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.23,526.5,0.77,526.5,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.6,23.4,0.262,0.153,0.00654,0.415,0.0178,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.2,36,108,2600
2018-06-30,2017,9,39,181,676.83,0.2,4,Mod_Dry,45,10,9,9,88,161,0.24,515.8,0.76,515.8,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.146,0.00622,0.402,0.0172,3,0.175,0.576,0.0246,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2018-07-01,2017,10,40,182,666.17,0.2,3,Normal,50,10,9,9,108,186,0.28,480.2,0.72,480.2,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2018-07-02,2017,10,40,183,656.05,0.21,3,Normal,50,10,9,9,108,186,0.28,470.1,0.72,470.1,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-07-03,2017,10,40,184,645.93,0.21,3,Normal,50,10,9,9,108,186,0.29,459.9,0.71,459.9,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00494,0.343,0.0146,2,0.253,0.596,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2018-07-04,2017,10,40,185,636.91,0.21,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2018-07-05,2017,10,40,186,627.34,0.22,3,Normal,50,10,9,9,108,186,0.3,441.3,0.7,441.3,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.217,0.107,0.00455,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.8,93.5,2240
2018-07-06,2017,10,40,187,617.77,0.22,3,Normal,50,10,9,9,108,186,0.3,431.8,0.7,431.8,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00435,0.315,0.0133,2,0.234,0.549,0.0232,23.1,0.957,0.98,0.938,46.8,45.8,91.6,2200
2018-07-07,2017,10,40,188,608.75,0.23,3,Normal,50,10,9,9,108,186,0.31,422.8,0.69,422.8,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0985,0.00416,0.308,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.9,44.9,89.9,2160
2018-07-08,2017,10,41,189,600.82,0.23,3,Normal,50,10,9,9,108,186,0.31,414.8,0.69,414.8,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0948,0.004,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.3,2120
2018-07-09,2017,10,41,190,592.34,0.23,3,Normal,50,10,9,9,108,186,0.31,406.3,0.69,406.3,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0908,0.00383,0.294,0.0124,2,0.217,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2018-07-10,2017,10,41,191,583.86,0.24,3,Normal,50,10,9,9,108,186,0.32,397.9,0.68,397.9,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0868,0.00365,0.287,0.0121,2,0.211,0.498,0.021,23.3,0.955,0.98,0.935,43.3,42.5,85,2040
2018-07-11,2017,10,41,192,575.39,0.24,3,Normal,50,10,9,9,108,186,0.32,389.4,0.68,389.4,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.2,2000
2018-07-12,2017,10,41,193,567.46,0.25,3,Normal,50,10,9,9,108,186,0.33,381.5,0.67,381.5,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.2,23.8,0.195,0.079,0.00331,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.6,40.8,81.6,1960
2018-07-13,2017,10,41,194,559.53,0.25,3,Normal,50,10,9,9,108,186,0.33,373.5,0.67,373.5,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0753,0.00315,0.267,0.0112,2,0.195,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.8,1920
2018-07-14,2017,10,41,195,552.69,0.25,3,Normal,50,10,9,9,108,186,0.34,366.7,0.66,366.7,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0721,0.00301,0.261,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.3,1880
2018-07-15,2017,10,42,196,545.31,0.26,3,Normal,50,10,9,9,108,186,0.34,359.3,0.66,359.3,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0686,0.00286,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
2018-07-16,2017,10,42,197,537.93,0.26,3,Normal,50,10,9,9,108,186,0.35,351.9,0.65,351.9,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0651,0.00272,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75,1800
2018-07-17,2017,10,42,198,530.54,0.27,3,Normal,50,10,9,9,108,186,0.35,344.5,0.65,344.5,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.181,0.0616,0.00257,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.4,1760
2018-07-18,2017,10,42,199,523.71,0.27,3,Normal,50,10,9,9,108,186,0.35,337.7,0.65,337.7,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0584,0.00243,0.237,0.00988,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37.1,35.9,71.9,1730
2018-07-19,2017,10,42,200,516.87,0.27,3,Normal,50,10,9,9,108,186,0.36,330.9,0.64,330.9,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0552,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2018-07-20,2017,10,42,201,510.03,0.28,3,Normal,50,10,9,9,108,186,0.36,324,0.64,324,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.0519,0.00215,0.226,0.00938,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2018-07-21,2017,10,42,202,504.29,0.28,3,Normal,50,10,9,9,108,186,0.37,318.3,0.63,318.3,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0492,0.00204,0.221,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2018-07-22,2017,10,43,203,498,0.28,3,Normal,50,10,9,9,108,186,0.37,312,0.63,312,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0463,0.00191,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2018-07-23,2017,10,43,204,491.71,0.29,3,Normal,50,10,9,9,108,186,0.38,305.7,0.62,305.7,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2018-07-24,2017,10,43,205,485.43,0.29,3,Normal,50,10,9,9,108,186,0.38,299.4,0.62,299.4,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.166,0.0403,0.00167,0.206,0.0085,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1530
2018-07-25,2017,10,43,206,479.14,0.3,3,Normal,50,10,9,9,108,186,0.39,293.1,0.61,293.1,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0374,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2018-07-26,2017,10,43,207,473.39,0.3,3,Normal,50,10,9,9,108,186,0.39,287.4,0.61,287.4,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0346,0.00143,0.196,0.00807,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.4,1470
2018-07-27,2017,10,43,208,467.65,0.3,3,Normal,50,10,9,9,108,186,0.4,281.6,0.6,281.6,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0319,0.00131,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2018-07-28,2017,10,43,209,461.91,0.31,3,Normal,50,10,9,9,108,186,0.4,275.9,0.6,275.9,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.186,0.00767,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2018-07-29,2017,10,44,210,457.26,0.31,3,Normal,50,10,9,9,108,186,0.41,271.3,0.59,271.3,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2018-07-30,2017,10,44,211,452.07,0.31,3,Normal,50,10,9,9,108,186,0.41,266.1,0.59,266.1,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0246,0.00101,0.178,0.00732,2,0.122,0.3,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1360
2018-07-31,2017,10,44,212,446.87,0.32,3,Normal,50,10,9,9,108,186,0.42,260.9,0.58,260.9,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0221,0.000907,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.8,1340
2018-08-01,2017,11,44,213,440.58,0.32,3,Normal,47,8,6,5,89,155,0.35,285.6,0.65,285.6,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0338,0.00138,0.192,0.00785,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.6,30.7,61.4,1470
2018-08-02,2017,11,44,214,434.84,0.33,3,Normal,47,8,6,5,89,155,0.36,279.8,0.64,279.8,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0311,0.00127,0.187,0.00765,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30.1,60.1,1440
2018-08-03,2017,11,44,215,429.1,0.33,3,Normal,47,8,6,5,89,155,0.36,274.1,0.64,274.1,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0284,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2018-08-04,2017,11,44,216,423.35,0.34,3,Normal,47,8,6,5,89,155,0.37,268.4,0.63,268.4,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0257,0.00105,0.177,0.00724,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.7,1380
2018-08-05,2017,11,45,217,417.61,0.34,3,Normal,47,8,6,5,89,155,0.37,262.6,0.63,262.6,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.023,0.000936,0.173,0.00704,2,0.12,0.292,0.0119,24.2,0.933,0.97,0.905,29.1,28.2,56.4,1350
2018-08-06,2017,11,45,218,412.96,0.35,3,Normal,47,8,6,5,89,155,0.38,258,0.63,258,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000846,0.169,0.00688,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2018-08-07,2017,11,45,219,407.77,0.35,3,Normal,47,8,6,5,89,155,0.38,252.8,0.62,252.8,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000745,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28,27.2,54.3,1300
2018-08-08,2017,11,45,220,402.57,0.36,3,Normal,47,8,6,5,89,155,0.39,247.6,0.61,247.6,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2018-08-09,2017,11,45,221,397.38,0.36,3,Normal,47,8,6,5,89,155,0.39,242.4,0.61,242.4,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0164,0.000664,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52.1,1250
2018-08-10,2017,11,45,222,392.18,0.37,3,Normal,47,8,6,5,89,155,0.4,237.2,0.6,237.2,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.5,50.9,1220
2018-08-11,2017,11,45,223,387.53,0.37,3,Normal,47,8,6,5,89,155,0.4,232.5,0.6,232.5,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.000629,0.155,0.00627,2,0.0995,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.9,1200
2018-08-12,2017,11,46,224,382.89,0.37,3,Normal,47,8,6,5,89,155,0.41,227.9,0.59,227.9,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2018-08-13,2017,11,46,225,378.24,0.38,3,Normal,47,8,6,5,89,155,0.41,223.2,0.59,223.2,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000596,0.151,0.00609,1,0.244,0.394,0.016,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2018-08-14,2017,11,46,226,374.68,0.38,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2018-08-15,2017,11,46,227,370.58,0.38,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2018-08-16,2017,11,46,228,366.48,0.39,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2018-08-17,2017,11,46,229,362.38,0.39,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2018-08-18,2017,11,46,230,358.28,0.4,3,Normal,47,8,6,5,89,155,0.43,203.3,0.57,203.3,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.6,45.6,1100
2018-08-19,2017,11,47,231,354.18,0.4,3,Normal,47,8,6,5,89,155,0.44,199.2,0.56,199.2,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000511,0.14,0.00564,1,0.211,0.351,0.0142,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2018-08-20,2017,11,47,232,350.07,0.41,3,Normal,47,8,6,5,89,155,0.44,195.1,0.56,195.1,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2018-08-21,2017,11,47,233,345.97,0.41,3,Normal,47,8,6,5,89,155,0.45,191,0.55,191,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2018-08-22,2017,11,47,234,342.42,0.41,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2018-08-23,2017,11,47,235,338.86,0.42,3,Normal,47,8,6,5,89,155,0.46,183.9,0.54,183.9,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,990
2018-08-24,2017,11,47,236,335.31,0.42,3,Normal,47,8,6,5,89,155,0.46,180.3,0.54,180.3,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2018-08-25,2017,11,47,237,331.75,0.43,3,Normal,47,8,6,5,89,155,0.47,176.8,0.53,176.8,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2018-08-26,2017,11,48,238,328.2,0.43,3,Normal,47,8,6,5,89,155,0.47,173.2,0.53,173.2,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.7,38.7,928
2018-08-27,2017,11,48,239,325.74,0.43,3,Normal,47,8,6,5,89,155,0.48,170.7,0.52,170.7,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.301,0.012,24.7,0.946,0.974,0.921,39.1,38.1,38.1,914
2018-08-28,2017,11,48,240,322.73,0.44,3,Normal,47,8,6,5,89,155,0.48,167.7,0.52,167.7,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00505,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.3,37.3,896
2018-08-29,2017,11,48,241,319.72,0.44,3,Normal,47,8,6,5,89,155,0.48,164.7,0.52,164.7,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00975,0.00039,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,878
2018-08-30,2017,11,48,242,316.71,0.44,3,Normal,47,8,6,5,89,155,0.49,161.7,0.51,161.7,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.0095,0.00038,0.124,0.00494,1,0.161,0.284,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2018-08-31,2017,11,48,243,313.71,0.45,3,Normal,47,8,6,5,89,155,0.49,158.7,0.51,158.7,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00924,0.000369,0.122,0.00489,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
2018-09-01,2017,12,48,244,309.6,0.45,3,Normal,40,6,4,3,65,118,0.38,191.6,0.62,191.6,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2018-09-02,2017,12,49,245,306.05,0.46,3,Normal,40,6,4,3,65,118,0.39,188.1,0.61,188.1,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00524,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2018-09-03,2017,12,49,246,301.95,0.46,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2018-09-04,2017,12,49,247,297.85,0.47,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.00044,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2018-09-05,2017,12,49,248,294.29,0.47,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
2018-09-06,2017,12,49,249,290.74,0.48,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2018-09-07,2017,12,49,250,288.28,0.48,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,918
2018-09-08,2017,12,49,251,285.27,0.48,3,Normal,40,6,4,3,65,118,0.41,167.3,0.59,167.3,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2018-09-09,2017,12,50,252,282.26,0.49,3,Normal,40,6,4,3,65,118,0.42,164.3,0.58,164.3,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2018-09-10,2017,12,50,253,279.25,0.49,3,Normal,40,6,4,3,65,118,0.42,161.3,0.58,161.3,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00946,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2018-09-11,2017,12,50,254,276.79,0.5,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2018-09-12,2017,12,50,255,274.33,0.5,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2018-09-13,2017,12,50,256,271.87,0.5,3,Normal,40,6,4,3,65,118,0.43,153.9,0.57,153.9,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2018-09-14,2017,12,50,257,269.41,0.51,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2018-09-15,2017,12,50,258,266.95,0.51,3,Normal,40,6,4,3,65,118,0.44,148.9,0.56,148.9,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00841,0.000333,0.114,0.00452,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2018-09-16,2017,12,51,259,264.49,0.52,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.0082,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2018-09-17,2017,12,51,260,262.03,0.52,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2018-09-18,2017,12,51,261,259.57,0.52,3,Normal,40,6,4,3,65,118,0.46,141.6,0.55,141.6,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,757
2018-09-19,2017,12,51,262,257.1,0.53,3,Normal,40,6,4,3,65,118,0.46,139.1,0.54,139.1,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.0003,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,31,31,743
2018-09-20,2017,12,51,263,254.64,0.53,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2018-09-21,2017,12,51,264,252.18,0.53,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2018-09-22,2017,12,51,265,249.72,0.54,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00695,0.000275,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
2018-09-23,2017,12,52,266,247.26,0.54,3,Normal,40,6,4,3,65,118,0.48,129.3,0.52,129.3,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.1,0.931,0.97,0.903,29.6,28.7,28.7,689
2018-09-24,2017,12,52,267,244.8,0.55,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.929,0.97,0.902,29,28.2,28.2,676
2018-09-25,2017,12,52,268,242.34,0.55,3,Normal,40,6,4,3,65,118,0.49,124.3,0.51,124.3,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0971,0.00632,0.000249,0.103,0.00408,1,0.11,0.214,0.00843,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
2018-09-26,2017,12,52,269,240.97,0.55,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.109,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2018-09-27,2017,12,52,270,239.06,0.56,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2018-09-28,2017,12,52,271,237.14,0.56,3,Normal,40,6,4,3,65,118,0.5,119.1,0.5,119.1,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00588,0.000232,0.101,0.00398,1,0.103,0.204,0.00806,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2018-09-29,2017,12,52,272,234.14,0.57,3,Normal,40,6,4,3,65,118,0.5,116.1,0.5,116.1,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2018-09-30,2017,12,53,273,232.77,0.57,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.0039,1,0.0974,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2018-10-01,2018,1,1,274,230.85,0.58,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2018-10-02,2018,1,1,275,228.94,0.58,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2018-10-03,2018,1,1,276,227.03,0.58,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,697
2018-10-04,2018,1,1,277,225.11,0.59,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2018-10-05,2018,1,1,278,223.2,0.59,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000254,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2018-10-06,2018,1,1,279,221.28,0.6,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00631,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2018-10-07,2018,1,1,280,219.37,0.61,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2018-10-08,2018,1,2,281,217.46,0.61,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,644
2018-10-09,2018,1,2,282,215.54,0.62,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0932,0.00583,0.000228,0.0991,0.00388,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2018-10-10,2018,1,2,283,213.63,0.62,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2018-10-11,2018,1,2,284,211.71,0.63,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2018-10-12,2018,1,2,285,209.8,0.63,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2018-10-13,2018,1,2,286,207.89,0.64,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2018-10-14,2018,1,2,287,205.97,0.64,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00722,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2018-10-15,2018,1,3,288,207.34,0.64,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0904,0.00513,0.000201,0.0955,0.00374,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2018-10-16,2018,1,3,289,209.25,0.63,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2018-10-17,2018,1,3,290,206.25,0.64,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2018-10-18,2018,1,3,291,204.88,0.65,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2018-10-19,2018,1,3,292,202.96,0.65,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2018-10-20,2018,1,3,293,201.05,0.66,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.00018,0.0927,0.00362,1,0.083,0.176,0.00686,25.4,0,0,0,0,0,0,0
2018-10-21,2018,1,3,294,199.14,0.66,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2018-10-22,2018,1,4,295,197.77,0.67,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00664,25.4,0,0,0,0,0,0,0
2018-10-23,2018,1,4,296,196.4,0.67,3,Normal,37,5,3,2,50,97,0.49,99.4,0.51,99.4,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0865,0.0042,0.000164,0.0907,0.00354,1,0.0767,0.167,0.00654,25.4,0,0,0,0,0,0,0
2018-10-24,2018,1,4,297,195.03,0.68,3,Normal,37,5,3,2,50,97,0.5,98.03,0.5,98.03,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00408,0.00016,0.0901,0.00352,1,0.0748,0.165,0.00645,25.4,0,0,0,0,0,0,0
2018-10-25,2018,1,4,298,193.67,0.68,3,Normal,37,5,3,2,50,97,0.5,96.67,0.5,96.67,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0855,0.00397,0.000155,0.0895,0.0035,1,0.073,0.163,0.00635,25.4,0,0,0,0,0,0,0
2018-10-26,2018,1,4,299,191.75,0.69,3,Normal,37,5,3,2,50,97,0.51,94.75,0.49,94.75,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.0038,0.000149,0.0887,0.00347,1,0.0704,0.159,0.00622,25.4,0,0,0,0,0,0,0
2018-10-27,2018,1,4,300,189.84,0.69,3,Normal,37,5,3,2,50,97,0.51,92.84,0.49,92.84,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0842,0.00364,0.000142,0.0878,0.00343,1,0.0678,0.156,0.00609,25.4,0,0,0,0,0,0,0
2018-10-28,2018,1,4,301,187.93,0.7,3,Normal,37,5,3,2,50,97,0.52,90.93,0.48,90.93,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0835,0.00348,0.000136,0.087,0.0034,1,0.0653,0.152,0.00595,25.4,0,0,0,0,0,0,0
2018-10-29,2018,1,5,302,186.01,0.71,3,Normal,37,5,3,2,50,97,0.52,89.01,0.48,89.01,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0828,0.00332,0.00013,0.0861,0.00337,1,0.0627,0.149,0.00582,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,184.1,0.71,3,Normal,37,5,3,2,50,97,0.53,87.1,0.47,87.1,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0822,0.00315,0.000123,0.0853,0.00334,1,0.0601,0.145,0.00569,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,182.18,0.72,3,Normal,37,5,3,2,50,97,0.53,85.18,0.47,85.18,0,0,0,0,-2,2,37,5,3,0,52,130,990,964.4,25.6,0.0815,0.00299,0.000117,0.0845,0.0033,1,0.0575,0.142,0.00555,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,181.36,0.72,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2018-11-02,2018,2,5,306,181.64,0.72,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2018-11-03,2018,2,5,307,183.55,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0998,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,25.9,25.9,623
