date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-11-04,2018,2,5,308,185.46,0.71,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2018-11-05,2018,2,6,309,187.38,0.7,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0964,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2018-11-06,2018,2,6,310,189.29,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.00801,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2018-11-07,2018,2,6,311,190.11,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,123.1,0.65,123.1,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2018-11-08,2018,2,6,312,192.03,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,672
2018-11-09,2018,2,6,313,193.39,0.68,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2018-11-10,2018,2,6,314,193.12,0.68,4,Mod_Dry,29,4,2,2,30,67,0.35,126.1,0.65,126.1,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-11-11,2018,2,6,315,191.75,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2018-11-12,2018,2,7,316,192.57,0.68,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2018-11-13,2018,2,7,317,192.85,0.68,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00645,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2018-11-14,2018,2,7,318,192.57,0.68,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00642,0.000251,0.0986,0.00385,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2018-11-15,2018,2,7,319,190.66,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2018-11-16,2018,2,7,320,188.75,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000238,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2018-11-17,2018,2,7,321,189.57,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0911,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2018-11-18,2018,2,7,322,190.39,0.69,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2018-11-19,2018,2,8,323,189.02,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,122,0.65,122,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00612,0.000239,0.0971,0.0038,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2018-11-20,2018,2,8,324,188.75,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,121.8,0.65,121.8,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.0061,0.000238,0.097,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2018-11-21,2018,2,8,325,189.02,0.7,5,Dry,23,4,2,2,19,50,0.27,139,0.73,139,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2018-11-22,2018,2,8,326,189.29,0.7,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2018-11-23,2018,2,8,327,188.47,0.7,5,Dry,23,4,2,2,19,50,0.27,138.5,0.73,138.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0946,0.00752,0.000294,0.102,0.00399,1,0.129,0.232,0.00905,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2018-11-24,2018,2,8,328,191.48,0.69,5,Dry,23,4,2,2,19,50,0.26,141.5,0.74,141.5,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00778,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2018-11-25,2018,2,8,329,193.39,0.68,5,Dry,23,4,2,2,19,50,0.26,143.4,0.74,143.4,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0964,0.00794,0.00031,0.104,0.00408,1,0.136,0.24,0.00939,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2018-11-26,2018,2,9,330,195.31,0.67,5,Dry,23,4,2,2,19,50,0.26,145.3,0.74,145.3,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.0081,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.8,32.8,32.8,788
2018-11-27,2018,2,9,331,197.22,0.67,5,Dry,23,4,2,2,19,50,0.25,147.2,0.75,147.2,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0977,0.00826,0.000323,0.106,0.00414,1,0.141,0.247,0.00966,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2018-11-28,2018,2,9,332,199.14,0.66,5,Dry,23,4,2,2,19,50,0.25,149.1,0.75,149.1,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00843,0.000329,0.107,0.00417,1,0.144,0.251,0.00979,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2018-11-29,2018,2,9,333,201.05,0.66,5,Dry,23,4,2,2,19,50,0.25,151.1,0.75,151.1,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.00859,0.000336,0.108,0.00421,1,0.146,0.254,0.00993,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2018-11-30,2018,2,9,334,200.78,0.66,5,Dry,23,4,2,2,19,50,0.25,150.8,0.75,150.8,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00857,0.000335,0.108,0.0042,1,0.146,0.254,0.00991,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-12-01,2018,3,9,335,203.24,0.65,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.5,32.5,781
2018-12-02,2018,3,9,336,204.6,0.65,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2018-12-03,2018,3,10,337,206.52,0.64,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2018-12-04,2018,3,10,338,210.07,0.63,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-12-05,2018,3,10,339,213.08,0.62,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2018-12-06,2018,3,10,340,215.54,0.62,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2018-12-07,2018,3,10,341,219.1,0.61,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2018-12-08,2018,3,10,342,221.56,0.6,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2018-12-09,2018,3,10,343,222.38,0.6,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000378,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2018-12-10,2018,3,11,344,221.01,0.6,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2018-12-11,2018,3,11,345,219.1,0.61,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2018-12-12,2018,3,11,346,217.73,0.61,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2018-12-13,2018,3,11,347,214.72,0.62,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2018-12-14,2018,3,11,348,211.71,0.63,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2018-12-15,2018,3,11,349,212.53,0.62,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.7,34.7,34.7,832
2018-12-16,2018,3,11,350,213.35,0.62,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2018-12-17,2018,3,12,351,211.44,0.63,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2018-12-18,2018,3,12,352,209.53,0.63,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35,34,34,816
2018-12-19,2018,3,12,353,208.16,0.64,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2018-12-20,2018,3,12,354,210.07,0.63,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2018-12-21,2018,3,12,355,211.44,0.63,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2018-12-22,2018,3,12,356,210.62,0.63,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2018-12-23,2018,3,12,357,212.53,0.62,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.7,34.7,34.7,832
2018-12-24,2018,3,13,358,212.26,0.63,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2018-12-25,2018,3,13,359,211.99,0.63,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2018-12-26,2018,3,13,360,215,0.62,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2018-12-27,2018,3,13,361,215.82,0.62,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2018-12-28,2018,3,13,362,216.64,0.61,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2018-12-29,2018,3,13,363,219.64,0.6,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2018-12-30,2018,3,13,364,222.65,0.6,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2018-12-31,2018,3,14,365,225.11,0.59,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2019-01-01,2018,4,14,1,224.29,0.59,5,Dry,29,5,4,2,33,73,0.33,151.3,0.68,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,817
2019-01-02,2018,4,14,2,224.02,0.59,5,Dry,29,5,4,2,33,73,0.33,151,0.67,151,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00859,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,34,34,816
2019-01-03,2018,4,14,3,227.03,0.58,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000348,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2019-01-04,2018,4,14,4,229.49,0.58,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00905,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2019-01-05,2018,4,14,5,230.85,0.58,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00917,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2019-01-06,2018,4,14,6,231.68,0.57,5,Dry,29,5,4,2,33,73,0.32,158.7,0.69,158.7,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00924,0.000364,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,858
2019-01-07,2018,4,15,7,231.95,0.57,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2019-01-08,2018,4,15,8,233.32,0.57,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2019-01-09,2018,4,15,9,233.04,0.57,5,Dry,29,5,4,2,33,73,0.31,160,0.69,160,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00935,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36,36,865
2019-01-10,2018,4,15,10,230.58,0.58,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2019-01-11,2018,4,15,11,229.76,0.58,5,Dry,29,5,4,2,33,73,0.32,156.8,0.68,156.8,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2019-01-12,2018,4,15,12,232.77,0.57,5,Dry,29,5,4,2,33,73,0.31,159.8,0.69,159.8,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
2019-01-13,2018,4,15,13,235.78,0.56,5,Dry,29,5,4,2,33,73,0.31,162.8,0.69,162.8,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00959,0.000378,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2019-01-14,2018,4,16,14,238.78,0.56,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2019-01-15,2018,4,16,15,239.6,0.56,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2019-01-16,2018,4,16,16,236.6,0.56,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2019-01-17,2018,4,16,17,237.42,0.56,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2019-01-18,2018,4,16,18,238.24,0.56,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,895
2019-01-19,2018,4,16,19,236.87,0.56,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,37,37,887
2019-01-20,2018,4,16,20,237.69,0.56,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2019-01-21,2018,4,17,21,241.25,0.55,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2019-01-22,2018,4,17,22,243.71,0.55,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2019-01-23,2018,4,17,23,244.53,0.55,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2019-01-24,2018,4,17,24,244.8,0.55,5,Dry,29,5,4,2,33,73,0.3,171.8,0.7,171.8,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2019-01-25,2018,4,17,25,245.07,0.55,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2019-01-26,2018,4,17,26,246.99,0.54,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2019-01-27,2018,4,17,27,249.45,0.54,5,Dry,29,5,4,2,33,73,0.29,176.4,0.71,176.4,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2019-01-28,2018,4,18,28,254.1,0.53,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,990
2019-01-29,2018,4,18,29,259.84,0.52,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2019-01-30,2018,4,18,30,265.58,0.51,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2019-01-31,2018,4,18,31,269.14,0.51,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2019-02-01,2018,5,18,32,271.6,0.5,5,Dry,31,6,4,3,41,85,0.31,186.6,0.69,186.6,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000461,0.127,0.00506,1,0.194,0.322,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
2019-02-02,2018,5,18,33,276.25,0.5,5,Dry,31,6,4,3,41,85,0.31,191.3,0.69,191.3,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000477,0.13,0.00514,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2019-02-03,2018,5,18,34,280.89,0.49,5,Dry,31,6,4,3,41,85,0.3,195.9,0.7,195.9,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000493,0.132,0.00522,1,0.207,0.338,0.0134,24.8,0.953,0.98,0.934,45.5,44.6,44.6,1070
2019-02-04,2018,5,19,35,285.54,0.48,5,Dry,31,6,4,3,41,85,0.3,200.5,0.7,200.5,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000509,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
2019-02-05,2018,5,19,36,291.28,0.48,5,Dry,31,6,4,3,41,85,0.29,206.3,0.71,206.3,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00541,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
2019-02-06,2018,5,19,37,295.93,0.47,5,Dry,31,6,4,3,41,85,0.29,210.9,0.71,210.9,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0137,0.000545,0.138,0.0055,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2019-02-07,2018,5,19,38,300.03,0.46,5,Dry,31,6,4,3,41,85,0.28,215,0.72,215,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000559,0.14,0.00557,1,0.233,0.373,0.0148,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
2019-02-08,2018,5,19,39,301.4,0.46,5,Dry,31,6,4,3,41,85,0.28,216.4,0.72,216.4,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000564,0.141,0.0056,1,0.235,0.375,0.015,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
2019-02-09,2018,5,19,40,305.5,0.46,5,Dry,31,6,4,3,41,85,0.28,220.5,0.72,220.5,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.382,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2019-02-10,2018,5,19,41,312.89,0.45,5,Dry,31,6,4,3,41,85,0.27,227.9,0.73,227.9,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.13,0.0151,0.000604,0.146,0.00581,2,0.0963,0.242,0.00966,24.8,0.922,0.97,0.895,25.6,24.8,49.6,1190
2019-02-11,2018,5,20,42,317.53,0.44,5,Dry,31,6,4,3,41,85,0.27,232.5,0.73,232.5,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0155,0.00062,0.148,0.0059,2,0.0995,0.247,0.00988,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2019-02-12,2018,5,20,43,323.82,0.44,5,Dry,31,6,4,3,41,85,0.26,238.8,0.74,238.8,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.016,0.000642,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
2019-02-13,2018,5,20,44,330.66,0.43,5,Dry,31,6,4,3,41,85,0.26,245.7,0.74,245.7,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0166,0.000667,0.153,0.00615,2,0.108,0.262,0.0105,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2019-02-14,2018,5,20,45,335.85,0.42,5,Dry,31,6,4,3,41,85,0.25,250.8,0.75,250.8,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.000698,0.156,0.00626,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
2019-02-15,2018,5,20,46,340.5,0.42,5,Dry,31,6,4,3,41,85,0.25,255.5,0.75,255.5,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0196,0.000787,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.8,55.7,1340
2019-02-16,2018,5,20,47,345.7,0.41,5,Dry,31,6,4,3,41,85,0.25,260.7,0.75,260.7,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0221,0.000887,0.164,0.0066,2,0.118,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2019-02-17,2018,5,20,48,347.07,0.41,5,Dry,31,6,4,3,41,85,0.24,262.1,0.76,262.1,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0227,0.000913,0.165,0.00664,2,0.119,0.285,0.0114,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2019-02-18,2018,5,21,49,354.45,0.4,5,Dry,31,6,4,3,41,85,0.24,269.4,0.76,269.4,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0262,0.00105,0.171,0.0069,2,0.124,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.7,1410
2019-02-19,2018,5,21,50,361.28,0.39,5,Dry,31,6,4,3,41,85,0.23,276.3,0.77,276.3,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.148,0.0294,0.00119,0.177,0.00714,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
2019-02-20,2018,5,21,51,364.84,0.39,5,Dry,31,6,4,3,41,85,0.23,279.8,0.77,279.8,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0311,0.00125,0.18,0.00726,2,0.131,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2019-02-21,2018,5,21,52,368.94,0.39,5,Dry,31,6,4,3,41,85,0.23,283.9,0.77,283.9,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2019-02-22,2018,5,21,53,375.78,0.38,5,Dry,31,6,4,3,41,85,0.23,290.8,0.77,290.8,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0362,0.00147,0.189,0.00764,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.6,31.7,63.3,1520
2019-02-23,2018,5,21,54,382.61,0.37,5,Dry,31,6,4,3,41,85,0.22,297.6,0.78,297.6,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.195,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1550
2019-02-24,2018,5,21,55,386.71,0.37,5,Dry,31,6,4,3,41,85,0.22,301.7,0.78,301.7,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.156,0.0414,0.00168,0.198,0.00802,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.7,1580
2019-02-25,2018,5,22,56,390.27,0.37,5,Dry,31,6,4,3,41,85,0.22,305.3,0.78,305.3,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.4,24.6,0.158,0.0431,0.00175,0.201,0.00815,2,0.149,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2019-02-26,2018,5,22,57,392.73,0.37,5,Dry,31,6,4,3,41,85,0.22,307.7,0.78,307.7,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0442,0.0018,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,66.9,1610
2019-02-27,2018,5,22,58,395.74,0.36,5,Dry,31,6,4,3,41,85,0.21,310.7,0.79,310.7,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00185,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2019-02-28,2018,5,22,59,399.84,0.36,5,Dry,31,6,4,3,41,85,0.21,314.8,0.79,314.8,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0476,0.00194,0.209,0.00848,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.4,1640
2019-03-01,2018,6,22,60,405.03,0.36,5,Dry,36,8,6,4,53,107,0.26,298,0.74,298,0,0,0,0,-4,4,36,8,6,0,57,348,990,965.4,24.6,0.158,0.0397,0.00161,0.198,0.00806,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2019-03-02,2018,6,22,61,409.68,0.35,5,Dry,36,8,6,4,53,107,0.26,302.7,0.74,302.7,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0419,0.0017,0.202,0.00822,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
2019-03-03,2018,6,22,62,414.33,0.35,5,Dry,36,8,6,4,53,107,0.26,307.3,0.74,307.3,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.162,0.0441,0.0018,0.206,0.00838,2,0.15,0.356,0.0145,24.2,0.942,0.97,0.913,34.3,33.3,66.6,1600
2019-03-04,2018,6,23,63,420.07,0.34,5,Dry,36,8,6,4,53,107,0.26,313.1,0.74,313.1,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0468,0.00191,0.21,0.00859,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.9,67.8,1630
2019-03-05,2018,6,23,64,428,0.34,5,Dry,36,8,6,4,53,107,0.25,321,0.75,321,0,0,0,0,-4,4,36,8,6,0,57,371,990,965.5,24.5,0.166,0.0505,0.00206,0.217,0.00887,2,0.159,0.376,0.0154,24.1,0.944,0.97,0.916,35.8,34.7,69.5,1670
2019-03-06,2018,6,23,65,435.39,0.33,5,Dry,36,8,6,4,53,107,0.25,328.4,0.75,328.4,0,0,0,0,-4,4,36,8,6,0,57,378,990,965.6,24.4,0.169,0.054,0.00221,0.223,0.00913,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.6,35.5,71,1700
2019-03-07,2018,6,23,66,439.49,0.32,5,Dry,36,8,6,4,53,107,0.24,332.5,0.76,332.5,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.171,0.0559,0.00229,0.226,0.00927,2,0.167,0.393,0.0161,24,0.946,0.97,0.917,37,35.9,71.9,1730
2019-03-08,2018,6,23,67,446.87,0.32,5,Dry,36,8,6,4,53,107,0.24,339.9,0.76,339.9,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0594,0.00244,0.233,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.8,73.5,1760
2019-03-09,2018,6,23,68,454.25,0.31,5,Dry,36,8,6,4,53,107,0.24,347.3,0.76,347.3,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.0629,0.00258,0.239,0.0098,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.6,37.6,75.2,1810
2019-03-10,2018,6,23,69,456.71,0.31,5,Dry,36,8,6,4,53,107,0.23,349.7,0.77,349.7,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0641,0.00263,0.241,0.00989,2,0.179,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.9,75.8,1820
2019-03-11,2018,6,24,70,461.36,0.31,5,Dry,36,8,6,4,53,107,0.23,354.4,0.77,354.4,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.0663,0.00272,0.245,0.0101,2,0.182,0.426,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.8,1840
2019-03-12,2018,6,24,71,466.01,0.3,5,Dry,36,8,6,4,53,107,0.23,359,0.77,359,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0685,0.00282,0.248,0.0102,2,0.185,0.433,0.0178,23.9,0.95,0.976,0.927,39.9,38.9,77.9,1870
2019-03-13,2018,6,24,72,466.83,0.3,5,Dry,36,8,6,4,53,107,0.23,359.8,0.77,359.8,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.0688,0.00283,0.249,0.0102,2,0.185,0.434,0.0179,23.9,0.95,0.976,0.927,40,39,78.1,1870
2019-03-14,2018,6,24,73,465.46,0.3,5,Dry,36,8,6,4,53,107,0.23,358.5,0.77,358.5,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.0682,0.00281,0.248,0.0102,2,0.184,0.432,0.0178,23.9,0.95,0.976,0.926,39.8,38.9,77.8,1870
2019-03-15,2018,6,24,74,464.1,0.3,5,Dry,36,8,6,4,53,107,0.23,357.1,0.77,357.1,0,0,0,0,-4,4,36,8,6,0,57,407,990,965.7,24.3,0.179,0.0676,0.00278,0.247,0.0101,2,0.184,0.43,0.0177,23.9,0.949,0.975,0.926,39.7,38.7,77.4,1860
2019-03-16,2018,6,24,75,462.18,0.31,5,Dry,36,8,6,4,53,107,0.23,355.2,0.77,355.2,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.179,0.0666,0.00274,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77,1850
2019-03-17,2018,6,24,76,462.46,0.31,5,Dry,36,8,6,4,53,107,0.23,355.5,0.77,355.5,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.179,0.0668,0.00275,0.245,0.0101,2,0.182,0.428,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77.1,1850
2019-03-18,2018,6,25,77,463.28,0.31,5,Dry,36,8,6,4,53,107,0.23,356.3,0.77,356.3,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0672,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.3,1850
2019-03-19,2018,6,25,78,460.82,0.31,5,Dry,36,8,6,4,53,107,0.23,353.8,0.77,353.8,0,0,0,0,-4,4,36,8,6,0,57,404,990,965.7,24.3,0.178,0.066,0.00271,0.244,0.01,2,0.181,0.425,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.7,1840
2019-03-20,2018,6,25,79,456.71,0.31,5,Dry,36,8,6,4,53,107,0.23,349.7,0.77,349.7,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0641,0.00263,0.241,0.00989,2,0.179,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.9,75.8,1820
2019-03-21,2018,6,25,80,451.52,0.31,5,Dry,36,8,6,4,53,107,0.24,344.5,0.76,344.5,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0616,0.00253,0.236,0.0097,2,0.175,0.411,0.0169,24,0.948,0.972,0.922,38.4,37.3,74.6,1790
2019-03-22,2018,6,25,81,446.87,0.32,5,Dry,36,8,6,4,53,107,0.24,339.9,0.76,339.9,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0594,0.00244,0.233,0.00953,2,0.172,0.404,0.0166,24,0.947,0.971,0.92,37.8,36.8,73.5,1760
2019-03-23,2018,6,25,82,442.22,0.32,5,Dry,36,8,6,4,53,107,0.24,335.2,0.76,335.2,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.171,0.0572,0.00234,0.229,0.00937,2,0.169,0.397,0.0163,24,0.946,0.97,0.918,37.3,36.2,72.5,1740
2019-03-24,2018,6,25,83,437.57,0.33,5,Dry,36,8,6,4,53,107,0.24,330.6,0.76,330.6,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.055,0.00225,0.225,0.0092,2,0.166,0.391,0.016,24,0.945,0.97,0.917,36.8,35.7,71.5,1720
2019-03-25,2018,6,26,84,434.02,0.33,5,Dry,36,8,6,4,53,107,0.25,327,0.75,327,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0534,0.00218,0.222,0.00908,2,0.163,0.385,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.7,1700
2019-03-26,2018,6,26,85,429.92,0.33,5,Dry,36,8,6,4,53,107,0.25,322.9,0.75,322.9,0,0,0,0,-4,4,36,8,6,0,57,373,990,965.5,24.5,0.167,0.0514,0.0021,0.219,0.00893,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.9,1680
2019-03-27,2018,6,26,86,427.46,0.34,5,Dry,36,8,6,4,53,107,0.25,320.5,0.75,320.5,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.0503,0.00205,0.217,0.00885,2,0.159,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.7,69.3,1660
2019-03-28,2018,6,26,87,424.45,0.34,5,Dry,36,8,6,4,53,107,0.25,317.4,0.75,317.4,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0488,0.00199,0.214,0.00874,2,0.157,0.371,0.0151,24.1,0.943,0.97,0.915,35.4,34.4,68.7,1650
2019-03-29,2018,6,26,88,423.08,0.34,5,Dry,36,8,6,4,53,107,0.25,316.1,0.75,316.1,0,0,0,0,-4,4,36,8,6,0,57,366,990,965.5,24.5,0.165,0.0482,0.00197,0.213,0.00869,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
2019-03-30,2018,6,26,89,421.17,0.34,5,Dry,36,8,6,4,53,107,0.25,314.2,0.75,314.2,0,0,0,0,-4,4,36,8,6,0,57,364,990,965.5,24.5,0.164,0.0473,0.00193,0.211,0.00862,2,0.155,0.366,0.0149,24.1,0.943,0.97,0.915,35.1,34,68,1630
2019-03-31,2018,6,26,90,420.89,0.34,5,Dry,36,8,6,4,53,107,0.25,313.9,0.75,313.9,0,0,0,0,-4,4,36,8,6,0,57,364,990,965.5,24.5,0.164,0.0472,0.00192,0.211,0.00861,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,35,34,68,1630
2019-04-01,2018,7,27,91,420.07,0.34,5,Dry,40,10,8,5,62,125,0.3,295.1,0.7,295.1,0,0,0,0,-5,5,40,10,8,0,67,353,990,965.5,24.5,0.16,0.0383,0.00156,0.198,0.0081,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.911,32.9,31.9,63.7,1530
2019-04-02,2018,7,27,92,419.25,0.34,5,Dry,40,10,8,5,62,125,0.3,294.3,0.7,294.3,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.00807,2,0.141,0.339,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2019-04-03,2018,7,27,93,418.98,0.34,5,Dry,40,10,8,5,62,125,0.3,294,0.7,294,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0378,0.00154,0.198,0.00806,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.8,63.5,1520
2019-04-04,2018,7,27,94,418.71,0.34,5,Dry,40,10,8,5,62,125,0.3,293.7,0.7,293.7,0,0,0,0,-5,5,40,10,8,0,67,352,990,965.5,24.5,0.16,0.0376,0.00153,0.197,0.00805,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2019-04-05,2018,7,27,95,418.43,0.34,5,Dry,40,10,8,5,62,125,0.3,293.4,0.7,293.4,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00804,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2019-04-06,2018,7,27,96,422.53,0.34,5,Dry,40,10,8,5,62,125,0.3,297.5,0.7,297.5,0,0,0,0,-5,5,40,10,8,0,67,356,990,965.5,24.5,0.161,0.0394,0.00161,0.2,0.00818,2,0.143,0.344,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.3,1540
2019-04-07,2018,7,27,97,429.37,0.33,5,Dry,40,10,8,5,62,125,0.29,304.4,0.71,304.4,0,0,0,0,-5,5,40,10,8,0,67,362,990,965.5,24.5,0.163,0.0427,0.00174,0.206,0.00842,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.9,32.9,65.7,1580
2019-04-08,2018,7,28,98,431.83,0.33,5,Dry,40,10,8,5,62,125,0.29,306.8,0.71,306.8,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.0438,0.00179,0.208,0.00851,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
2019-04-09,2018,7,28,99,432.65,0.33,5,Dry,40,10,8,5,62,125,0.29,307.6,0.71,307.6,0,0,0,0,-5,5,40,10,8,0,67,366,990,965.5,24.5,0.165,0.0442,0.00181,0.209,0.00854,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
2019-04-10,2018,7,28,100,436.21,0.33,5,Dry,40,10,8,5,62,125,0.29,311.2,0.71,311.2,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.0459,0.00188,0.212,0.00866,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.6,33.6,67.2,1610
2019-04-11,2018,7,28,101,438.67,0.32,5,Dry,40,10,8,5,62,125,0.28,313.7,0.71,313.7,0,0,0,0,-5,5,40,10,8,0,67,372,990,965.6,24.4,0.167,0.0471,0.00193,0.214,0.00875,2,0.154,0.368,0.0151,24.1,0.943,0.97,0.915,34.9,33.8,67.7,1620
2019-04-12,2018,7,28,102,438.39,0.33,5,Dry,40,10,8,5,62,125,0.28,313.4,0.71,313.4,0,0,0,0,-5,5,40,10,8,0,67,371,990,965.6,24.4,0.167,0.0469,0.00192,0.214,0.00874,2,0.154,0.368,0.015,24.1,0.943,0.97,0.915,34.9,33.8,67.6,1620
2019-04-13,2018,7,28,103,436.48,0.33,5,Dry,40,10,8,5,62,125,0.29,311.5,0.71,311.5,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.00867,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.7,33.6,67.2,1610
2019-04-14,2018,7,28,104,434.57,0.33,5,Dry,40,10,8,5,62,125,0.29,309.6,0.71,309.6,0,0,0,0,-5,5,40,10,8,0,67,368,990,965.6,24.4,0.165,0.0451,0.00185,0.21,0.00861,2,0.151,0.362,0.0148,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
2019-04-15,2018,7,29,105,431.56,0.33,5,Dry,40,10,8,5,62,125,0.29,306.6,0.71,306.6,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.0437,0.00179,0.208,0.0085,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
2019-04-16,2018,7,29,106,432.38,0.33,5,Dry,40,10,8,5,62,125,0.29,307.4,0.71,307.4,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.0441,0.0018,0.209,0.00853,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
2019-04-17,2018,7,29,107,436.48,0.33,5,Dry,40,10,8,5,62,125,0.29,311.5,0.71,311.5,0,0,0,0,-5,5,40,10,8,0,67,369,990,965.6,24.4,0.166,0.046,0.00188,0.212,0.00867,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.7,33.6,67.2,1610
2019-04-18,2018,7,29,108,437.3,0.33,5,Dry,40,10,8,5,62,125,0.29,312.3,0.71,312.3,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0464,0.0019,0.213,0.0087,2,0.153,0.366,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
2019-04-19,2018,7,29,109,433.2,0.33,5,Dry,40,10,8,5,62,125,0.29,308.2,0.71,308.2,0,0,0,0,-5,5,40,10,8,0,67,366,990,965.5,24.5,0.165,0.0445,0.00182,0.209,0.00856,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.3,33.3,66.5,1600
2019-04-20,2018,7,29,110,429.64,0.33,5,Dry,40,10,8,5,62,125,0.29,304.6,0.71,304.6,0,0,0,0,-5,5,40,10,8,0,67,363,990,965.5,24.5,0.164,0.0428,0.00175,0.206,0.00843,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.9,32.9,65.8,1580
2019-04-21,2018,7,29,111,425.54,0.34,5,Dry,40,10,8,5,62,125,0.29,300.5,0.71,300.5,0,0,0,0,-5,5,40,10,8,0,67,359,990,965.5,24.5,0.162,0.0409,0.00167,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
2019-04-22,2018,7,30,112,423.63,0.34,5,Dry,40,10,8,5,62,125,0.29,298.6,0.7,298.6,0,0,0,0,-5,5,40,10,8,0,67,357,990,965.5,24.5,0.161,0.04,0.00163,0.201,0.00822,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.3,32.3,64.5,1550
2019-04-23,2018,7,30,113,422.26,0.34,5,Dry,40,10,8,5,62,125,0.3,297.3,0.7,297.3,0,0,0,0,-5,5,40,10,8,0,67,355,990,965.5,24.5,0.161,0.0393,0.0016,0.2,0.00817,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
2019-04-24,2018,7,30,114,417.07,0.34,5,Dry,40,10,8,5,62,125,0.3,292.1,0.7,292.1,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.0369,0.0015,0.196,0.00799,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
2019-04-25,2018,7,30,115,412.42,0.35,5,Dry,40,10,8,5,62,125,0.3,287.4,0.7,287.4,0,0,0,0,-5,5,40,10,8,0,67,345,990,965.5,24.5,0.157,0.0347,0.00141,0.192,0.00783,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62.1,1490
2019-04-26,2018,7,30,116,407.77,0.35,5,Dry,40,10,8,5,62,125,0.31,282.8,0.69,282.8,0,0,0,0,-5,5,40,10,8,0,67,341,990,965.4,24.6,0.156,0.0325,0.00132,0.188,0.00766,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61.1,1470
2019-04-27,2018,7,30,117,403.12,0.36,5,Dry,40,10,8,5,62,125,0.31,278.1,0.69,278.1,0,0,0,0,-5,5,40,10,8,0,67,336,990,965.4,24.6,0.154,0.0303,0.00123,0.184,0.0075,2,0.13,0.315,0.0128,24.3,0.936,0.97,0.908,31,30,60.1,1440
2019-04-28,2018,7,30,118,398.47,0.36,5,Dry,40,10,8,5,62,125,0.31,273.5,0.69,273.5,0,0,0,0,-5,5,40,10,8,0,67,331,990,965.4,24.6,0.153,0.0281,0.00114,0.181,0.00734,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.5,29.5,59.1,1420
2019-04-29,2018,7,31,119,393.82,0.36,5,Dry,40,10,8,5,62,125,0.32,268.8,0.68,268.8,0,0,0,0,-5,5,40,10,8,0,67,327,990,965.4,24.6,0.151,0.0259,0.00105,0.177,0.00718,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,58.1,1390
2019-04-30,2018,7,31,120,389.18,0.37,5,Dry,40,10,8,5,62,125,0.32,264.2,0.68,264.2,0,0,0,0,-5,5,40,10,8,0,67,322,990,965.3,24.7,0.149,0.0237,0.000961,0.173,0.00701,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2019-05-01,2018,8,31,121,384.53,0.37,5,Dry,42,9,8,6,82,147,0.38,237.5,0.62,237.5,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.0159,0.000646,0.156,0.00633,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2019-05-02,2018,8,31,122,380.97,0.38,5,Dry,42,9,8,6,82,147,0.39,234,0.61,234,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000633,0.155,0.00626,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.3,1210
2019-05-03,2018,8,31,123,376.87,0.38,5,Dry,42,9,8,6,82,147,0.39,229.9,0.61,229.9,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.137,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2019-05-04,2018,8,31,124,372.77,0.38,5,Dry,42,9,8,6,82,147,0.39,225.8,0.61,225.8,0,0,0,0,-6,6,42,9,8,0,88,285,990,965.3,24.7,0.136,0.0149,0.000604,0.151,0.0061,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.7,48.2,48.2,1160
2019-05-05,2018,8,31,125,369.21,0.39,5,Dry,42,9,8,6,82,147,0.4,222.2,0.6,222.2,0,0,0,0,-6,6,42,9,8,0,88,281,990,965.2,24.8,0.135,0.0146,0.000591,0.149,0.00604,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-05-06,2018,8,32,126,365.66,0.39,5,Dry,42,9,8,6,82,147,0.4,218.7,0.6,218.7,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0143,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2019-05-07,2018,8,32,127,362.1,0.39,5,Dry,42,9,8,6,82,147,0.41,215.1,0.59,215.1,0,0,0,0,-6,6,42,9,8,0,88,274,990,965.2,24.8,0.132,0.014,0.000566,0.146,0.0059,1,0.233,0.379,0.0153,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2019-05-08,2018,8,32,128,358.55,0.4,5,Dry,42,9,8,6,82,147,0.41,211.6,0.59,211.6,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0137,0.000554,0.145,0.00583,1,0.228,0.373,0.015,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2019-05-09,2018,8,32,129,355,0.4,5,Dry,42,9,8,6,82,147,0.41,208,0.59,208,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.000541,0.143,0.00577,1,0.223,0.366,0.0148,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2019-05-10,2018,8,32,130,351.44,0.4,5,Dry,42,9,8,6,82,147,0.42,204.4,0.58,204.4,0,0,0,0,-6,6,42,9,8,0,88,263,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.0057,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,46.9,46,46,1100
2019-05-11,2018,8,32,131,347.34,0.41,5,Dry,42,9,8,6,82,147,0.42,200.3,0.58,200.3,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
2019-05-12,2018,8,32,132,343.24,0.41,5,Dry,42,9,8,6,82,147,0.43,196.2,0.57,196.2,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.126,0.0124,0.0005,0.138,0.00555,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2019-05-13,2018,8,33,133,339.14,0.42,5,Dry,42,9,8,6,82,147,0.43,192.1,0.57,192.1,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00547,1,0.202,0.338,0.0136,24.6,0.953,0.98,0.933,44.1,43.2,43.2,1040
2019-05-14,2018,8,33,134,335.03,0.42,5,Dry,42,9,8,6,82,147,0.44,188,0.56,188,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0117,0.000471,0.134,0.00539,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2019-05-15,2018,8,33,135,330.93,0.43,5,Dry,42,9,8,6,82,147,0.44,183.9,0.56,183.9,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000456,0.133,0.00532,1,0.191,0.323,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,992
2019-05-16,2018,8,33,136,325.74,0.43,5,Dry,42,9,8,6,82,147,0.45,178.7,0.55,178.7,0,0,0,0,-6,6,42,9,8,0,88,238,990,965,25,0.119,0.0109,0.000438,0.13,0.00522,1,0.184,0.314,0.0126,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2019-05-17,2018,8,33,137,322.18,0.44,5,Dry,42,9,8,6,82,147,0.46,175.2,0.54,175.2,0,0,0,0,-6,6,42,9,8,0,88,234,990,965,25,0.118,0.0106,0.000426,0.129,0.00516,1,0.179,0.308,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2019-05-18,2018,8,33,138,316.99,0.44,5,Dry,42,9,8,6,82,147,0.46,170,0.54,170,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000408,0.127,0.00506,1,0.172,0.299,0.0119,24.7,0.946,0.974,0.921,39,37.9,37.9,911
2019-05-19,2018,8,33,139,313.43,0.45,5,Dry,42,9,8,6,82,147,0.47,166.4,0.53,166.4,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.0099,0.000395,0.125,0.00499,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38.1,37.1,37.1,890
2019-05-20,2018,8,34,140,309.33,0.45,5,Dry,42,9,8,6,82,147,0.47,162.3,0.53,162.3,0,0,0,0,-6,6,42,9,8,0,88,221,990,964.9,25.1,0.114,0.00955,0.000381,0.123,0.00492,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2019-05-21,2018,8,34,141,305.23,0.46,5,Dry,42,9,8,6,82,147,0.48,158.2,0.52,158.2,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.0092,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2019-05-22,2018,8,34,142,301.13,0.46,5,Dry,42,9,8,6,82,147,0.49,154.1,0.51,154.1,0,0,0,0,-6,6,42,9,8,0,88,213,990,964.9,25.1,0.111,0.00885,0.000353,0.12,0.00477,1,0.151,0.27,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,822
2019-05-23,2018,8,34,143,297.03,0.47,5,Dry,42,9,8,6,82,147,0.49,150,0.51,150,0,0,0,0,-6,6,42,9,8,0,88,209,990,964.9,25.1,0.109,0.0085,0.000339,0.118,0.00469,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.3,33.3,33.3,800
2019-05-24,2018,8,34,144,292.93,0.47,5,Dry,42,9,8,6,82,147,0.5,145.9,0.5,145.9,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00815,0.000324,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,777
2019-05-25,2018,8,34,145,288.82,0.48,5,Dry,42,9,8,6,82,147,0.51,141.8,0.49,141.8,0,0,0,0,-6,6,42,9,8,0,88,201,990,964.9,25.1,0.106,0.0078,0.00031,0.114,0.00454,1,0.134,0.248,0.00987,24.9,0.936,0.97,0.908,32.4,31.4,31.4,755
2019-05-26,2018,8,34,146,284.72,0.49,5,Dry,42,9,8,6,82,147,0.52,137.7,0.48,137.7,0,0,0,0,-6,6,42,9,8,0,88,197,990,964.8,25.2,0.105,0.00746,0.000296,0.112,0.00447,1,0.128,0.241,0.00957,24.9,0.934,0.97,0.906,31.4,30.5,30.5,732
2019-05-27,2018,8,35,147,280.62,0.49,5,Dry,42,9,8,6,82,147,0.52,133.6,0.48,133.6,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00711,0.000282,0.111,0.00439,1,0.123,0.234,0.00927,24.9,0.933,0.97,0.905,30.5,29.6,29.6,710
2019-05-28,2018,8,35,148,276.52,0.5,5,Dry,42,9,8,6,82,147,0.53,129.5,0.47,129.5,0,0,0,0,-6,6,42,9,8,0,88,189,990,964.8,25.2,0.102,0.00676,0.000268,0.109,0.00432,1,0.117,0.226,0.00898,25,0.931,0.97,0.903,29.5,28.6,28.6,687
2019-05-29,2018,8,35,149,272.42,0.5,5,Dry,42,9,8,6,82,147,0.54,125.4,0.46,125.4,0,0,0,0,-6,6,42,9,8,0,88,184,990,964.8,25.2,0.101,0.00641,0.000254,0.107,0.00425,1,0.112,0.219,0.00868,25,0.929,0.97,0.901,28.6,27.7,27.7,665
2019-05-30,2018,8,35,150,268.86,0.51,5,Dry,42,9,8,6,82,147,0.55,121.9,0.45,121.9,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0994,0.00611,0.000242,0.105,0.00418,1,0.107,0.212,0.00842,25,0.927,0.97,0.899,27.7,26.9,26.9,645
2019-05-31,2018,8,35,151,265.31,0.51,5,Dry,42,9,8,6,82,147,0.55,118.3,0.45,118.3,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.0981,0.00581,0.00023,0.104,0.00412,1,0.102,0.206,0.00817,25,0.925,0.97,0.897,26.9,26.1,26.1,625
2019-06-01,2018,9,35,152,261.75,0.52,5,Dry,39,9,7,5,59,119,0.46,142.8,0.55,142.8,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00788,0.000312,0.113,0.00448,1,0.135,0.248,0.00984,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2019-06-02,2018,9,35,153,259.29,0.52,5,Dry,39,9,7,5,59,119,0.46,140.3,0.54,140.3,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00767,0.000304,0.112,0.00444,1,0.132,0.244,0.00966,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2019-06-03,2018,9,36,154,256.28,0.53,5,Dry,39,9,7,5,59,119,0.46,137.3,0.54,137.3,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00742,0.000294,0.111,0.00438,1,0.128,0.239,0.00944,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2019-06-04,2018,9,36,155,253.28,0.53,5,Dry,39,9,7,5,59,119,0.47,134.3,0.53,134.3,0,0,0,0,-5,5,39,9,7,0,64,189,990,964.7,25.3,0.102,0.00716,0.000283,0.109,0.00433,1,0.124,0.233,0.00923,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2019-06-05,2018,9,36,156,250.27,0.54,5,Dry,39,9,7,5,59,119,0.47,131.3,0.53,131.3,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00691,0.000273,0.108,0.00428,1,0.12,0.228,0.00901,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2019-06-06,2018,9,36,157,247.26,0.54,5,Dry,39,9,7,5,59,119,0.48,128.3,0.52,128.3,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00665,0.000263,0.107,0.00422,1,0.116,0.223,0.00879,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
2019-06-07,2018,9,36,158,244.25,0.55,5,Dry,39,9,7,5,59,119,0.49,125.3,0.51,125.3,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0991,0.0064,0.000252,0.106,0.00417,1,0.112,0.217,0.00857,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2019-06-08,2018,9,36,159,241.25,0.55,5,Dry,39,9,7,5,59,119,0.49,122.3,0.51,122.3,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0981,0.00614,0.000242,0.104,0.00411,1,0.108,0.212,0.00835,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
