date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-06-09,2018,9,36,160,238.24,0.56,5,Dry,39,9,7,5,59,119,0.5,119.2,0.5,119.2,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00589,0.000232,0.103,0.00406,1,0.103,0.206,0.00813,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
2019-06-10,2018,9,37,161,235.23,0.57,5,Dry,39,9,7,5,59,119,0.51,116.2,0.49,116.2,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.096,0.00563,0.000222,0.102,0.004,1,0.0994,0.201,0.00792,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2019-06-11,2018,9,37,162,232.22,0.57,5,Dry,39,9,7,5,59,119,0.51,113.2,0.49,113.2,0,0,0,0,-5,5,39,9,7,0,64,168,990,964.6,25.4,0.0949,0.00537,0.000212,0.1,0.00395,1,0.0953,0.196,0.0077,25.2,0.921,0.97,0.893,25.8,25,25,600
2019-06-12,2018,9,37,163,229.76,0.58,5,Dry,39,9,7,5,59,119,0.52,110.8,0.48,110.8,0,0,0,0,-5,5,39,9,7,0,64,166,990,964.6,25.4,0.094,0.00516,0.000203,0.0992,0.0039,1,0.092,0.191,0.00752,25.2,0.919,0.97,0.892,25.2,24.4,24.4,586
2019-06-13,2018,9,37,164,227.3,0.58,5,Dry,39,9,7,5,59,119,0.52,108.3,0.48,108.3,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0932,0.00496,0.000195,0.0981,0.00386,1,0.0887,0.187,0.00734,25.2,0.917,0.97,0.89,24.6,23.9,23.9,573
2019-06-14,2018,9,37,165,224.84,0.59,5,Dry,39,9,7,5,59,119,0.53,105.8,0.47,105.8,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0923,0.00475,0.000186,0.097,0.00381,1,0.0854,0.182,0.00717,25.3,0.916,0.97,0.888,24,23.3,23.3,559
2019-06-15,2018,9,37,166,222.38,0.6,5,Dry,39,9,7,5,59,119,0.54,103.4,0.47,103.4,0,0,0,0,-5,5,39,9,7,0,64,158,990,964.5,25.5,0.0914,0.00454,0.000178,0.096,0.00377,1,0.0821,0.178,0.00699,25.3,0.914,0.97,0.886,23.4,22.7,22.7,545
2019-06-16,2018,9,37,167,219.92,0.6,5,Dry,39,9,7,5,59,119,0.54,100.9,0.46,100.9,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0906,0.00433,0.00017,0.0949,0.00372,1,0.0787,0.174,0.00681,25.3,0.912,0.969,0.884,22.8,22.1,22.1,531
2019-06-17,2018,9,38,168,217.46,0.61,5,Dry,39,9,7,5,59,119,0.55,98.46,0.45,98.46,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0897,0.00412,0.000162,0.0938,0.00368,1,0.0754,0.169,0.00664,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
2019-06-18,2018,9,38,169,215,0.62,5,Dry,39,9,7,5,59,119,0.55,96,0.45,96,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0888,0.00391,0.000153,0.0927,0.00364,1,0.0721,0.165,0.00646,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
2019-06-19,2018,9,38,170,212.53,0.62,5,Dry,39,9,7,5,59,119,0.56,93.53,0.44,93.53,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.088,0.0037,0.000145,0.0917,0.00359,1,0.0688,0.16,0.00628,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2019-06-20,2018,9,38,171,211.17,0.63,5,Dry,39,9,7,5,59,119,0.56,92.17,0.44,92.17,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0875,0.00358,0.00014,0.0911,0.00357,1,0.0669,0.158,0.00619,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2019-06-21,2018,9,38,172,209.25,0.63,5,Dry,39,9,7,5,59,119,0.57,90.25,0.43,90.25,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0868,0.00342,0.000134,0.0902,0.00353,1,0.0643,0.155,0.00605,25.4,0.923,0.965,0.89,20.7,20,20,480
2019-06-22,2018,9,38,173,207.34,0.64,5,Dry,39,9,7,5,59,119,0.57,88.34,0.43,88.34,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.0861,0.00326,0.000128,0.0894,0.0035,1,0.0618,0.151,0.00591,25.4,0,0,0,0,0,0,0
2019-06-23,2018,9,38,174,205.43,0.64,5,Dry,39,9,7,5,59,119,0.58,86.43,0.42,86.43,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0854,0.0031,0.000121,0.0885,0.00346,1,0.0592,0.148,0.00578,25.4,0,0,0,0,0,0,0
2019-06-24,2018,9,39,175,203.51,0.65,5,Dry,39,9,7,5,59,119,0.58,84.51,0.41,84.51,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.0848,0.00293,0.000115,0.0877,0.00343,1,0.0566,0.144,0.00564,25.4,0,0,0,0,0,0,0
2019-06-25,2018,9,39,176,201.6,0.65,5,Dry,39,9,7,5,59,119,0.59,82.6,0.41,82.6,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0841,0.00277,0.000108,0.0869,0.00339,1,0.054,0.141,0.00551,25.4,0,0,0,0,0,0,0
2019-06-26,2018,9,39,177,199.68,0.66,5,Dry,39,9,7,5,59,119,0.6,80.68,0.4,80.68,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0834,0.00261,0.000102,0.086,0.00336,1,0.0514,0.137,0.00537,25.5,0,0,0,0,0,0,0
2019-06-27,2018,9,39,178,197.77,0.67,5,Dry,39,9,7,5,59,119,0.6,78.77,0.4,78.77,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0827,0.00245,0.0000955,0.0852,0.00333,1,0.0488,0.134,0.00524,25.5,0,0,0,0,0,0,0
2019-06-28,2018,9,39,179,195.85,0.67,5,Dry,39,9,7,5,59,119,0.61,76.85,0.39,76.85,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0821,0.00228,0.0000892,0.0843,0.0033,1,0.0462,0.131,0.0051,25.5,0,0,0,0,0,0,0
2019-06-29,2018,9,39,180,193.94,0.68,5,Dry,39,9,7,5,59,119,0.61,74.94,0.39,74.94,0,0,0,0,-5,5,39,9,7,0,64,130,990,964.4,25.6,0.0814,0.00212,0.0000828,0.0835,0.00326,1,0.0437,0.127,0.00497,25.5,0,0,0,0,0,0,0
2019-06-30,2018,9,39,181,192.03,0.69,5,Dry,39,9,7,5,59,119,0.62,73.03,0.38,73.03,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0807,0.00196,0.0000765,0.0827,0.00323,1,0.0411,0.124,0.00484,25.5,0,0,0,0,0,0,0
2019-07-01,2018,10,40,182,190.11,0.69,5,Dry,37,8,6,4,53,108,0.57,82.11,0.43,82.11,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00273,0.000107,0.0852,0.00333,1,0.0533,0.139,0.00542,25.4,0,0,0,0,0,0,0
2019-07-02,2018,10,40,183,187.1,0.7,5,Dry,37,8,6,4,53,108,0.58,79.1,0.42,79.1,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0814,0.00247,0.0000967,0.0839,0.00328,1,0.0493,0.133,0.00521,25.4,0,0,0,0,0,0,0
2019-07-03,2018,10,40,184,184.64,0.71,5,Dry,37,8,6,4,53,108,0.58,76.64,0.41,76.64,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00226,0.0000886,0.0828,0.00324,1,0.046,0.129,0.00504,25.4,0,0,0,0,0,0,0
2019-07-04,2018,10,40,185,182.18,0.72,5,Dry,37,8,6,4,53,108,0.59,74.18,0.41,74.18,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00206,0.0000804,0.0818,0.0032,1,0.0426,0.124,0.00487,25.4,0,0,0,0,0,0,0
2019-07-05,2018,10,40,186,180.82,0.72,5,Dry,37,8,6,4,53,108,0.6,72.82,0.4,72.82,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00194,0.0000759,0.0812,0.00318,1,0.0408,0.122,0.00477,25.4,0,0,0,0,0,0,0
2019-07-06,2018,10,40,187,178.9,0.73,5,Dry,37,8,6,4,53,108,0.6,70.9,0.4,70.9,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0786,0.00178,0.0000695,0.0803,0.00314,1,0.0382,0.119,0.00464,25.4,0,0,0,0,0,0,0
2019-07-07,2018,10,40,188,176.99,0.73,5,Dry,37,8,6,4,53,108,0.61,68.99,0.39,68.99,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00161,0.0000632,0.0795,0.00311,1,0.0356,0.115,0.00451,25.4,0,0,0,0,0,0,0
2019-07-08,2018,10,41,189,175.07,0.74,5,Dry,37,8,6,4,53,108,0.62,67.07,0.38,67.07,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0772,0.00145,0.0000568,0.0787,0.00308,1,0.033,0.112,0.00437,25.4,0,0,0,0,0,0,0
2019-07-09,2018,10,41,190,173.16,0.75,5,Dry,37,8,6,4,53,108,0.62,65.16,0.38,65.16,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0765,0.00129,0.0000504,0.0778,0.00305,1,0.0305,0.108,0.00424,25.4,0,0,0,0,0,0,0
2019-07-10,2018,10,41,191,171.25,0.75,5,Dry,37,8,6,4,53,108,0.63,63.25,0.37,63.25,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00113,0.0000441,0.077,0.00301,1,0.0279,0.105,0.00411,25.4,0,0,0,0,0,0,0
2019-07-11,2018,10,41,192,169.33,0.76,5,Dry,37,8,6,4,53,108,0.64,61.33,0.36,61.33,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.0752,0.000963,0.0000377,0.0761,0.00298,1,0.0253,0.101,0.00397,25.4,0,0,0,0,0,0,0
2019-07-12,2018,10,41,193,167.42,0.77,5,Dry,37,8,6,4,53,108,0.65,59.42,0.35,59.42,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0745,0.000801,0.0000314,0.0753,0.00295,1,0.0227,0.098,0.00384,25.4,0,0,0,0,0,0,0
2019-07-13,2018,10,41,194,165.5,0.77,5,Dry,37,8,6,4,53,108,0.65,57.5,0.35,57.5,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0738,0.000638,0.000025,0.0745,0.00292,1,0.0201,0.0946,0.0037,25.4,0,0,0,0,0,0,0
2019-07-14,2018,10,41,195,163.59,0.78,5,Dry,37,8,6,4,53,108,0.66,55.59,0.34,55.59,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0732,0.000475,0.0000186,0.0736,0.00288,1,0.0175,0.0912,0.00357,25.4,0,0,0,0,0,0,0
2019-07-15,2018,10,42,196,162.22,0.78,5,Dry,37,8,6,4,53,108,0.67,54.22,0.33,54.22,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0727,0.000359,0.0000141,0.073,0.00286,1,0.0157,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2019-07-16,2018,10,42,197,160.85,0.79,5,Dry,37,8,6,4,53,108,0.67,52.85,0.33,52.85,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0722,0.000242,0.00000949,0.0724,0.00284,1,0.0138,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2019-07-17,2018,10,42,198,159.49,0.79,5,Dry,37,8,6,4,53,108,0.68,51.49,0.32,51.49,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0717,0.000127,0.00000496,0.0718,0.00281,1,0.012,0.0838,0.00329,25.4,0,0,0,0,0,0,0
2019-07-18,2018,10,42,199,158.12,0.8,5,Dry,37,8,6,4,53,108,0.68,50.12,0.32,50.12,0,0,0,0,-4,4,37,8,6,0,57,101,990,964.5,25.5,0.0712,0.0000102,4e-7,0.0712,0.00279,1,0.0102,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2019-07-19,2018,10,42,200,156.75,0.8,5,Dry,37,8,6,4,53,108,0.69,48.75,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-20,2018,10,42,201,155.39,0.81,5,Dry,37,8,6,4,53,108,0.69,47.39,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-21,2018,10,42,202,154.02,0.81,5,Dry,37,8,6,4,53,108,0.7,46.02,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-22,2018,10,43,203,152.65,0.82,5,Dry,37,8,6,4,53,108,0.71,44.65,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,151.28,0.82,5,Dry,37,8,6,4,53,108,0.71,43.28,0.29,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,149.92,0.83,5,Dry,37,8,6,4,53,108,0.72,41.92,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,148.55,0.83,5,Dry,37,8,6,4,53,108,0.73,40.55,0.27,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,147.18,0.84,5,Dry,37,8,6,4,53,108,0.73,39.18,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,145.82,0.84,5,Dry,37,8,6,4,53,108,0.74,37.82,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,144.45,0.85,5,Dry,37,8,6,4,53,108,0.75,36.45,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,144.18,0.85,5,Dry,37,8,6,4,53,108,0.75,36.18,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,143.35,0.85,5,Dry,37,8,6,4,53,108,0.75,35.35,0.25,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,142.53,0.86,5,Dry,37,8,6,4,53,108,0.76,34.53,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,140.62,0.86,5,Dry,34,7,5,3,44,93,0.66,47.62,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,139.25,0.87,5,Dry,34,7,5,3,44,93,0.67,46.25,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,137.34,0.87,5,Dry,34,7,5,3,44,93,0.68,44.34,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,135.43,0.88,5,Dry,34,7,5,3,44,93,0.69,42.43,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,133.51,0.88,5,Dry,34,7,5,3,44,93,0.7,40.51,0.3,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,132.14,0.89,5,Dry,34,7,5,3,44,93,0.7,39.14,0.3,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,130.78,0.89,5,Dry,34,7,5,3,44,93,0.71,37.78,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,129.41,0.89,5,Dry,34,7,5,3,44,93,0.72,36.41,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,128.04,0.9,5,Dry,34,7,5,3,44,93,0.73,35.04,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,126.68,0.9,5,Dry,34,7,5,3,44,93,0.73,33.68,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,125.31,0.9,5,Dry,34,7,5,3,44,93,0.74,32.31,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,123.94,0.9,5,Dry,34,7,5,3,44,93,0.75,30.94,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,122.57,0.91,5,Dry,34,7,5,3,44,93,0.76,29.57,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,121.21,0.91,5,Dry,34,7,5,3,44,93,0.77,28.21,0.23,0,28,6,1,1,-2,22,40,8,6,1,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,119.84,0.91,5,Dry,34,7,5,3,44,93,0.78,26.84,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,119.57,0.91,5,Dry,34,7,5,3,44,93,0.78,26.57,0.22,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,118.75,0.91,5,Dry,34,7,5,3,44,93,0.78,25.75,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,117.93,0.91,5,Dry,34,7,5,3,44,93,0.79,24.93,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,117.1,0.91,5,Dry,34,7,5,3,44,93,0.79,24.1,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,116.28,0.92,5,Dry,34,7,5,3,44,93,0.8,23.28,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,115.46,0.92,5,Dry,34,7,5,3,44,93,0.81,22.46,0.2,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,114.64,0.92,5,Dry,34,7,5,3,44,93,0.81,21.64,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,113.82,0.92,5,Dry,34,7,5,3,44,93,0.82,20.82,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,113,0.92,5,Dry,34,7,5,3,44,93,0.82,20,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,112.18,0.92,5,Dry,34,7,5,3,44,93,0.83,19.18,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,111.36,0.92,5,Dry,34,7,5,3,44,93,0.83,18.36,0.17,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,110.54,0.93,5,Dry,34,7,5,3,44,93,0.84,17.54,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,109.72,0.93,5,Dry,34,7,5,3,44,93,0.85,16.72,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,108.9,0.93,5,Dry,34,7,5,3,44,93,0.85,15.9,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,108.08,0.93,5,Dry,34,7,5,3,44,93,0.86,15.08,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,107.26,0.93,5,Dry,34,7,5,3,44,93,0.87,14.26,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,105.35,0.94,5,Dry,30,6,4,2,30,72,0.68,33.35,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-02,2018,12,49,245,103.98,0.94,5,Dry,30,6,4,2,30,72,0.69,31.98,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,102.07,0.95,5,Dry,30,6,4,2,30,72,0.7,30.07,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-04,2018,12,49,247,100.15,0.95,5,Dry,30,6,4,2,30,72,0.72,28.15,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,98.78,0.96,5,Dry,30,6,4,2,30,72,0.73,26.78,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,97.42,0.96,5,Dry,30,6,4,2,30,72,0.74,25.42,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,96.05,0.96,5,Dry,30,6,4,2,30,72,0.75,24.05,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,94.68,0.96,5,Dry,30,6,4,2,30,72,0.76,22.68,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,93.32,0.96,5,Dry,30,6,4,2,30,72,0.77,21.32,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,91.95,0.97,5,Dry,30,6,4,2,30,72,0.78,19.95,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,90.58,0.97,5,Dry,30,6,4,2,30,72,0.8,18.58,0.2,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,90.31,0.97,5,Dry,30,6,4,2,30,72,0.8,18.31,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,89.49,0.97,5,Dry,30,6,4,2,30,72,0.81,17.49,0.2,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,88.67,0.97,5,Dry,30,6,4,2,30,72,0.81,16.67,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,87.85,0.97,5,Dry,30,6,4,2,30,72,0.82,15.85,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,87.03,0.97,5,Dry,30,6,4,2,30,72,0.83,15.03,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,86.21,0.97,5,Dry,30,6,4,2,30,72,0.83,14.21,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,85.39,0.97,5,Dry,30,6,4,2,30,72,0.84,13.39,0.16,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,84.57,0.97,5,Dry,30,6,4,2,30,72,0.85,12.57,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,83.75,0.97,5,Dry,30,6,4,2,30,72,0.86,11.75,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,82.93,0.98,5,Dry,30,6,4,2,30,72,0.87,10.93,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,82.1,0.98,5,Dry,30,6,4,2,30,72,0.88,10.1,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,81.28,0.98,5,Dry,30,6,4,2,30,72,0.89,9.28,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,80.46,0.98,5,Dry,30,6,4,2,30,72,0.9,8.46,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,79.64,0.98,5,Dry,30,6,4,2,30,72,0.9,7.64,0.096,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,78.82,0.98,5,Dry,30,6,4,2,30,72,0.91,6.82,0.086,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,78,0.98,5,Dry,30,6,4,2,30,72,0.92,6,0.077,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,77.18,0.98,5,Dry,30,6,4,2,30,72,0.93,5.18,0.067,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,76.36,0.98,5,Dry,30,6,4,2,30,72,0.94,4.36,0.057,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,75.54,0.98,5,Dry,30,6,4,2,30,72,0.95,3.54,0.047,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,74.72,0.98,5,Dry,24,4,2,2,20,52,0.7,22.72,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,73.9,0.98,5,Dry,24,4,2,2,20,52,0.7,21.9,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,73.08,0.98,5,Dry,24,4,2,2,20,52,0.71,21.08,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,72.26,0.98,5,Dry,24,4,2,2,20,52,0.72,20.26,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,71.99,0.98,5,Dry,24,4,2,2,20,52,0.72,19.99,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,71.71,0.98,5,Dry,24,4,2,2,20,52,0.72,19.71,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,70.89,0.98,5,Dry,24,4,2,2,20,52,0.73,18.89,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,70.07,0.99,5,Dry,24,4,2,2,20,52,0.74,18.07,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,70.45,0.99,5,Dry,24,4,2,2,20,52,0.74,18.45,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,74,0.98,5,Dry,24,4,2,2,20,52,0.7,22,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,76.46,0.98,5,Dry,24,4,2,2,20,52,0.68,24.46,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,76.74,0.98,5,Dry,24,4,2,2,20,52,0.68,24.74,0.32,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,77.01,0.98,5,Dry,24,4,2,2,20,52,0.68,25.01,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,76.19,0.98,5,Dry,24,4,2,2,20,52,0.68,24.19,0.32,0,24,5,1,1,-1,18,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,75.37,0.98,5,Dry,24,4,2,2,20,52,0.69,23.37,0.31,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,74.55,0.98,5,Dry,24,4,2,2,20,52,0.7,22.55,0.3,0,23,5,1,1,-1,17,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,73.73,0.98,5,Dry,24,4,2,2,20,52,0.7,21.73,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,71.81,0.98,5,Dry,24,4,2,2,20,52,0.72,19.81,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,70.45,0.99,5,Dry,24,4,2,2,20,52,0.74,18.45,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,69.08,0.99,5,Dry,24,4,2,2,20,52,0.75,17.08,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,68.04,0.99,5,Dry,24,4,2,2,20,52,0.76,16.04,0.24,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,67.54,0.99,5,Dry,24,4,2,2,20,52,0.77,15.54,0.23,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,65.95,0.99,5,Dry,24,4,2,2,20,52,0.79,13.95,0.21,0,14,3,0,0,-2,13,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,66.51,0.99,5,Dry,24,4,2,2,20,52,0.78,14.51,0.22,0,15,3,0,0,-2,14,27,4,2,0,34,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,68.92,0.99,5,Dry,24,4,2,2,20,52,0.75,16.92,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,69.87,0.99,5,Dry,24,4,2,2,20,52,0.74,17.87,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,70.69,0.98,5,Dry,24,4,2,2,20,52,0.74,18.69,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,70.41,0.99,5,Dry,24,4,2,2,20,52,0.74,18.41,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,70.69,0.98,5,Dry,24,4,2,2,20,52,0.74,18.69,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,71.51,0.98,5,Dry,24,4,2,2,20,52,0.73,19.51,0.27,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,71.23,0.98,5,Dry,24,4,2,2,20,52,0.73,19.23,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,70.41,0.99,5,Dry,23,4,2,2,19,50,0.71,20.41,0.29,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,71.23,0.98,5,Dry,23,4,2,2,19,50,0.7,21.23,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,71.51,0.98,5,Dry,23,4,2,2,19,50,0.7,21.51,0.3,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,71.78,0.98,5,Dry,23,4,2,2,19,50,0.7,21.78,0.3,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,72.06,0.98,5,Dry,23,4,2,2,19,50,0.69,22.06,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,72.88,0.98,5,Dry,23,4,2,2,19,50,0.69,22.88,0.31,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,73.7,0.98,5,Dry,23,4,2,2,19,50,0.68,23.7,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,76.16,0.98,5,Dry,23,4,2,2,19,50,0.66,26.16,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,79.16,0.98,5,Dry,23,4,2,2,19,50,0.63,29.16,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,79.98,0.98,5,Dry,23,4,2,2,19,50,0.63,29.98,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,80.81,0.98,5,Dry,23,4,2,2,19,50,0.62,30.81,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,81.08,0.98,5,Dry,23,4,2,2,19,50,0.62,31.08,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,84.63,0.97,5,Dry,23,4,2,2,19,50,0.59,34.63,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,87.64,0.97,5,Dry,23,4,2,2,19,50,0.57,37.64,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,87.37,0.97,5,Dry,23,4,2,2,19,50,0.57,37.37,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,88.73,0.97,5,Dry,23,4,2,2,19,50,0.56,38.73,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,90.65,0.97,5,Dry,23,4,2,2,19,50,0.55,40.65,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,93.66,0.96,5,Dry,23,4,2,2,19,50,0.53,43.66,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,99.4,0.95,5,Dry,23,4,2,2,19,50,0.5,49.4,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-20,2019,2,8,324,102.41,0.95,5,Dry,23,4,2,2,19,50,0.49,52.41,0.51,52.41,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000205,0.00000803,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
2019-11-21,2019,2,8,325,100.49,0.95,5,Dry,23,4,2,2,19,50,0.5,50.49,0.5,50.49,0,0,0,0,-2,2,23,4,2,0,21,79.5,990,964.5,25.5,0.0708,0.0000417,0.00000163,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2019-11-22,2019,2,8,326,101.86,0.95,5,Dry,23,4,2,2,19,50,0.49,51.86,0.51,51.86,0,0,0,0,-2,2,23,4,2,0,21,80.9,990,964.5,25.5,0.0708,0.000158,0.0000062,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2019-11-23,2019,2,8,327,103.23,0.94,5,Dry,23,4,2,2,19,50,0.48,53.23,0.52,53.23,0,0,0,0,-2,2,23,4,2,0,21,82.2,990,964.5,25.5,0.0708,0.000275,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2019-11-24,2019,2,8,328,102.95,0.94,5,Dry,23,4,2,2,19,50,0.49,52.95,0.51,52.95,0,0,0,0,-2,2,23,4,2,0,21,82,990,964.5,25.5,0.0708,0.000251,0.00000983,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2019-11-25,2019,2,8,329,102.13,0.95,5,Dry,23,4,2,2,19,50,0.49,52.13,0.51,52.13,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000181,0.0000071,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
2019-11-26,2019,2,9,330,106.23,0.94,5,Dry,23,4,2,2,19,50,0.47,56.23,0.53,56.23,0,0,0,0,-2,2,23,4,2,0,21,85.2,990,964.5,25.5,0.0708,0.00053,0.0000208,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2019-11-27,2019,2,9,331,108.7,0.93,5,Dry,23,4,2,2,19,50,0.46,58.7,0.54,58.7,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2019-11-28,2019,2,9,332,108.42,0.93,5,Dry,23,4,2,2,19,50,0.46,58.42,0.54,58.42,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000716,0.0000281,0.0715,0.00281,1,0.0214,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2019-11-29,2019,2,9,333,108.7,0.93,5,Dry,23,4,2,2,19,50,0.46,58.7,0.54,58.7,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2019-11-30,2019,2,9,334,107.88,0.93,5,Dry,23,4,2,2,19,50,0.46,57.88,0.54,57.88,0,0,0,0,-2,2,23,4,2,0,21,86.9,990,964.5,25.5,0.0708,0.00067,0.0000263,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2019-12-01,2019,3,9,335,108.7,0.93,5,Dry,26,4,3,2,24,59,0.54,49.7,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-12-02,2019,3,9,336,112.25,0.92,5,Dry,26,4,3,2,24,59,0.53,53.25,0.47,53.25,0,0,0,0,-2,2,26,4,3,0,26,86.3,990,964.5,25.5,0.0708,0.000276,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2019-12-03,2019,3,10,337,116.9,0.91,5,Dry,26,4,3,2,24,59,0.51,57.9,0.49,57.9,0,0,0,0,-2,2,26,4,3,0,26,90.9,990,964.5,25.5,0.0708,0.000671,0.0000263,0.0715,0.0028,1,0.0207,0.0922,0.00361,25.4,0,0,0,0,0,0,0
2019-12-04,2019,3,10,338,121.55,0.91,5,Dry,26,4,3,2,24,59,0.48,62.55,0.52,62.55,0,0,0,0,-2,2,26,4,3,0,26,95.5,990,964.5,25.5,0.0708,0.00107,0.0000418,0.0719,0.00282,1,0.0269,0.0988,0.00388,25.4,0,0,0,0,0,0,0
2019-12-05,2019,3,10,339,126.74,0.9,5,Dry,26,4,3,2,24,59,0.47,67.74,0.53,67.74,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00151,0.0000591,0.0726,0.00285,1,0.0339,0.107,0.00418,25.4,0.901,0.96,0.865,15.2,14.6,14.6,350
2019-12-06,2019,3,10,340,130.3,0.89,5,Dry,26,4,3,2,24,59,0.45,71.3,0.55,71.3,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00181,0.000071,0.0742,0.00291,1,0.0388,0.113,0.00443,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
2019-12-07,2019,3,10,341,133.85,0.88,5,Dry,26,4,3,2,24,59,0.44,74.85,0.56,74.85,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00211,0.0000828,0.0757,0.00297,1,0.0435,0.119,0.00468,25.4,0.94,0.96,0.902,17.5,16.8,16.8,403
2019-12-08,2019,3,10,342,135.22,0.88,5,Dry,26,4,3,2,24,59,0.44,76.22,0.56,76.22,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000874,0.0763,0.00299,1,0.0454,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2019-12-09,2019,3,10,343,134.4,0.88,5,Dry,26,4,3,2,24,59,0.44,75.4,0.56,75.4,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000847,0.0759,0.00298,1,0.0443,0.12,0.00472,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2019-12-10,2019,3,11,344,133.03,0.88,5,Dry,26,4,3,2,24,59,0.44,74.03,0.56,74.03,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0733,0.00204,0.0000801,0.0753,0.00295,1,0.0424,0.118,0.00462,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2019-12-11,2019,3,11,345,130.57,0.89,5,Dry,26,4,3,2,24,59,0.45,71.57,0.55,71.57,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00183,0.0000719,0.0743,0.00291,1,0.0391,0.113,0.00445,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2019-12-12,2019,3,11,346,128.66,0.89,5,Dry,26,4,3,2,24,59,0.46,69.66,0.54,69.66,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00167,0.0000655,0.0734,0.00288,1,0.0365,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2019-12-13,2019,3,11,347,129.48,0.89,5,Dry,26,4,3,2,24,59,0.46,70.48,0.54,70.48,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0721,0.00174,0.0000683,0.0738,0.00289,1,0.0376,0.111,0.00437,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2019-12-14,2019,3,11,348,128.66,0.89,5,Dry,26,4,3,2,24,59,0.46,69.66,0.54,69.66,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00167,0.0000655,0.0734,0.00288,1,0.0365,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2019-12-15,2019,3,11,349,130.02,0.89,5,Dry,26,4,3,2,24,59,0.45,71.02,0.55,71.02,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00179,0.0000701,0.074,0.0029,1,0.0384,0.112,0.00441,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2019-12-16,2019,3,11,350,131.39,0.89,5,Dry,26,4,3,2,24,59,0.45,72.39,0.55,72.39,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.0019,0.0000746,0.0746,0.00293,1,0.0402,0.115,0.0045,25.4,0.926,0.96,0.889,16.7,16,16,385
2019-12-17,2019,3,12,351,133.31,0.88,5,Dry,26,4,3,2,24,59,0.44,74.31,0.56,74.31,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00207,0.000081,0.0755,0.00296,1,0.0428,0.118,0.00464,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2019-12-18,2019,3,12,352,133.58,0.88,5,Dry,26,4,3,2,24,59,0.44,74.58,0.56,74.58,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.0000819,0.0756,0.00296,1,0.0432,0.119,0.00466,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2019-12-19,2019,3,12,353,132.21,0.89,5,Dry,26,4,3,2,24,59,0.45,73.21,0.55,73.21,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00197,0.0000774,0.075,0.00294,1,0.0413,0.116,0.00456,25.4,0.931,0.96,0.893,17,16.3,16.3,391
2019-12-20,2019,3,12,354,132.48,0.88,5,Dry,26,4,3,2,24,59,0.45,73.48,0.56,73.48,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.002,0.0000783,0.0751,0.00295,1,0.0417,0.117,0.00458,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2019-12-21,2019,3,12,355,136.04,0.88,5,Dry,26,4,3,2,24,59,0.43,77.04,0.57,77.04,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.0000901,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2019-12-22,2019,3,12,356,137.41,0.87,5,Dry,26,4,3,2,24,59,0.43,78.41,0.57,78.41,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0749,0.00241,0.0000947,0.0773,0.00303,1,0.0484,0.126,0.00493,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-12-23,2019,3,12,357,136.04,0.88,5,Dry,26,4,3,2,24,59,0.43,77.04,0.57,77.04,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.0000901,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2019-12-24,2019,3,13,358,134.67,0.88,5,Dry,26,4,3,2,24,59,0.44,75.67,0.56,75.67,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000856,0.0761,0.00298,1,0.0447,0.121,0.00473,25.4,0.939,0.96,0.902,17.7,17,17,408
2019-12-25,2019,3,13,359,132.76,0.88,5,Dry,26,4,3,2,24,59,0.44,73.76,0.56,73.76,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000792,0.0752,0.00295,1,0.0421,0.117,0.0046,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2019-12-26,2019,3,13,360,135.77,0.88,5,Dry,26,4,3,2,24,59,0.43,76.77,0.56,76.77,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000892,0.0765,0.003,1,0.0461,0.123,0.00481,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2019-12-27,2019,3,13,361,141.51,0.86,5,Dry,26,4,3,2,24,59,0.42,82.51,0.58,82.51,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00276,0.000108,0.0791,0.0031,1,0.0539,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.4,18.4,440
2019-12-28,2019,3,13,362,146.16,0.84,5,Dry,26,4,3,2,24,59,0.4,87.16,0.6,87.16,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00316,0.000124,0.0811,0.00318,1,0.0602,0.141,0.00554,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2019-12-29,2019,3,13,363,151.35,0.82,5,Dry,26,4,3,2,24,59,0.39,92.35,0.61,92.35,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.0036,0.000141,0.0834,0.00327,1,0.0672,0.151,0.0059,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2019-12-30,2019,3,13,364,153.27,0.81,5,Dry,26,4,3,2,24,59,0.39,94.27,0.61,94.27,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000148,0.0842,0.0033,1,0.0698,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2019-12-31,2019,3,14,365,155.18,0.81,5,Dry,26,4,3,2,24,59,0.38,96.18,0.62,96.18,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2020-01-01,2019,4,14,1,159.28,0.79,5,Dry,29,5,4,2,33,73,0.46,86.28,0.54,86.28,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00308,0.000121,0.0825,0.00323,1,0.059,0.141,0.00554,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
2020-01-02,2019,4,14,2,163.38,0.78,5,Dry,29,5,4,2,33,73,0.45,90.38,0.55,90.38,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2020-01-03,2019,4,14,3,167.48,0.77,5,Dry,29,5,4,2,33,73,0.44,94.48,0.56,94.48,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2020-01-04,2019,4,14,4,170.49,0.76,5,Dry,29,5,4,2,33,73,0.43,97.49,0.57,97.49,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0833,0.00404,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2020-01-05,2019,4,14,5,173.5,0.75,5,Dry,29,5,4,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0782,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2020-01-06,2019,4,14,6,175.41,0.74,5,Dry,29,5,4,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0808,0.17,0.00666,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2020-01-07,2019,4,15,7,177.33,0.73,5,Dry,29,5,4,2,33,73,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00462,0.000181,0.0904,0.00354,1,0.0833,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,552
2020-01-08,2019,4,15,8,179.79,0.73,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2020-01-09,2019,4,15,9,182.8,0.72,5,Dry,29,5,4,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2020-01-10,2019,4,15,10,185.81,0.71,5,Dry,29,5,4,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00739,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2020-01-11,2019,4,15,11,188.81,0.7,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2020-01-12,2019,4,15,12,191.82,0.69,5,Dry,29,5,4,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2020-01-13,2019,4,15,13,194.83,0.68,5,Dry,29,5,4,2,33,73,0.38,121.8,0.63,121.8,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00611,0.000239,0.098,0.00383,1,0.107,0.205,0.00801,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2020-01-14,2019,4,16,14,197.84,0.67,5,Dry,29,5,4,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.9,28,28,672
2020-01-15,2019,4,16,15,200.84,0.66,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00662,0.000259,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2020-01-16,2019,4,16,16,204.95,0.65,5,Dry,29,5,4,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000272,0.102,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2020-01-17,2019,4,16,17,207.41,0.64,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.228,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2020-01-18,2019,4,16,18,208.77,0.63,5,Dry,29,5,4,2,33,73,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2020-01-19,2019,4,16,19,210.69,0.63,5,Dry,29,5,4,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,743
2020-01-20,2019,4,16,20,213.15,0.62,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00766,0.0003,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2020-01-21,2019,4,17,21,218.89,0.61,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2020-01-22,2019,4,17,22,222.45,0.6,5,Dry,29,5,4,2,33,73,0.33,149.4,0.67,149.4,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00845,0.000332,0.11,0.00433,1,0.144,0.254,0.00999,25.2,0.939,0.97,0.91,34.7,33.6,33.6,807
2020-01-23,2019,4,17,23,223.81,0.59,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000337,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2020-01-24,2019,4,17,24,225.73,0.59,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2020-01-25,2019,4,17,25,227.09,0.58,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2020-01-26,2019,4,17,26,231.2,0.57,5,Dry,29,5,4,2,33,73,0.32,158.2,0.68,158.2,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2020-01-27,2019,4,17,27,234.75,0.57,5,Dry,29,5,4,2,33,73,0.31,161.8,0.69,161.8,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00455,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2020-01-28,2019,4,18,28,237.76,0.56,5,Dry,29,5,4,2,33,73,0.31,164.8,0.69,164.8,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2020-01-29,2019,4,18,29,241.86,0.55,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2020-01-30,2019,4,18,30,247.6,0.54,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2020-01-31,2019,4,18,31,257.17,0.53,5,Dry,29,5,4,2,33,73,0.28,184.2,0.72,184.2,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2020-02-01,2019,5,18,32,265.1,0.51,5,Dry,31,6,4,3,41,85,0.32,180.1,0.68,180.1,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000438,0.125,0.00494,1,0.186,0.31,0.0123,24.9,0.948,0.98,0.929,41.8,40.9,40.9,982
2020-02-02,2019,5,18,33,273.03,0.5,5,Dry,31,6,4,3,41,85,0.31,188,0.69,188,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000465,0.128,0.00508,1,0.196,0.324,0.0129,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
