date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-02-03,2019,5,18,34,278.77,0.49,5,Dry,31,6,4,3,41,85,0.3,193.8,0.69,193.8,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000485,0.131,0.00519,1,0.204,0.335,0.0133,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2020-02-04,2019,5,19,35,285.06,0.48,5,Dry,31,6,4,3,41,85,0.3,200.1,0.7,200.1,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000507,0.133,0.0053,1,0.213,0.346,0.0137,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
2020-02-05,2019,5,19,36,292.45,0.47,5,Dry,31,6,4,3,41,85,0.29,207.4,0.71,207.4,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000533,0.137,0.00544,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2020-02-06,2019,5,19,37,299.28,0.47,5,Dry,31,6,4,3,41,85,0.28,214.3,0.72,214.3,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000556,0.14,0.00556,1,0.232,0.371,0.0148,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-02-07,2019,5,19,38,306.12,0.46,5,Dry,31,6,4,3,41,85,0.28,221.1,0.72,221.1,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.00058,0.143,0.00569,1,0.241,0.384,0.0153,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2020-02-08,2019,5,19,39,314.59,0.45,5,Dry,31,6,4,3,41,85,0.27,229.6,0.73,229.6,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00585,2,0.0975,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,50,1200
2020-02-09,2019,5,19,40,323.62,0.44,5,Dry,31,6,4,3,41,85,0.26,238.6,0.74,238.6,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.016,0.000642,0.15,0.00601,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
2020-02-10,2019,5,19,41,334.28,0.42,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2020-02-11,2019,5,20,42,342.21,0.41,5,Dry,31,6,4,3,41,85,0.25,257.2,0.75,257.2,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.00082,0.161,0.00648,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56.1,1350
2020-02-12,2019,5,20,43,349.05,0.41,5,Dry,31,6,4,3,41,85,0.24,264.1,0.76,264.1,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0236,0.000951,0.167,0.00671,2,0.121,0.288,0.0116,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2020-02-13,2019,5,20,44,356.98,0.4,5,Dry,31,6,4,3,41,85,0.24,272,0.76,272,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.0011,0.173,0.00699,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.3,1420
2020-02-14,2019,5,20,45,369.83,0.39,5,Dry,31,6,4,3,41,85,0.23,284.8,0.77,284.8,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2020-02-15,2019,5,20,46,386.51,0.37,5,Dry,31,6,4,3,41,85,0.22,301.5,0.78,301.5,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.156,0.0413,0.00167,0.198,0.00802,2,0.146,0.344,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
2020-02-16,2019,5,20,47,404.83,0.36,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2020-02-17,2019,5,20,48,423.15,0.34,5,Dry,31,6,4,3,41,85,0.2,338.1,0.8,338.1,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
2020-02-18,2019,5,21,49,444.2,0.32,5,Dry,31,6,4,3,41,85,0.19,359.2,0.81,359.2,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
2020-02-19,2019,5,21,50,469.63,0.3,5,Dry,31,6,4,3,41,85,0.18,384.6,0.82,384.6,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0805,0.00332,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2020-02-20,2019,5,21,51,498.89,0.28,5,Dry,31,6,4,3,41,85,0.17,413.9,0.83,413.9,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2020-02-21,2019,5,21,52,525.41,0.27,5,Dry,31,6,4,3,41,85,0.16,440.4,0.84,440.4,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2020-02-22,2019,5,21,53,550.3,0.26,5,Dry,31,6,4,3,41,85,0.15,465.3,0.85,465.3,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2020-02-23,2019,5,21,54,576.82,0.24,5,Dry,31,6,4,3,41,85,0.15,491.8,0.85,491.8,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2020-02-24,2019,5,21,55,606.08,0.23,5,Dry,31,6,4,3,41,85,0.14,521.1,0.86,521.1,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.0063,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2020-02-25,2019,5,22,56,636.43,0.21,5,Dry,31,6,4,3,41,85,0.13,551.4,0.87,551.4,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00719,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2020-02-26,2019,5,22,57,664.05,0.2,5,Dry,31,6,4,3,41,85,0.13,579,0.87,579,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2020-02-27,2019,5,22,58,690.02,0.19,5,Dry,31,6,4,3,41,85,0.12,605,0.88,605,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00879,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
2020-02-28,2019,5,22,59,713.27,0.18,5,Dry,31,6,4,3,41,85,0.12,628.3,0.88,628.3,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2020-02-29,2019,5,22,60,733.23,0.18,5,Dry,31,6,4,3,41,85,0.12,648.2,0.88,648.2,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.786,0.0339,22.4,0.956,0.98,0.937,45.4,44.4,133,3200
2020-03-01,2019,6,22,61,748.81,0.17,5,Dry,36,8,6,4,53,107,0.14,641.8,0.86,641.8,0,0,0,0,-4,4,36,8,6,0,57,692,990,966.9,23.1,0.32,0.23,0.00994,0.549,0.0238,3,0.231,0.781,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2020-03-02,2019,6,22,62,763.85,0.16,5,Dry,36,8,6,4,53,107,0.14,656.9,0.86,656.9,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.568,0.0246,3,0.238,0.806,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2020-03-03,2019,6,23,63,775.26,0.16,5,Dry,36,8,6,4,53,107,0.14,668.3,0.86,668.3,0,0,0,0,-4,4,36,8,6,0,57,718,990,967,23,0.335,0.247,0.0108,0.582,0.0253,3,0.243,0.825,0.0359,22.2,0.957,0.98,0.938,46.4,45.4,136,3270
2020-03-04,2019,6,23,64,790.11,0.15,5,Dry,36,8,6,4,53,107,0.14,683.1,0.86,683.1,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2020-03-05,2019,6,23,65,807.8,0.15,5,Dry,36,8,6,4,53,107,0.13,700.8,0.87,700.8,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2020-03-06,2019,6,23,66,827.41,0.14,5,Dry,36,8,6,4,53,107,0.13,720.4,0.87,720.4,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.647,0.0284,3,0.267,0.913,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2020-03-07,2019,6,23,67,844.59,0.14,5,Dry,36,8,6,4,53,107,0.13,737.6,0.87,737.6,0,0,0,0,-4,4,36,8,6,0,57,788,990,967.3,22.7,0.376,0.294,0.0129,0.67,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2020-03-08,2019,6,23,68,862.63,0.13,5,Dry,36,8,6,4,53,107,0.12,755.6,0.88,755.6,0,0,0,0,-4,4,36,8,6,0,57,806,990,967.4,22.6,0.392,0.305,0.0135,0.697,0.0308,3,0.282,0.979,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2020-03-09,2019,6,23,69,885.71,0.13,5,Dry,36,8,6,4,53,107,0.12,778.7,0.88,778.7,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.729,0.0323,4,0.205,0.935,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2020-03-10,2019,6,24,70,914.28,0.12,5,Dry,36,8,6,4,53,107,0.12,807.3,0.88,807.3,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.44,0.33,0.0147,0.769,0.0343,4,0.215,0.984,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2020-03-11,2019,6,24,71,944.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.14,815.1,0.86,815.1,0,0,0,0,-6,6,41,8,7,0,73,871,990,967.7,22.3,0.452,0.334,0.0149,0.786,0.0352,4,0.218,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2020-03-12,2019,6,24,72,975.03,0.11,4,Mod_Dry,41,8,7,6,67,129,0.13,846,0.87,846,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.481,0.348,0.0157,0.829,0.0373,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.9,41,164,3940
2020-03-13,2019,6,24,73,1007,0.11,4,Mod_Dry,41,8,7,6,67,129,0.13,878,0.87,878,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.874,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
2020-03-14,2019,6,24,74,1045,0.1,4,Mod_Dry,41,8,7,6,67,129,0.12,916,0.88,916,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.545,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2020-03-15,2019,6,24,75,1089.6,0.098,4,Mod_Dry,41,8,7,6,67,129,0.12,960.6,0.88,960.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.404,0.0185,0.989,0.0453,4,0.267,1.26,0.0576,20.6,0.956,0.98,0.936,46.3,45.3,181,4350
2020-03-16,2019,6,24,76,1135.4,0.092,4,Mod_Dry,41,8,7,6,67,129,0.11,1006,0.89,1006,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.643,0.437,0.0202,1.08,0.0499,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.9,46.9,188,4510
2020-03-17,2019,6,25,77,1188.2,0.086,4,Mod_Dry,41,8,7,6,67,129,0.11,1059,0.89,1059,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.721,0.556,0.0259,1.28,0.0594,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2020-03-18,2019,6,25,78,1230.9,0.08,4,Mod_Dry,41,8,7,6,67,129,0.1,1102,0.9,1100,2,0,0,0,-6,8,41,8,7,0,75,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2020-03-19,2019,6,25,79,1268.7,0.076,4,Mod_Dry,41,8,7,6,67,129,0.1,1140,0.9,1100,40,9,1,1,-5,34,50,9,8,1,101,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2020-03-20,2019,6,25,80,1301,0.073,4,Mod_Dry,41,8,7,6,67,129,0.099,1172,0.9,1100,72,16,2,2,-4,56,57,10,9,2,123,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2020-03-21,2019,6,25,81,1333.9,0.069,4,Mod_Dry,41,8,7,6,67,129,0.097,1205,0.9,1100,105,24,3,3,-3,78,65,11,10,3,145,1190,990,968.9,21.1,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2020-03-22,2019,6,25,82,1361.1,0.065,4,Mod_Dry,41,8,7,6,67,129,0.095,1232,0.91,1100,132,30,4,4,-2,96,71,12,11,4,163,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-03-23,2019,6,25,83,1388.5,0.062,4,Mod_Dry,41,8,7,6,67,129,0.093,1260,0.91,1100,160,36,5,5,-1,115,77,13,12,5,182,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-24,2019,6,26,84,1403.9,0.06,4,Mod_Dry,41,8,7,6,67,129,0.092,1275,0.91,1100,175,40,5,5,-1,126,81,13,12,5,193,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-03-25,2019,6,26,85,1413.1,0.058,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-03-26,2019,6,26,86,1422.4,0.056,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-27,2019,6,26,87,1438,0.053,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2020-03-28,2019,6,26,88,1453.6,0.05,4,Mod_Dry,41,8,7,6,67,129,0.089,1325,0.91,1100,225,51,7,7,1,159,92,15,14,7,226,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-03-29,2019,6,26,89,1475.6,0.048,4,Mod_Dry,41,8,7,6,67,129,0.087,1347,0.91,1100,247,56,7,8,1,175,97,15,15,7,242,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2020-03-30,2019,6,26,90,1504.1,0.044,4,Mod_Dry,41,8,7,6,67,129,0.086,1375,0.91,1100,275,59,8,8,2,198,100,16,15,8,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-03-31,2019,6,27,91,1539.3,0.041,4,Mod_Dry,41,8,7,6,67,129,0.084,1410,0.92,1100,310,59,9,9,3,230,100,17,16,9,297,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2020-04-01,2019,7,27,92,1574.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-04-02,2019,7,27,93,1617.2,0.035,4,Mod_Dry,45,11,10,10,72,148,0.091,1469,0.91,1100,369,55,7,11,1,295,100,18,21,11,367,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-04-03,2019,7,27,94,1660.1,0.031,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2020-04-04,2019,7,27,95,1703.4,0.029,4,Mod_Dry,45,11,10,10,72,148,0.087,1555,0.91,1100,455,55,7,14,4,375,100,18,24,14,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-04-05,2019,7,27,96,1747.2,0.026,4,Mod_Dry,45,11,10,10,72,148,0.085,1599,0.92,1100,499,55,7,15,5,417,100,18,25,15,489,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2020-04-06,2019,7,27,97,1791.4,0.024,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-04-07,2019,7,28,98,1829.1,0.022,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,177,4240
2020-04-08,2019,7,28,99,1867.1,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1719,0.92,1100,619,55,7,15,9,533,100,18,25,19,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-04-09,2019,7,28,100,1905.4,0.016,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2020-04-10,2019,7,28,101,1937,0.014,4,Mod_Dry,45,11,10,10,72,148,0.076,1789,0.92,1100,689,55,7,15,11,601,100,18,25,21,673,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-04-11,2019,7,28,102,1968.8,0.011,4,Mod_Dry,45,11,10,10,72,148,0.075,1821,0.93,1100,721,55,7,15,12,632,100,18,25,22,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2020-04-12,2019,7,28,103,1993.6,0.0098,4,Mod_Dry,45,11,10,10,72,148,0.074,1846,0.93,1100,746,55,7,15,12,657,100,18,25,22,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-04-13,2019,7,28,104,2011.4,0.0095,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2020-04-14,2019,7,29,105,2029.2,0.0093,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2020-04-15,2019,7,29,106,2040,0.0091,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-04-16,2019,7,29,107,2050.7,0.009,4,Mod_Dry,45,11,10,10,72,148,0.072,1903,0.93,1100,803,55,7,15,14,712,100,18,25,24,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2020-04-17,2019,7,29,108,2061.5,0.0088,4,Mod_Dry,45,11,10,10,72,148,0.072,1913,0.93,1100,813,55,7,15,14,722,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2020-04-18,2019,7,29,109,2072.3,0.0087,4,Mod_Dry,45,11,10,10,72,148,0.071,1924,0.93,1100,824,55,7,15,15,732,100,18,25,25,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2020-04-19,2019,7,29,110,2083.1,0.0085,4,Mod_Dry,45,11,10,10,72,148,0.071,1935,0.93,1100,835,55,7,15,15,743,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2020-04-20,2019,7,29,111,2093.9,0.0084,4,Mod_Dry,45,11,10,10,72,148,0.071,1946,0.93,1100,846,55,7,15,15,754,100,18,25,25,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2020-04-21,2019,7,30,112,2097.6,0.0083,4,Mod_Dry,45,11,10,10,72,148,0.071,1950,0.93,1100,850,55,7,15,16,757,100,18,25,26,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2020-04-22,2019,7,30,113,2093.9,0.0084,4,Mod_Dry,45,11,10,10,72,148,0.071,1946,0.93,1100,846,55,7,15,15,754,100,18,25,25,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2020-04-23,2019,7,30,114,2083.1,0.0085,4,Mod_Dry,45,11,10,10,72,148,0.071,1935,0.93,1100,835,55,7,15,15,743,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2020-04-24,2019,7,30,115,2065.1,0.0088,4,Mod_Dry,45,11,10,10,72,148,0.072,1917,0.93,1100,817,55,7,15,15,725,100,18,25,25,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2020-04-25,2019,7,30,116,2040,0.0091,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-04-26,2019,7,30,117,2007.8,0.0096,4,Mod_Dry,45,11,10,10,72,148,0.074,1860,0.93,1100,760,55,7,15,13,670,100,18,25,23,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2020-04-27,2019,7,30,118,1975.8,0.01,4,Mod_Dry,45,11,10,10,72,148,0.075,1828,0.93,1100,728,55,7,15,12,639,100,18,25,22,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2020-04-28,2019,7,31,119,1944,0.013,4,Mod_Dry,45,11,10,10,72,148,0.076,1796,0.92,1100,696,55,7,15,11,608,100,18,25,21,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2020-04-29,2019,7,31,120,1905.4,0.016,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2020-04-30,2019,7,31,121,1867.1,0.02,4,Mod_Dry,45,11,10,10,72,148,0.079,1719,0.92,1100,619,55,7,15,9,533,100,18,25,19,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-05-01,2019,8,31,122,1829.1,0.022,4,Mod_Dry,47,10,10,10,115,192,0.1,1637,0.9,1100,537,53,8,15,6,455,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,177,4240
2020-05-02,2019,8,31,123,1791.4,0.024,4,Mod_Dry,47,10,10,10,115,192,0.11,1599,0.89,1100,499,53,8,15,5,418,100,18,25,15,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-05-03,2019,8,31,124,1753.9,0.026,4,Mod_Dry,47,10,10,10,115,192,0.11,1562,0.89,1100,462,53,8,14,4,383,100,18,24,14,498,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-05-04,2019,8,31,125,1716.8,0.028,4,Mod_Dry,47,10,10,10,115,192,0.11,1525,0.89,1100,425,53,8,13,3,348,100,18,23,13,463,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-05-05,2019,8,32,126,1680,0.03,4,Mod_Dry,47,10,10,10,115,192,0.11,1488,0.89,1100,388,53,8,12,2,313,100,18,22,12,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2020-05-06,2019,8,32,127,1643.5,0.033,4,Mod_Dry,47,10,10,10,115,192,0.12,1452,0.88,1100,352,53,8,11,1,279,100,18,21,11,394,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-05-07,2019,8,32,128,1607.3,0.035,4,Mod_Dry,47,10,10,10,115,192,0.12,1415,0.88,1100,315,53,8,10,-1,245,100,18,20,9,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2020-05-08,2019,8,32,129,1571.5,0.038,4,Mod_Dry,47,10,10,10,115,192,0.12,1380,0.88,1100,280,53,8,9,-2,212,100,18,19,8,327,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2020-05-09,2019,8,32,130,1536,0.041,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2020-05-10,2019,8,32,131,1500.9,0.045,4,Mod_Dry,47,10,10,10,115,192,0.13,1309,0.87,1100,209,47,6,6,-4,154,94,16,16,6,269,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2020-05-11,2019,8,32,132,1472.4,0.048,4,Mod_Dry,47,10,10,10,115,192,0.13,1280,0.87,1100,180,41,5,5,-5,134,88,15,15,5,249,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-05-12,2019,8,33,133,1444.2,0.052,4,Mod_Dry,47,10,10,10,115,192,0.13,1252,0.87,1100,152,34,5,5,-5,113,81,15,15,5,228,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-05-13,2019,8,33,134,1416.2,0.057,4,Mod_Dry,47,10,10,10,115,192,0.14,1224,0.86,1100,124,28,4,4,-6,94,75,14,14,4,209,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-05-14,2019,8,33,135,1382.4,0.063,4,Mod_Dry,47,10,10,10,115,192,0.14,1190,0.86,1100,90,20,3,3,-7,71,67,13,13,3,186,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2020-05-15,2019,8,33,136,1324.9,0.07,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-05-16,2019,8,33,137,1274.5,0.075,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.609,0.0287,1.38,0.065,4,0.297,1.68,0.0789,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2020-05-17,2019,8,33,138,1230.9,0.08,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.707,0.511,0.0239,1.22,0.057,4,0.288,1.51,0.0704,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
2020-05-18,2019,8,33,139,1188.2,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,996.2,0.84,996.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.645,0.421,0.0196,1.07,0.0496,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4430
2020-05-19,2019,8,34,140,1151.9,0.09,4,Mod_Dry,47,10,10,10,115,192,0.17,959.9,0.83,959.9,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.404,0.0187,0.999,0.0462,4,0.266,1.27,0.0585,20.4,0.955,0.98,0.936,45.8,44.9,179,4310
2020-05-20,2019,8,34,141,1116.4,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,924.4,0.83,924.4,0,0,0,0,-10,10,47,10,10,0,125,991,990,968.3,21.7,0.562,0.386,0.0178,0.949,0.0437,4,0.254,1.2,0.0554,20.5,0.955,0.98,0.936,44.4,43.6,174,4180
2020-05-21,2019,8,34,142,1081.6,0.099,4,Mod_Dry,47,10,10,10,115,192,0.18,889.6,0.82,889.6,0,0,0,0,-10,10,47,10,10,0,125,957,990,968.2,21.8,0.531,0.37,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.3,169,4060
2020-05-22,2019,8,34,143,1052.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,860.8,0.82,860.8,0,0,0,0,-10,10,47,10,10,0,125,928,990,968.1,21.9,0.504,0.356,0.0162,0.86,0.0392,4,0.233,1.09,0.0498,20.8,0.954,0.98,0.935,42,41.1,165,3950
2020-05-23,2019,8,34,144,1024.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,832.6,0.81,832.6,0,0,0,0,-10,10,47,10,10,0,125,900,990,968,22,0.478,0.342,0.0155,0.82,0.0373,4,0.224,1.04,0.0474,21,0.954,0.978,0.933,40.8,39.9,160,3830
2020-05-24,2019,8,34,145,997.06,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,805.1,0.81,805.1,0,0,0,0,-10,10,47,10,10,0,125,872,990,967.9,22.1,0.453,0.329,0.0149,0.782,0.0354,4,0.214,0.996,0.045,21.1,0.953,0.975,0.93,39.7,38.7,155,3720
2020-05-25,2019,8,34,146,975.03,0.11,4,Mod_Dry,47,10,10,10,115,192,0.2,783,0.8,783,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2020-05-26,2019,8,35,147,953.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.2,761.5,0.8,761.5,0,0,0,0,-10,10,47,10,10,0,125,829,990,967.7,22.3,0.413,0.308,0.0138,0.721,0.0323,3,0.283,1,0.0451,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2020-05-27,2019,8,35,148,932.49,0.12,4,Mod_Dry,47,10,10,10,115,192,0.21,740.5,0.79,740.5,0,0,0,0,-10,10,47,10,10,0,125,807,990,967.6,22.4,0.394,0.296,0.0132,0.69,0.0308,3,0.276,0.966,0.0432,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
2020-05-28,2019,8,35,149,912.04,0.12,4,Mod_Dry,47,10,10,10,115,192,0.21,720,0.79,720,0,0,0,0,-10,10,47,10,10,0,125,787,990,967.5,22.5,0.375,0.282,0.0126,0.657,0.0293,3,0.267,0.924,0.0412,21.5,0.957,0.98,0.938,48.5,47.5,143,3420
2020-05-29,2019,8,35,150,892.18,0.13,4,Mod_Dry,47,10,10,10,115,192,0.21,700.2,0.79,700.2,0,0,0,0,-10,10,47,10,10,0,125,767,990,967.5,22.5,0.363,0.269,0.0119,0.631,0.028,3,0.258,0.889,0.0394,21.6,0.957,0.98,0.938,47.4,46.4,139,3340
2020-05-30,2019,8,35,151,877.19,0.13,4,Mod_Dry,47,10,10,10,115,192,0.22,685.2,0.78,685.2,0,0,0,0,-10,10,47,10,10,0,125,752,990,967.4,22.6,0.354,0.259,0.0115,0.613,0.0271,3,0.251,0.864,0.0382,21.7,0.957,0.98,0.938,46.6,45.6,137,3290
2020-05-31,2019,8,35,152,862.63,0.13,4,Mod_Dry,47,10,10,10,115,192,0.22,670.6,0.78,670.6,0,0,0,0,-10,10,47,10,10,0,125,738,990,967.4,22.6,0.346,0.249,0.011,0.595,0.0263,3,0.244,0.839,0.037,21.8,0.957,0.98,0.937,45.7,44.8,134,3230
2020-06-01,2019,9,35,153,848.52,0.14,5,Dry,39,9,7,5,59,119,0.14,729.5,0.86,729.5,0,0,0,0,-5,5,39,9,7,0,64,785,990,967.3,22.7,0.373,0.288,0.0127,0.661,0.0291,3,0.271,0.932,0.0411,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2020-06-02,2019,9,36,154,834.93,0.14,5,Dry,39,9,7,5,59,119,0.14,715.9,0.86,715.9,0,0,0,0,-5,5,39,9,7,0,64,771,990,967.2,22.8,0.365,0.279,0.0123,0.644,0.0283,3,0.265,0.909,0.0399,21.9,0.957,0.98,0.938,48.9,48,144,3450
2020-06-03,2019,9,36,155,821.9,0.14,5,Dry,39,9,7,5,59,119,0.14,702.9,0.85,702.9,0,0,0,0,-5,5,39,9,7,0,64,758,990,967.2,22.8,0.357,0.271,0.0119,0.628,0.0275,3,0.259,0.887,0.0389,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2020-06-04,2019,9,36,156,809.51,0.15,5,Dry,39,9,7,5,59,119,0.15,690.5,0.85,690.5,0,0,0,0,-5,5,39,9,7,0,64,746,990,967.1,22.9,0.35,0.262,0.0115,0.612,0.0268,3,0.253,0.866,0.0379,22,0.957,0.98,0.938,47.5,46.6,140,3350
2020-06-05,2019,9,36,157,797.87,0.15,5,Dry,39,9,7,5,59,119,0.15,678.9,0.85,678.9,0,0,0,0,-5,5,39,9,7,0,64,734,990,967.1,22.9,0.344,0.254,0.0111,0.598,0.0261,3,0.248,0.846,0.0369,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2020-06-06,2019,9,36,158,787.15,0.15,5,Dry,39,9,7,5,59,119,0.15,668.1,0.85,668.1,0,0,0,0,-5,5,39,9,7,0,64,723,990,967,23,0.337,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2020-06-07,2019,9,36,159,777.66,0.16,5,Dry,39,9,7,5,59,119,0.15,658.7,0.85,658.7,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2020-06-08,2019,9,36,160,770.41,0.16,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2020-06-09,2019,9,37,161,757.56,0.17,5,Dry,39,9,7,5,59,119,0.16,638.6,0.84,638.6,0,0,0,0,-5,5,39,9,7,0,64,694,990,966.9,23.1,0.321,0.228,0.00986,0.548,0.0238,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2020-06-10,2019,9,37,162,744.16,0.17,5,Dry,39,9,7,5,59,119,0.16,625.2,0.84,625.2,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.219,0.00945,0.532,0.023,3,0.224,0.755,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2020-06-11,2019,9,37,163,731.86,0.18,5,Dry,39,9,7,5,59,119,0.16,612.9,0.84,612.9,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.21,0.00908,0.516,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2020-06-12,2019,9,37,164,719.01,0.18,5,Dry,39,9,7,5,59,119,0.17,600,0.83,600,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00869,0.501,0.0216,3,0.213,0.713,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2020-06-13,2019,9,37,165,706.7,0.19,5,Dry,39,9,7,5,59,119,0.17,587.7,0.83,587.7,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00832,0.485,0.0209,3,0.207,0.692,0.0297,22.6,0.953,0.979,0.933,41.4,40.5,121,2920
2020-06-14,2019,9,37,166,695.49,0.19,5,Dry,39,9,7,5,59,119,0.17,576.5,0.83,576.5,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00798,0.471,0.0202,3,0.202,0.673,0.0289,22.6,0.953,0.977,0.931,40.7,39.7,119,2860
2020-06-15,2019,9,37,167,683.73,0.2,5,Dry,39,9,7,5,59,119,0.17,564.7,0.83,564.7,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.178,0.00763,0.457,0.0196,3,0.197,0.654,0.028,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2020-06-16,2019,9,38,168,671.98,0.2,5,Dry,39,9,7,5,59,119,0.18,553,0.82,553,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.17,0.00728,0.442,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39.2,38.1,114,2750
2020-06-17,2019,9,38,169,660.77,0.2,5,Dry,39,9,7,5,59,119,0.18,541.8,0.82,541.8,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00694,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2020-06-18,2019,9,38,170,650.65,0.21,5,Dry,39,9,7,5,59,119,0.18,531.6,0.82,531.6,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2020-06-19,2019,9,38,171,639.98,0.21,5,Dry,39,9,7,5,59,119,0.19,521,0.81,521,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00633,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2020-06-20,2019,9,38,172,629.32,0.22,5,Dry,39,9,7,5,59,119,0.19,510.3,0.81,510.3,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2020-06-21,2019,9,38,173,619.2,0.22,4,Mod_Dry,45,10,9,9,88,161,0.26,458.2,0.74,458.2,0,0,0,0,-9,9,45,10,9,0,97,522,990,966.4,23.6,0.223,0.115,0.00488,0.339,0.0143,2,0.252,0.59,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2020-06-22,2019,9,38,174,609.09,0.23,4,Mod_Dry,45,10,9,9,88,161,0.26,448.1,0.74,448.1,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.218,0.11,0.00467,0.328,0.0139,2,0.245,0.573,0.0242,23.1,0.958,0.98,0.939,48.6,47.6,95.3,2290
2020-06-23,2019,9,39,175,600.06,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,439.1,0.73,439.1,0,0,0,0,-9,9,45,10,9,0,97,503,990,966.3,23.7,0.213,0.106,0.00448,0.319,0.0135,2,0.239,0.558,0.0236,23.1,0.957,0.98,0.938,47.7,46.7,93.5,2240
2020-06-24,2019,9,39,176,590.49,0.23,4,Mod_Dry,45,10,9,9,88,161,0.27,429.5,0.73,429.5,0,0,0,0,-9,9,45,10,9,0,97,493,990,966.3,23.7,0.21,0.102,0.00428,0.311,0.0131,2,0.232,0.544,0.0229,23.2,0.957,0.98,0.938,46.7,45.8,91.6,2200
2020-06-25,2019,9,39,177,580.92,0.24,4,Mod_Dry,45,10,9,9,88,161,0.28,419.9,0.72,419.9,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0972,0.00409,0.304,0.0128,2,0.226,0.529,0.0223,23.3,0.956,0.98,0.937,45.8,44.9,89.7,2150
2020-06-26,2019,9,39,178,571.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.28,410.9,0.72,410.9,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0929,0.0039,0.296,0.0124,2,0.22,0.516,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
2020-06-27,2019,9,39,179,562.88,0.25,4,Mod_Dry,45,10,9,9,88,161,0.29,401.9,0.71,401.9,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0887,0.00372,0.289,0.0121,2,0.214,0.502,0.0211,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2020-06-28,2019,9,39,180,554.95,0.25,4,Mod_Dry,45,10,9,9,88,161,0.29,393.9,0.71,393.9,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0849,0.00355,0.282,0.0118,2,0.208,0.491,0.0205,23.4,0.954,0.98,0.935,43.2,42.3,84.6,2030
2020-06-29,2019,9,39,181,546.47,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,385.5,0.7,385.5,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0809,0.00338,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2020-06-30,2019,9,40,182,537.99,0.26,4,Mod_Dry,45,10,9,9,88,161,0.3,377,0.7,377,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0769,0.00321,0.268,0.0112,2,0.197,0.465,0.0194,23.5,0.952,0.979,0.932,41.4,40.5,81,1940
2020-07-01,2019,10,40,183,530.06,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,395.1,0.74,395.1,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0855,0.00356,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2050
2020-07-02,2019,10,40,184,522.13,0.27,4,Mod_Dry,42,9,8,6,70,135,0.26,387.1,0.74,387.1,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0817,0.0034,0.275,0.0114,2,0.204,0.479,0.0199,23.6,0.953,0.98,0.934,42.7,41.8,83.6,2010
2020-07-03,2019,10,40,185,514.2,0.28,4,Mod_Dry,42,9,8,6,70,135,0.26,379.2,0.74,379.2,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.078,0.00324,0.268,0.0111,2,0.198,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,41,82,1970
2020-07-04,2019,10,40,186,506.27,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,371.3,0.73,371.3,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0108,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
2020-07-05,2019,10,40,187,499.44,0.28,4,Mod_Dry,42,9,8,6,70,135,0.27,364.4,0.73,364.4,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.071,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.3,39.3,78.6,1890
2020-07-06,2019,10,40,188,492.06,0.29,4,Mod_Dry,42,9,8,6,70,135,0.27,357.1,0.73,357.1,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0675,0.00279,0.25,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77,1850
2020-07-07,2019,10,41,189,484.67,0.29,4,Mod_Dry,42,9,8,6,70,135,0.28,349.7,0.72,349.7,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2020-07-08,2019,10,41,190,477.29,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,342.3,0.72,342.3,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0606,0.0025,0.238,0.0098,2,0.174,0.411,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2020-07-09,2019,10,41,191,470.45,0.3,4,Mod_Dry,42,9,8,6,70,135,0.29,335.4,0.71,335.4,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0573,0.00236,0.232,0.00956,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.1,1730
2020-07-10,2019,10,41,192,463.62,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,328.6,0.71,328.6,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0541,0.00223,0.226,0.00931,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2020-07-11,2019,10,41,193,457.88,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,322.9,0.7,322.9,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0514,0.00211,0.222,0.00911,2,0.16,0.382,0.0157,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2020-07-12,2019,10,41,194,451.59,0.31,4,Mod_Dry,42,9,8,6,70,135,0.3,316.6,0.7,316.6,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0484,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.1,34.1,68.2,1640
2020-07-13,2019,10,41,195,445.3,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,310.3,0.7,310.3,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0455,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.9,1600
2020-07-14,2019,10,42,196,439.01,0.32,4,Mod_Dry,42,9,8,6,70,135,0.31,304,0.69,304,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0425,0.00174,0.206,0.00844,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
2020-07-15,2019,10,42,197,432.72,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,297.7,0.69,297.7,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00162,0.201,0.00822,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2020-07-16,2019,10,42,198,426.98,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,292,0.68,292,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00802,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2020-07-17,2019,10,42,199,421.23,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,286.2,0.68,286.2,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0341,0.00139,0.191,0.00781,2,0.136,0.327,0.0134,24.2,0.938,0.97,0.91,31.8,30.9,61.7,1480
2020-07-18,2019,10,42,200,415.49,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,280.5,0.68,280.5,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0314,0.00128,0.187,0.00761,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.5,1450
2020-07-19,2019,10,42,201,410.84,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,275.8,0.67,275.8,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2020-07-20,2019,10,42,202,405.65,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2020-07-21,2019,10,43,203,400.45,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,265.4,0.66,265.4,0,0,0,0,-6,6,42,9,8,0,76,324,990,965.4,24.6,0.15,0.0243,0.000988,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
2020-07-22,2019,10,43,204,395.26,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,260.3,0.66,260.3,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0218,0.000887,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28.1,56.1,1350
2020-07-23,2019,10,43,205,390.06,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,255.1,0.65,255.1,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0194,0.000787,0.166,0.00672,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2020-07-24,2019,10,43,206,384.87,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,249.9,0.65,249.9,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2020-07-25,2019,10,43,207,380.22,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,245.2,0.65,245.2,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
2020-07-26,2019,10,43,208,375.57,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,240.6,0.64,240.6,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.7,25.9,51.9,1240
2020-07-27,2019,10,43,209,370.92,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,235.9,0.64,235.9,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2020-07-28,2019,10,44,210,366.27,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,231.3,0.63,231.3,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000622,0.153,0.00619,2,0.0986,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1200
2020-07-29,2019,10,44,211,362.72,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,227.7,0.63,227.7,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2020-07-30,2019,10,44,212,358.62,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,223.6,0.62,223.6,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2020-07-31,2019,10,44,213,354.52,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,219.5,0.62,219.5,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2020-08-01,2019,11,44,214,349.32,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,234.3,0.67,234.3,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2020-08-02,2019,11,44,215,344.67,0.41,4,Mod_Dry,39,7,5,4,60,115,0.33,229.7,0.67,229.7,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00994,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
2020-08-03,2019,11,44,216,339.48,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,224.5,0.66,224.5,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2020-08-04,2019,11,45,217,334.28,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,219.3,0.66,219.3,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-08-05,2019,11,45,218,329.63,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,214.6,0.65,214.6,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2020-08-06,2019,11,45,219,324.98,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,210,0.65,210,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000544,0.141,0.00566,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2020-08-07,2019,11,45,220,321.43,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,206.4,0.64,206.4,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2020-08-08,2019,11,45,221,317.33,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,202.3,0.64,202.3,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2020-08-09,2019,11,45,222,313.23,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,198.2,0.63,198.2,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000503,0.136,0.00544,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2020-08-10,2019,11,45,223,309.13,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2020-08-11,2019,11,46,224,305.02,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,190,0.62,190,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.132,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2020-08-12,2019,11,46,225,300.92,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,185.9,0.62,185.9,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.00521,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2020-08-13,2019,11,46,226,297.37,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,182.4,0.61,182.4,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2020-08-14,2019,11,46,227,293.81,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,178.8,0.61,178.8,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000436,0.128,0.00508,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2020-08-15,2019,11,46,228,290.26,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,175.3,0.6,175.3,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2020-08-16,2019,11,46,229,286.7,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,171.7,0.6,171.7,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2020-08-17,2019,11,46,230,283.15,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,168.2,0.59,168.2,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2020-08-18,2019,11,47,231,279.59,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,164.6,0.59,164.6,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00974,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2020-08-19,2019,11,47,232,277.13,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,162.1,0.58,162.1,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.2,36.2,870
2020-08-20,2019,11,47,233,274.13,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,159.1,0.58,159.1,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2020-08-21,2019,11,47,234,271.12,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,156.1,0.58,156.1,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00902,0.000358,0.118,0.00467,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
2020-08-22,2019,11,47,235,268.11,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,153.1,0.57,153.1,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2020-08-23,2019,11,47,236,265.1,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,150.1,0.57,150.1,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00851,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2020-08-24,2019,11,47,237,262.09,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,147.1,0.56,147.1,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00825,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2020-08-25,2019,11,48,238,259.09,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,144.1,0.56,144.1,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00445,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2020-08-26,2019,11,48,239,256.08,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,141.1,0.55,141.1,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2020-08-27,2019,11,48,240,253.07,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,138.1,0.55,138.1,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2020-08-28,2019,11,48,241,250.61,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,135.6,0.54,135.6,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00728,0.000288,0.109,0.0043,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2020-08-29,2019,11,48,242,248.15,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,133.2,0.54,133.2,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2020-08-30,2019,11,48,243,245.69,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,130.7,0.53,130.7,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0997,0.00686,0.000271,0.107,0.00421,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2020-08-31,2019,11,48,244,244.32,0.55,4,Mod_Dry,39,7,5,4,60,115,0.47,129.3,0.53,129.3,0,0,0,0,-4,4,39,7,5,0,64,180,990,964.7,25.3,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.7,28.7,690
2020-09-01,2019,12,49,245,241.31,0.55,4,Mod_Dry,34,6,4,3,44,91,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00853,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2020-09-02,2019,12,49,246,237.76,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,146.8,0.62,146.8,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00822,0.000324,0.111,0.00438,1,0.141,0.252,0.00992,25.1,0.938,0.97,0.909,33.9,32.9,32.9,789
2020-09-03,2019,12,49,247,234.2,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00431,1,0.136,0.245,0.00966,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
