date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-09-04,2019,12,49,248,230.65,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,139.7,0.6,139.7,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2020-09-05,2019,12,49,249,227.09,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,136.1,0.6,136.1,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00418,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2020-09-06,2019,12,49,250,224.63,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-09-07,2019,12,49,251,221.63,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,130.6,0.59,130.6,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00685,0.000269,0.104,0.00408,1,0.119,0.223,0.00875,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2020-09-08,2019,12,50,252,218.62,0.61,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2020-09-09,2019,12,50,253,215.61,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,124.6,0.58,124.6,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.095,0.00634,0.000249,0.101,0.00397,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2020-09-10,2019,12,50,254,212.6,0.62,4,Mod_Dry,34,6,4,3,44,91,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00609,0.000238,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2020-09-11,2019,12,50,255,210.14,0.63,5,Dry,30,6,4,2,30,72,0.34,138.1,0.66,138.1,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0984,0.00749,0.000293,0.106,0.00415,1,0.129,0.235,0.0092,25.3,0.934,0.97,0.906,32,31.1,31.1,745
2020-09-12,2019,12,50,256,207.68,0.64,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2020-09-13,2019,12,50,257,205.22,0.64,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00707,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
2020-09-14,2019,12,50,258,202.76,0.65,5,Dry,30,6,4,2,30,72,0.35,130.8,0.65,130.8,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0958,0.00686,0.000268,0.103,0.00401,1,0.119,0.222,0.00867,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2020-09-15,2019,12,51,259,201.39,0.66,5,Dry,30,6,4,2,30,72,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00675,0.000264,0.102,0.00399,1,0.117,0.219,0.00857,25.4,0.93,0.97,0.902,29.9,29,29,697
2020-09-16,2019,12,51,260,199.48,0.66,5,Dry,30,6,4,2,30,72,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00659,0.000257,0.101,0.00395,1,0.115,0.216,0.00843,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2020-09-17,2019,12,51,261,197.56,0.67,5,Dry,30,6,4,2,30,72,0.36,125.6,0.64,125.6,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2020-09-18,2019,12,51,262,195.65,0.67,5,Dry,30,6,4,2,30,72,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0995,0.00389,1,0.109,0.209,0.00817,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
2020-09-19,2019,12,51,263,193.73,0.68,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.0061,0.000238,0.0987,0.00386,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2020-09-20,2019,12,51,264,191.82,0.69,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2020-09-21,2019,12,51,265,189.91,0.69,5,Dry,30,6,4,2,30,72,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00577,0.000226,0.097,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2020-09-22,2019,12,52,266,187.99,0.7,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.0991,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2020-09-23,2019,12,52,267,186.08,0.71,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2020-09-24,2019,12,52,268,184.16,0.71,5,Dry,30,6,4,2,30,72,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2020-09-25,2019,12,52,269,182.25,0.72,5,Dry,30,6,4,2,30,72,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2020-09-26,2019,12,52,270,180.34,0.72,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0888,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2020-09-27,2019,12,52,271,178.42,0.73,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.0048,0.000188,0.092,0.0036,1,0.0862,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2020-09-28,2019,12,52,272,177.06,0.73,5,Dry,30,6,4,2,30,72,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2020-09-29,2019,12,53,273,175.69,0.74,5,Dry,30,6,4,2,30,72,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00456,0.000179,0.0908,0.00355,1,0.0825,0.173,0.00678,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2020-09-30,2019,12,53,274,173.77,0.74,5,Dry,30,6,4,2,30,72,0.41,101.8,0.59,101.8,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.0044,0.000172,0.09,0.00352,1,0.0799,0.17,0.00665,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2020-10-01,2020,1,1,275,172.41,0.75,5,Dry,24,4,2,2,20,52,0.3,120.4,0.7,120.4,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.897,27.7,26.9,26.9,645
2020-10-02,2020,1,1,276,171.04,0.75,5,Dry,24,4,2,2,20,52,0.3,119,0.7,119,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0881,0.00587,0.00023,0.094,0.00368,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2020-10-03,2020,1,1,277,169.67,0.76,5,Dry,24,4,2,2,20,52,0.31,117.7,0.69,117.7,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00575,0.000225,0.0934,0.00366,1,0.101,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2020-10-04,2020,1,1,278,168.31,0.77,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00564,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2020-10-05,2020,1,1,279,166.94,0.77,5,Dry,24,4,2,2,20,52,0.31,114.9,0.69,114.9,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00552,0.000216,0.0922,0.00361,1,0.0977,0.19,0.00744,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2020-10-06,2020,1,1,280,165.57,0.77,5,Dry,24,4,2,2,20,52,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0862,0.0054,0.000212,0.0916,0.00359,1,0.0958,0.187,0.00734,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2020-10-07,2020,1,1,281,164.2,0.78,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00356,1,0.094,0.185,0.00725,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2020-10-08,2020,1,2,282,162.84,0.78,5,Dry,24,4,2,2,20,52,0.32,110.8,0.68,110.8,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00517,0.000203,0.0904,0.00354,1,0.0921,0.183,0.00715,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2020-10-09,2020,1,2,283,161.47,0.79,5,Dry,24,4,2,2,20,52,0.32,109.5,0.68,109.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0848,0.00505,0.000198,0.0898,0.00352,1,0.0903,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.2,24.2,581
2020-10-10,2020,1,2,284,161.2,0.79,5,Dry,24,4,2,2,20,52,0.32,109.2,0.68,109.2,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00503,0.000197,0.0897,0.00351,1,0.0899,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2020-10-11,2020,1,2,285,160.38,0.79,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2020-10-12,2020,1,2,286,158.46,0.8,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00685,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2020-10-13,2020,1,2,287,158.19,0.8,5,Dry,24,4,2,2,20,52,0.33,106.2,0.67,106.2,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.0859,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2020-10-14,2020,1,2,288,157.37,0.8,5,Dry,24,4,2,2,20,52,0.33,105.4,0.67,105.4,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00471,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2020-10-15,2020,1,3,289,156.55,0.8,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23,23,553
2020-10-16,2020,1,3,290,157.37,0.8,5,Dry,24,4,2,2,20,52,0.33,105.4,0.67,105.4,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00471,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2020-10-17,2020,1,3,291,155.45,0.81,5,Dry,24,4,2,2,20,52,0.34,103.5,0.67,103.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0822,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2020-10-18,2020,1,3,292,154.09,0.81,5,Dry,24,4,2,2,20,52,0.34,102.1,0.66,102.1,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00443,0.000174,0.0866,0.00339,1,0.0803,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2020-10-19,2020,1,3,293,152.72,0.82,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0785,0.164,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2020-10-20,2020,1,3,294,151.35,0.82,5,Dry,24,4,2,2,20,52,0.34,99.35,0.66,99.35,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2020-10-21,2020,1,3,295,149.98,0.83,5,Dry,24,4,2,2,20,52,0.35,97.98,0.65,97.98,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00408,0.00016,0.0848,0.00332,1,0.0748,0.16,0.00626,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2020-10-22,2020,1,4,296,148.62,0.83,5,Dry,24,4,2,2,20,52,0.35,96.62,0.65,96.62,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00396,0.000155,0.0842,0.0033,1,0.0729,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.2,21.2,510
2020-10-23,2020,1,4,297,147.25,0.84,5,Dry,24,4,2,2,20,52,0.35,95.25,0.65,95.25,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00385,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2020-10-24,2020,1,4,298,145.88,0.84,5,Dry,24,4,2,2,20,52,0.36,93.88,0.64,93.88,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00373,0.000146,0.083,0.00325,1,0.0692,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2020-10-25,2020,1,4,299,144.52,0.85,5,Dry,24,4,2,2,20,52,0.36,92.52,0.64,92.52,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00361,0.000142,0.0824,0.00323,1,0.0674,0.15,0.00587,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2020-10-26,2020,1,4,300,143.15,0.85,5,Dry,24,4,2,2,20,52,0.36,91.15,0.64,91.15,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.0035,0.000137,0.0818,0.00321,1,0.0656,0.147,0.00578,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2020-10-27,2020,1,4,301,142.88,0.85,5,Dry,24,4,2,2,20,52,0.36,90.88,0.64,90.88,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00347,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2020-10-28,2020,1,4,302,142.06,0.86,5,Dry,24,4,2,2,20,52,0.37,90.06,0.63,90.06,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2020-10-29,2020,1,5,303,141.23,0.86,5,Dry,24,4,2,2,20,52,0.37,89.23,0.63,89.23,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.063,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2020-10-30,2020,1,5,304,140.41,0.86,5,Dry,24,4,2,2,20,52,0.37,88.41,0.63,88.41,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00326,0.000128,0.0806,0.00316,1,0.0619,0.142,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
2020-10-31,2020,1,5,305,139.59,0.87,5,Dry,24,4,2,2,20,52,0.37,87.59,0.63,87.59,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.077,0.0032,0.000125,0.0802,0.00315,1,0.0607,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2020-11-01,2020,2,5,306,138.77,0.87,5,Dry,23,4,2,2,19,50,0.36,88.77,0.64,88.77,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2020-11-02,2020,2,5,307,139.59,0.87,5,Dry,23,4,2,2,19,50,0.36,89.59,0.64,89.59,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0634,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2020-11-03,2020,2,5,308,140.96,0.86,5,Dry,23,4,2,2,19,50,0.35,90.96,0.65,90.96,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00348,0.000137,0.0814,0.00319,1,0.0653,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2020-11-04,2020,2,5,309,143.42,0.85,5,Dry,23,4,2,2,19,50,0.35,93.42,0.65,93.42,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00369,0.000145,0.0824,0.00323,1,0.0686,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2020-11-05,2020,2,6,310,144.79,0.85,5,Dry,23,4,2,2,19,50,0.34,94.79,0.66,94.79,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00381,0.000149,0.083,0.00326,1,0.0705,0.153,0.00602,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2020-11-06,2020,2,6,311,148.89,0.83,5,Dry,23,4,2,2,19,50,0.34,98.89,0.66,98.89,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.076,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2020-11-07,2020,2,6,312,152.99,0.81,5,Dry,23,4,2,2,19,50,0.33,103,0.67,103,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000177,0.0866,0.0034,1,0.0815,0.168,0.00659,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2020-11-08,2020,2,6,313,152.17,0.82,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0863,0.00338,1,0.0804,0.167,0.00654,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2020-11-09,2020,2,6,314,151.9,0.82,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2020-11-10,2020,2,6,315,151.63,0.82,5,Dry,23,4,2,2,19,50,0.33,101.6,0.67,101.6,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00439,0.000172,0.086,0.00337,1,0.0797,0.166,0.0065,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2020-11-11,2020,2,6,316,154.09,0.81,5,Dry,23,4,2,2,19,50,0.32,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00341,1,0.083,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2020-11-12,2020,2,7,317,160.38,0.79,5,Dry,23,4,2,2,19,50,0.31,110.4,0.69,110.4,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0899,0.00352,1,0.0915,0.181,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2020-11-13,2020,2,7,318,162.84,0.78,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2020-11-14,2020,2,7,319,165.84,0.77,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.0056,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2020-11-15,2020,2,7,320,168.85,0.76,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.197,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2020-11-16,2020,2,7,321,169.67,0.76,5,Dry,23,4,2,2,19,50,0.29,119.7,0.7,119.7,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2020-11-17,2020,2,7,322,172.68,0.75,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-11-18,2020,2,7,323,177.88,0.73,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2020-11-19,2020,2,8,324,179.79,0.73,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0984,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2020-11-20,2020,2,8,325,178.42,0.73,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00667,0.000261,0.0978,0.00383,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-21,2020,2,8,326,177.06,0.73,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2020-11-22,2020,2,8,327,178.42,0.73,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00667,0.000261,0.0978,0.00383,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-11-23,2020,2,8,328,183.07,0.72,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2020-11-24,2020,2,8,329,186.63,0.71,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2020-11-25,2020,2,8,330,186.35,0.71,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2020-11-26,2020,2,9,331,183.89,0.71,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2020-11-27,2020,2,9,332,185.81,0.71,5,Dry,23,4,2,2,19,50,0.27,135.8,0.73,135.8,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00887,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2020-11-28,2020,2,9,333,189.91,0.69,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2020-11-29,2020,2,9,334,191.82,0.69,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00929,25.3,0.935,0.97,0.907,33,32,32,767
2020-11-30,2020,2,9,335,190.45,0.69,5,Dry,23,4,2,2,19,50,0.26,140.4,0.74,140.4,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00769,0.000301,0.103,0.00403,1,0.132,0.235,0.00919,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2020-12-01,2020,3,9,336,190.73,0.69,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2020-12-02,2020,3,9,337,194.28,0.68,5,Dry,26,4,3,2,24,59,0.3,135.3,0.7,135.3,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2020-12-03,2020,3,10,338,198.38,0.66,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2020-12-04,2020,3,10,339,202.48,0.65,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2020-12-05,2020,3,10,340,204.95,0.65,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.246,0.00964,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2020-12-06,2020,3,10,341,206.31,0.64,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2020-12-07,2020,3,10,342,210.41,0.63,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2020-12-08,2020,3,10,343,213.97,0.62,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2020-12-09,2020,3,10,344,215.34,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2020-12-10,2020,3,11,345,217.25,0.61,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.7,35.7,858
2020-12-11,2020,3,11,346,220.26,0.6,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2020-12-12,2020,3,11,347,222.17,0.6,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2020-12-13,2020,3,11,348,225.18,0.59,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2020-12-14,2020,3,11,349,228.73,0.58,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.6,38.6,925
2020-12-15,2020,3,11,350,232.84,0.57,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2020-12-16,2020,3,11,351,236.94,0.56,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2020-12-17,2020,3,12,352,242.13,0.55,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2020-12-18,2020,3,12,353,243.5,0.55,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2020-12-19,2020,3,12,354,246.51,0.54,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2020-12-20,2020,3,12,355,250.61,0.54,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2020-12-21,2020,3,12,356,253.62,0.53,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2020-12-22,2020,3,12,357,258.81,0.52,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2020-12-23,2020,3,12,358,266.74,0.51,5,Dry,26,4,3,2,24,59,0.22,207.7,0.78,207.7,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2020-12-24,2020,3,13,359,272.48,0.5,5,Dry,26,4,3,2,24,59,0.22,213.5,0.78,213.5,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.123,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-12-25,2020,3,13,360,278.77,0.49,5,Dry,26,4,3,2,24,59,0.21,219.8,0.79,219.8,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00553,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2020-12-26,2020,3,13,361,287.25,0.48,5,Dry,26,4,3,2,24,59,0.2,228.3,0.8,228.3,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000602,0.143,0.00568,2,0.0966,0.239,0.00952,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2020-12-27,2020,3,13,362,296.82,0.47,5,Dry,26,4,3,2,24,59,0.2,237.8,0.8,237.8,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00996,24.9,0.925,0.97,0.898,26.8,26,52,1250
2020-12-28,2020,3,13,363,306.94,0.46,5,Dry,26,4,3,2,24,59,0.19,247.9,0.81,247.9,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.152,0.00604,2,0.11,0.261,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.3,1300
2020-12-29,2020,3,13,364,315.41,0.45,5,Dry,26,4,3,2,24,59,0.19,256.4,0.81,256.4,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.0008,0.158,0.0063,2,0.116,0.273,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2020-12-30,2020,3,13,365,321.16,0.44,5,Dry,26,4,3,2,24,59,0.18,262.2,0.82,262.2,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0227,0.00091,0.162,0.0065,2,0.119,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.4,1380
2020-12-31,2020,3,14,366,331.82,0.43,5,Dry,26,4,3,2,24,59,0.18,272.8,0.82,272.8,0,0,0,0,-2,2,26,4,3,0,26,306,990,965.1,24.9,0.143,0.0278,0.00111,0.171,0.00687,2,0.127,0.298,0.0119,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2021-01-01,2020,4,14,1,341.94,0.41,5,Dry,29,5,4,2,33,73,0.21,268.9,0.79,268.9,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2021-01-02,2020,4,14,2,352.6,0.4,5,Dry,29,5,4,2,33,73,0.21,279.6,0.79,279.6,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.031,0.00125,0.179,0.00719,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61,1470
2021-01-03,2020,4,14,3,366.55,0.39,5,Dry,29,5,4,2,33,73,0.2,293.6,0.8,293.6,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2021-01-04,2020,4,14,4,378.85,0.38,5,Dry,29,5,4,2,33,73,0.19,305.9,0.81,305.9,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2021-01-05,2020,4,14,5,388.97,0.37,5,Dry,29,5,4,2,33,73,0.19,316,0.81,316,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2021-01-06,2020,4,14,6,399.09,0.36,5,Dry,29,5,4,2,33,73,0.18,326.1,0.82,326.1,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2021-01-07,2020,4,15,7,411.94,0.35,5,Dry,29,5,4,2,33,73,0.18,338.9,0.82,338.9,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.059,0.0024,0.228,0.00927,2,0.171,0.399,0.0162,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2021-01-08,2020,4,15,8,424.24,0.34,5,Dry,29,5,4,2,33,73,0.17,351.2,0.83,351.2,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0648,0.00265,0.238,0.00971,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2021-01-09,2020,4,15,9,435.45,0.33,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0701,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2021-01-10,2020,4,15,10,448.31,0.32,5,Dry,29,5,4,2,33,73,0.16,375.3,0.84,375.3,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0761,0.00312,0.258,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2021-01-11,2020,4,15,11,460.61,0.31,5,Dry,29,5,4,2,33,73,0.16,387.6,0.84,387.6,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.082,0.00337,0.268,0.011,2,0.204,0.472,0.0194,23.9,0.953,0.98,0.934,43.2,42.4,84.7,2030
2021-01-12,2020,4,15,12,472.91,0.3,5,Dry,29,5,4,2,33,73,0.15,399.9,0.85,399.9,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0878,0.00362,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.3,2090
2021-01-13,2020,4,15,13,486.86,0.29,5,Dry,29,5,4,2,33,73,0.15,413.9,0.85,413.9,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0943,0.0039,0.289,0.012,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.1,2160
2021-01-14,2020,4,16,14,500.26,0.28,5,Dry,29,5,4,2,33,73,0.15,427.3,0.85,427.3,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2021-01-15,2020,4,16,15,512.56,0.28,5,Dry,29,5,4,2,33,73,0.14,439.6,0.86,439.6,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2290
2021-01-16,2020,4,16,16,521.59,0.27,5,Dry,29,5,4,2,33,73,0.14,448.6,0.86,448.6,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2021-01-17,2020,4,16,17,529.52,0.27,5,Dry,29,5,4,2,33,73,0.14,456.5,0.86,456.5,0,0,0,0,-2,2,29,5,4,0,35,495,990,966,24,0.21,0.114,0.00477,0.325,0.0135,2,0.251,0.575,0.0239,23.4,0.958,0.98,0.939,50.3,48.2,96.4,2310
2021-01-18,2020,4,16,18,540.73,0.26,5,Dry,29,5,4,2,33,73,0.14,467.7,0.86,467.7,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2021-01-19,2020,4,16,19,552.48,0.25,5,Dry,29,5,4,2,33,73,0.13,479.5,0.87,479.5,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.221,0.125,0.00524,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2021-01-20,2020,4,16,20,563.7,0.25,5,Dry,29,5,4,2,33,73,0.13,490.7,0.87,490.7,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00547,0.358,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2021-01-21,2020,4,17,21,577.64,0.24,4,Mod_Dry,34,5,4,3,45,91,0.16,486.6,0.84,486.6,0,0,0,0,-3,3,34,5,4,0,48,530,990,966.2,23.8,0.228,0.129,0.00541,0.356,0.015,3,0.161,0.518,0.0218,23.3,0.945,0.97,0.916,35,33.9,102,2440
2021-01-22,2020,4,17,22,589.4,0.24,4,Mod_Dry,34,5,4,3,45,91,0.15,498.4,0.85,498.4,0,0,0,0,-3,3,34,5,4,0,48,541,990,966.3,23.7,0.234,0.134,0.00565,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2021-01-23,2020,4,17,23,599.52,0.23,4,Mod_Dry,34,5,4,3,45,91,0.15,508.5,0.85,508.5,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00594,0.381,0.0161,3,0.171,0.552,0.0233,23.2,0.947,0.97,0.919,36.4,35.4,106,2550
2021-01-24,2020,4,17,24,612.91,0.22,4,Mod_Dry,34,5,4,3,45,91,0.15,521.9,0.85,521.9,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.248,0.15,0.00633,0.397,0.0168,3,0.177,0.575,0.0243,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2021-01-25,2020,4,17,25,627.95,0.22,4,Mod_Dry,34,5,4,3,45,91,0.14,537,0.85,537,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00677,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.972,0.924,38.3,37.3,112,2680
2021-01-26,2020,4,17,26,641.9,0.21,4,Mod_Dry,34,5,4,3,45,91,0.14,550.9,0.86,550.9,0,0,0,0,-3,3,34,5,4,0,48,594,990,966.5,23.5,0.264,0.169,0.00718,0.433,0.0184,3,0.19,0.623,0.0265,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2021-01-27,2020,4,17,27,658.03,0.21,4,Mod_Dry,34,5,4,3,45,91,0.14,567,0.86,567,0,0,0,0,-3,3,34,5,4,0,48,610,990,966.5,23.5,0.273,0.18,0.00766,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2021-01-28,2020,4,18,28,670.34,0.2,4,Mod_Dry,34,5,4,3,45,91,0.14,579.3,0.86,579.3,0,0,0,0,-3,3,34,5,4,0,48,622,990,966.6,23.4,0.28,0.188,0.00803,0.468,0.02,3,0.203,0.671,0.0287,22.7,0.953,0.978,0.932,41.1,40.2,120,2890
2021-01-29,2020,4,18,29,681.55,0.2,4,Mod_Dry,34,5,4,3,45,91,0.13,590.5,0.87,590.5,0,0,0,0,-3,3,34,5,4,0,48,634,990,966.6,23.4,0.287,0.195,0.00836,0.482,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
2021-01-30,2020,4,18,30,694.95,0.19,4,Mod_Dry,34,5,4,3,45,91,0.13,604,0.87,604,0,0,0,0,-3,3,34,5,4,0,48,647,990,966.7,23.3,0.294,0.204,0.00877,0.499,0.0214,3,0.214,0.713,0.0306,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2021-01-31,2020,4,18,31,705.61,0.19,4,Mod_Dry,34,5,4,3,45,91,0.13,614.6,0.87,614.6,0,0,0,0,-3,3,34,5,4,0,48,658,990,966.7,23.3,0.3,0.212,0.00909,0.512,0.022,3,0.219,0.731,0.0314,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
2021-02-01,2020,5,18,32,711.9,0.18,4,Mod_Dry,36,6,5,4,54,105,0.15,606.9,0.85,606.9,0,0,0,0,-4,4,36,6,5,0,58,654,990,966.7,23.3,0.298,0.206,0.00888,0.505,0.0217,3,0.216,0.72,0.031,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2021-02-02,2020,5,18,33,719.28,0.18,4,Mod_Dry,36,6,5,4,54,105,0.15,614.3,0.85,614.3,0,0,0,0,-4,4,36,6,5,0,58,661,990,966.8,23.2,0.302,0.211,0.0091,0.514,0.0221,3,0.219,0.733,0.0315,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2021-02-03,2020,5,18,34,728.31,0.18,4,Mod_Dry,36,6,5,4,54,105,0.14,623.3,0.86,623.3,0,0,0,0,-4,4,36,6,5,0,58,670,990,966.8,23.2,0.307,0.217,0.00937,0.525,0.0226,3,0.223,0.748,0.0323,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2021-02-04,2020,5,19,35,737.33,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,632.3,0.86,632.3,0,0,0,0,-4,4,36,6,5,0,58,679,990,966.8,23.2,0.313,0.223,0.00965,0.536,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.937,44.2,43.3,130,3120
2021-02-05,2020,5,19,36,745.26,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,640.3,0.86,640.3,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.229,0.00989,0.546,0.0236,3,0.231,0.776,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2021-02-06,2020,5,19,37,753.19,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,648.2,0.86,648.2,0,0,0,0,-4,4,36,6,5,0,58,695,990,966.9,23.1,0.322,0.234,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2021-02-07,2020,5,19,38,761.12,0.17,4,Mod_Dry,36,6,5,4,54,105,0.14,656.1,0.86,656.1,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.238,0.803,0.0348,22.3,0.956,0.98,0.937,45.7,44.7,134,3220
2021-02-08,2020,5,19,39,769.59,0.16,4,Mod_Dry,36,6,5,4,54,105,0.14,664.6,0.86,664.6,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0106,0.576,0.025,3,0.242,0.817,0.0355,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2021-02-09,2020,5,19,40,770.41,0.16,4,Mod_Dry,36,6,5,4,54,105,0.14,665.4,0.86,665.4,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2021-02-10,2020,5,19,41,777.66,0.16,4,Mod_Dry,36,6,5,4,54,105,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.335,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2021-02-11,2020,5,20,42,784.3,0.16,4,Mod_Dry,36,6,5,4,54,105,0.13,679.3,0.87,679.3,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2021-02-12,2020,5,20,43,791.62,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,686.6,0.87,686.6,0,0,0,0,-4,4,36,6,5,0,58,734,990,967.1,22.9,0.343,0.26,0.0113,0.603,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2021-02-13,2020,5,20,44,799.48,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,694.5,0.87,694.5,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2021-02-14,2020,5,20,45,811.24,0.15,4,Mod_Dry,36,6,5,4,54,105,0.13,706.2,0.87,706.2,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.355,0.273,0.0119,0.627,0.0274,3,0.26,0.888,0.0388,22,0.957,0.98,0.938,48.5,47.6,143,3420
2021-02-15,2020,5,20,46,831.15,0.14,4,Mod_Dry,36,6,5,4,54,105,0.13,726.1,0.87,726.1,0,0,0,0,-4,4,36,6,5,0,58,773,990,967.2,22.8,0.366,0.286,0.0126,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2021-02-16,2020,5,20,47,856.52,0.14,4,Mod_Dry,36,6,5,4,54,105,0.12,751.5,0.88,751.5,0,0,0,0,-4,4,36,6,5,0,58,799,990,967.3,22.7,0.386,0.303,0.0134,0.689,0.0304,3,0.28,0.969,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2021-02-17,2020,5,20,48,892.18,0.13,4,Mod_Dry,36,6,5,4,54,105,0.12,787.2,0.88,787.2,0,0,0,0,-4,4,36,6,5,0,58,834,990,967.5,22.5,0.419,0.32,0.0142,0.739,0.0328,4,0.208,0.947,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3720
2021-02-18,2020,5,21,49,930.19,0.12,4,Mod_Dry,36,6,5,4,54,105,0.11,825.2,0.89,825.2,0,0,0,0,-4,4,36,6,5,0,58,872,990,967.6,22.4,0.453,0.338,0.0151,0.792,0.0354,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.2,40.4,161,3870
2021-02-19,2020,5,21,50,970.21,0.11,4,Mod_Dry,36,6,5,4,54,105,0.11,865.2,0.89,865.2,0,0,0,0,-4,4,36,6,5,0,58,912,990,967.8,22.2,0.49,0.358,0.0161,0.848,0.0382,4,0.235,1.08,0.0487,21.1,0.955,0.98,0.936,42.8,42,168,4030
2021-02-20,2020,5,21,51,1017,0.11,4,Mod_Dry,36,6,5,4,54,105,0.1,912,0.9,912,0,0,0,0,-4,4,36,6,5,0,58,959,990,968,22,0.533,0.38,0.0173,0.913,0.0414,4,0.25,1.16,0.0528,20.9,0.956,0.98,0.936,44.6,43.7,175,4200
2021-02-21,2020,5,21,52,1065.8,0.1,3,Normal,43,7,5,4,78,137,0.13,928.8,0.87,928.8,0,0,0,0,-4,4,43,7,5,0,82,984,990,968.1,21.9,0.555,0.389,0.0177,0.944,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45,44.1,176,4240
2021-02-22,2020,5,21,53,1111,0.095,3,Normal,43,7,5,4,78,137,0.12,974,0.88,974,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.597,0.41,0.0189,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.7,45.8,183,4390
2021-02-23,2020,5,21,54,1163,0.089,3,Normal,43,7,5,4,78,137,0.12,1026,0.88,1026,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.671,0.482,0.0223,1.15,0.0534,4,0.285,1.44,0.0666,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
2021-02-24,2020,5,21,55,1222.3,0.081,3,Normal,43,7,5,4,78,137,0.11,1085,0.89,1085,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.758,0.615,0.0287,1.37,0.0641,4,0.297,1.67,0.078,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-25,2020,5,22,56,1283.3,0.075,3,Normal,43,7,5,4,78,137,0.11,1146,0.89,1100,46,10,1,1,-3,37,53,8,6,1,115,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-26,2020,5,22,57,1345.9,0.067,3,Normal,43,7,5,4,78,137,0.1,1209,0.9,1100,109,25,3,3,-1,79,68,10,8,3,157,1190,990,969,21,0.825,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-02-27,2020,5,22,58,1397.7,0.061,3,Normal,43,7,5,4,78,137,0.098,1261,0.9,1100,161,36,5,5,1,114,79,12,10,5,192,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19.1,0.953,0.98,0.934,48.9,48,192,4600
2021-02-28,2020,5,22,59,1419.3,0.057,3,Normal,43,7,5,4,78,137,0.097,1282,0.9,1100,182,41,5,6,1,129,84,12,11,5,207,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-03-01,2020,6,22,60,1434.8,0.054,3,Normal,49,9,9,9,107,183,0.13,1252,0.87,1100,152,34,5,5,-4,112,83,14,14,5,219,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-03-02,2020,6,22,61,1438,0.053,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-03-03,2020,6,22,62,1441.1,0.053,3,Normal,49,9,9,9,107,183,0.13,1258,0.87,1100,158,36,5,5,-4,116,85,14,14,5,223,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2021-03-04,2020,6,23,63,1438,0.053,3,Normal,49,9,9,9,107,183,0.13,1255,0.87,1100,155,35,5,5,-4,114,84,14,14,5,221,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-03-05,2020,6,23,64,1434.8,0.054,3,Normal,49,9,9,9,107,183,0.13,1252,0.87,1100,152,34,5,5,-4,112,83,14,14,5,219,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-03-06,2020,6,23,65,1425.5,0.056,3,Normal,49,9,9,9,107,183,0.13,1243,0.87,1100,143,32,4,4,-5,108,81,13,13,4,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-03-07,2020,6,23,66,1416.2,0.057,3,Normal,49,9,9,9,107,183,0.13,1233,0.87,1100,133,30,4,4,-5,100,79,13,13,4,207,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-03-08,2020,6,23,67,1407,0.059,3,Normal,49,9,9,9,107,183,0.13,1224,0.87,1100,124,28,4,4,-5,93,77,13,13,4,200,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
2021-03-09,2020,6,23,68,1397.7,0.061,3,Normal,49,9,9,9,107,183,0.13,1215,0.87,1100,115,26,3,4,-6,88,75,12,13,3,195,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2021-03-10,2020,6,23,69,1388.5,0.062,3,Normal,49,9,9,9,107,183,0.13,1206,0.87,1100,106,24,3,3,-6,82,73,12,12,3,189,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2021-03-11,2020,6,24,70,1367.1,0.065,3,Normal,49,9,9,9,107,183,0.13,1184,0.87,1100,84,19,3,3,-6,65,68,12,12,3,172,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2021-03-12,2020,6,24,71,1345.9,0.067,3,Normal,49,9,9,9,107,183,0.14,1163,0.86,1100,63,14,2,2,-7,52,63,11,11,2,159,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2021-03-13,2020,6,24,72,1330.9,0.069,3,Normal,49,9,9,9,107,183,0.14,1148,0.86,1100,48,11,1,1,-8,43,60,10,10,1,150,1180,990,968.9,21.1,0.816,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-03-14,2020,6,24,73,1310,0.072,3,Normal,49,9,9,9,107,183,0.14,1127,0.86,1100,27,6,1,1,-8,27,55,10,10,1,134,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-03-15,2020,6,24,74,1289.2,0.074,3,Normal,49,9,9,9,107,183,0.14,1106,0.86,1100,6,1,0,0,-9,14,50,9,9,0,121,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-03-16,2020,6,24,75,1274.5,0.075,3,Normal,49,9,9,9,107,183,0.14,1092,0.86,1092,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.784,0.629,0.0296,1.41,0.0665,4,0.298,1.71,0.0806,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2021-03-17,2020,6,24,76,1259.9,0.077,3,Normal,49,9,9,9,107,183,0.14,1077,0.85,1077,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.763,0.596,0.028,1.36,0.0638,4,0.295,1.65,0.0777,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2021-03-18,2020,6,25,77,1245.4,0.079,3,Normal,49,9,9,9,107,183,0.15,1062,0.85,1062,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.742,0.563,0.0264,1.3,0.0612,4,0.292,1.6,0.0749,19.7,0.954,0.98,0.935,49.1,48.1,192,4610
2021-03-19,2020,6,25,78,1230.9,0.08,3,Normal,49,9,9,9,107,183,0.15,1048,0.85,1048,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.72,0.531,0.0248,1.25,0.0585,4,0.29,1.54,0.0721,19.8,0.955,0.98,0.936,48.6,47.7,191,4580
2021-03-20,2020,6,25,79,1216.6,0.082,3,Normal,49,9,9,9,107,183,0.15,1034,0.85,1034,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.699,0.499,0.0233,1.2,0.0559,4,0.287,1.48,0.0693,19.9,0.955,0.98,0.936,48.2,47.3,189,4540
2021-03-21,2020,6,25,80,1208,0.083,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.75,0.601,0.028,1.35,0.063,4,0.296,1.65,0.0768,19.8,0.955,0.98,0.935,50,48.2,193,4630
2021-03-22,2020,6,25,81,1199.5,0.084,4,Mod_Dry,41,8,7,6,67,129,0.11,1071,0.89,1071,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.582,0.0271,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2021-03-23,2020,6,25,82,1196.7,0.085,4,Mod_Dry,41,8,7,6,67,129,0.11,1068,0.89,1068,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.733,0.575,0.0268,1.31,0.0609,4,0.294,1.6,0.0746,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2021-03-24,2020,6,25,83,1193.9,0.085,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.569,0.0265,1.3,0.0604,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2021-03-25,2020,6,26,84,1196.7,0.085,4,Mod_Dry,41,8,7,6,67,129,0.11,1068,0.89,1068,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.733,0.575,0.0268,1.31,0.0609,4,0.294,1.6,0.0746,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2021-03-26,2020,6,26,85,1205.2,0.083,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.746,0.594,0.0277,1.34,0.0625,4,0.295,1.64,0.0762,19.8,0.955,0.98,0.935,49.9,48.2,193,4630
2021-03-27,2020,6,26,86,1219.5,0.082,4,Mod_Dry,41,8,7,6,67,129,0.11,1090,0.89,1090,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.767,0.627,0.0293,1.39,0.0651,4,0.298,1.69,0.079,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2021-03-28,2020,6,26,87,1228,0.081,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1160,990,968.6,21.4,0.779,0.646,0.0302,1.43,0.0666,4,0.3,1.72,0.0807,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2021-03-29,2020,6,26,88,1242.5,0.079,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2021-03-30,2020,6,26,89,1262.8,0.077,4,Mod_Dry,41,8,7,6,67,129,0.1,1134,0.9,1100,34,8,1,1,-5,29,49,9,8,1,96,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-03-31,2020,6,26,90,1283.3,0.075,4,Mod_Dry,41,8,7,6,67,129,0.1,1154,0.9,1100,54,12,2,2,-4,42,53,10,9,2,109,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2021-04-01,2020,7,27,91,1298.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2021-04-02,2020,7,27,92,1312.9,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1165,0.89,1100,65,15,2,2,-8,54,60,13,12,2,126,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-04-03,2020,7,27,93,1327.9,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1180,0.89,1100,80,18,2,2,-8,66,63,13,12,2,138,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-04-04,2020,7,27,94,1349,0.067,4,Mod_Dry,45,11,10,10,72,148,0.11,1201,0.89,1100,101,23,3,3,-7,79,68,14,13,3,151,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-04-05,2020,7,27,95,1370.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.11,1222,0.89,1100,122,28,4,4,-6,92,73,15,14,4,164,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2021-04-06,2020,7,27,96,1391.6,0.061,4,Mod_Dry,45,11,10,10,72,148,0.11,1244,0.89,1100,144,33,4,4,-6,109,78,15,14,4,181,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2021-04-07,2020,7,27,97,1400.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
