date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-04-08,2020,7,28,98,1410,0.059,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-04-09,2020,7,28,99,1425.5,0.056,4,Mod_Dry,45,11,10,10,72,148,0.1,1278,0.9,1100,178,40,5,5,-5,133,85,16,15,5,205,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-04-10,2020,7,28,100,1441.1,0.053,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-04-11,2020,7,28,101,1456.7,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1309,0.9,1100,209,47,6,6,-4,154,92,17,16,6,226,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2021-04-12,2020,7,28,102,1472.4,0.048,4,Mod_Dry,45,11,10,10,72,148,0.1,1324,0.9,1100,224,51,7,7,-3,162,96,18,17,7,234,1230,990,969.4,20.6,0.895,0.648,0.0314,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-04-13,2020,7,28,103,1488.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.099,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-04-14,2020,7,28,104,1504.1,0.044,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2021-04-15,2020,7,29,105,1520,0.043,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2021-04-16,2020,7,29,106,1536,0.041,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2021-04-17,2020,7,29,107,1545.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-04-18,2020,7,29,108,1548.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-04-19,2020,7,29,109,1552.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-04-20,2020,7,29,110,1548.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-04-21,2020,7,29,111,1545.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-04-22,2020,7,30,112,1536,0.041,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2021-04-23,2020,7,30,113,1526.4,0.042,4,Mod_Dry,45,11,10,10,72,148,0.097,1378,0.9,1100,278,55,7,8,-2,210,100,18,18,8,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-04-24,2020,7,30,114,1510.5,0.044,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-04-25,2020,7,30,115,1494.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.099,1347,0.9,1100,247,55,7,8,-3,180,100,18,18,7,252,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2021-04-26,2020,7,30,116,1478.7,0.047,4,Mod_Dry,45,11,10,10,72,148,0.1,1331,0.9,1100,231,52,7,7,-3,168,97,18,17,7,240,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-04-27,2020,7,30,117,1463,0.049,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-04-28,2020,7,30,118,1441.1,0.053,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-04-29,2020,7,31,119,1419.3,0.057,4,Mod_Dry,45,11,10,10,72,148,0.1,1271,0.9,1100,171,39,5,5,-5,127,84,16,15,5,199,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2021-04-30,2020,7,31,120,1397.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.11,1250,0.89,1100,150,34,5,5,-5,111,79,16,15,5,183,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-05-01,2020,8,31,121,1364.1,0.065,4,Mod_Dry,47,10,10,10,115,192,0.14,1172,0.86,1100,72,16,2,2,-8,60,63,12,12,2,175,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-05-02,2020,8,31,122,1330.9,0.069,4,Mod_Dry,47,10,10,10,115,192,0.14,1139,0.86,1100,39,9,1,1,-9,37,56,11,11,1,152,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-05-03,2020,8,31,123,1298.1,0.073,4,Mod_Dry,47,10,10,10,115,192,0.15,1106,0.85,1100,6,1,0,0,-10,15,48,10,10,0,130,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-05-04,2020,8,31,124,1265.7,0.076,4,Mod_Dry,47,10,10,10,115,192,0.15,1074,0.85,1074,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.758,0.589,0.0277,1.35,0.0633,4,0.295,1.64,0.0772,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2021-05-05,2020,8,31,125,1233.8,0.08,4,Mod_Dry,47,10,10,10,115,192,0.16,1042,0.84,1042,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.711,0.517,0.0242,1.23,0.0575,4,0.288,1.52,0.071,19.8,0.955,0.98,0.936,48.4,47.4,190,4550
2021-05-06,2020,8,32,126,1208,0.083,4,Mod_Dry,47,10,10,10,115,192,0.16,1016,0.84,1016,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.674,0.459,0.0214,1.13,0.0528,4,0.283,1.42,0.066,20,0.955,0.98,0.936,47.7,46.7,187,4480
2021-05-07,2020,8,32,127,1182.6,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,990.6,0.84,990.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.636,0.418,0.0194,1.05,0.049,4,0.277,1.33,0.0619,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
2021-05-08,2020,8,32,128,1157.5,0.089,4,Mod_Dry,47,10,10,10,115,192,0.17,965.5,0.83,965.5,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.406,0.0188,1.01,0.0466,4,0.268,1.27,0.059,20.3,0.955,0.98,0.936,46,45.1,180,4320
2021-05-09,2020,8,32,129,1132.7,0.092,4,Mod_Dry,47,10,10,10,115,192,0.17,940.7,0.83,940.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.577,0.394,0.0182,0.972,0.0448,4,0.26,1.23,0.0568,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2021-05-10,2020,8,32,130,1108.3,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,916.3,0.83,916.3,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.1,43.3,173,4150
2021-05-11,2020,8,32,131,1084.3,0.099,5,Dry,42,9,8,6,82,147,0.14,937.3,0.86,937.3,0,0,0,0,-6,6,42,9,8,0,88,996,990,968.2,21.8,0.567,0.393,0.018,0.96,0.0439,4,0.259,1.22,0.0558,20.6,0.955,0.98,0.936,45.3,44.4,177,4260
2021-05-12,2020,8,32,132,1060.6,0.1,5,Dry,42,9,8,6,82,147,0.14,913.6,0.86,913.6,0,0,0,0,-6,6,42,9,8,0,88,973,990,968.1,21.9,0.545,0.381,0.0174,0.926,0.0423,4,0.251,1.18,0.0537,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2021-05-13,2020,8,33,133,1037.3,0.1,5,Dry,42,9,8,6,82,147,0.14,890.3,0.86,890.3,0,0,0,0,-6,6,42,9,8,0,88,949,990,968,22,0.524,0.37,0.0168,0.894,0.0407,4,0.243,1.14,0.0517,20.8,0.955,0.98,0.936,43.5,42.6,170,4090
2021-05-14,2020,8,33,134,1014.5,0.11,5,Dry,42,9,8,6,82,147,0.14,867.5,0.85,867.5,0,0,0,0,-6,6,42,9,8,0,88,927,990,967.9,22.1,0.503,0.359,0.0163,0.862,0.0391,4,0.235,1.1,0.0498,21,0.955,0.98,0.936,42.6,41.7,167,4000
2021-05-15,2020,8,33,135,997.06,0.11,5,Dry,42,9,8,6,82,147,0.15,850.1,0.85,850.1,0,0,0,0,-6,6,42,9,8,0,88,909,990,967.9,22.1,0.487,0.35,0.0158,0.838,0.0379,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.9,41,164,3940
2021-05-16,2020,8,33,136,979.89,0.11,5,Dry,42,9,8,6,82,147,0.15,832.9,0.85,832.9,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.814,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2021-05-17,2020,8,33,137,963.01,0.11,5,Dry,42,9,8,6,82,147,0.15,816,0.85,816,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2021-05-18,2020,8,33,138,946.44,0.12,5,Dry,42,9,8,6,82,147,0.15,799.4,0.84,799.4,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.441,0.326,0.0146,0.767,0.0344,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.9,38.9,156,3730
2021-05-19,2020,8,33,139,930.19,0.12,5,Dry,42,9,8,6,82,147,0.16,783.2,0.84,783.2,0,0,0,0,-6,6,42,9,8,0,88,842,990,967.6,22.4,0.426,0.318,0.0142,0.744,0.0332,3,0.289,1.03,0.0462,21.3,0.956,0.98,0.937,52.3,48.2,145,3470
2021-05-20,2020,8,34,140,914.28,0.12,5,Dry,42,9,8,6,82,147,0.16,767.3,0.84,767.3,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.722,0.0322,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2021-05-21,2020,8,34,141,898.73,0.13,5,Dry,42,9,8,6,82,147,0.16,751.7,0.84,751.7,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2021-05-22,2020,8,34,142,887.86,0.13,5,Dry,42,9,8,6,82,147,0.17,740.9,0.83,740.9,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.959,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2021-05-23,2020,8,34,143,877.19,0.13,5,Dry,42,9,8,6,82,147,0.17,730.2,0.83,730.2,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
2021-05-24,2020,8,34,144,862.63,0.13,5,Dry,42,9,8,6,82,147,0.17,715.6,0.83,715.6,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.279,0.0123,0.646,0.0285,3,0.265,0.91,0.0402,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2021-05-25,2020,8,34,145,852.5,0.14,5,Dry,42,9,8,6,82,147,0.17,705.5,0.83,705.5,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0394,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2021-05-26,2020,8,34,146,838.76,0.14,5,Dry,42,9,8,6,82,147,0.17,691.8,0.82,691.8,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0383,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2021-05-27,2020,8,35,147,825.56,0.14,5,Dry,42,9,8,6,82,147,0.18,678.6,0.82,678.6,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2021-05-28,2020,8,35,148,812.98,0.15,5,Dry,42,9,8,6,82,147,0.18,666,0.82,666,0,0,0,0,-6,6,42,9,8,0,88,725,990,967.2,22.8,0.339,0.246,0.0108,0.584,0.0256,3,0.242,0.827,0.0362,22,0.957,0.98,0.938,45.9,44.9,135,3240
2021-05-29,2020,8,35,149,804.42,0.15,5,Dry,42,9,8,6,82,147,0.18,657.4,0.82,657.4,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2021-05-30,2020,8,35,150,793.15,0.15,5,Dry,42,9,8,6,82,147,0.18,646.1,0.81,646.1,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2021-05-31,2020,8,35,151,782.91,0.16,5,Dry,42,9,8,6,82,147,0.19,635.9,0.81,635.9,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2021-06-01,2020,9,35,152,776.44,0.16,5,Dry,39,9,7,5,59,119,0.15,657.4,0.85,657.4,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.572,0.0249,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2021-06-02,2020,9,35,153,770.14,0.16,5,Dry,39,9,7,5,59,119,0.15,651.1,0.84,651.1,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2021-06-03,2020,9,36,154,757.29,0.17,5,Dry,39,9,7,5,59,119,0.16,638.3,0.84,638.3,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.321,0.227,0.00986,0.548,0.0237,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2021-06-04,2020,9,36,155,744.98,0.17,5,Dry,39,9,7,5,59,119,0.16,626,0.84,626,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.314,0.219,0.00948,0.533,0.023,3,0.224,0.757,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,129,3080
2021-06-05,2020,9,36,156,732.68,0.18,5,Dry,39,9,7,5,59,119,0.16,613.7,0.84,613.7,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.0091,0.517,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43,42.1,126,3030
2021-06-06,2020,9,36,157,720.38,0.18,5,Dry,39,9,7,5,59,119,0.17,601.4,0.83,601.4,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.3,0.203,0.00873,0.502,0.0216,3,0.213,0.715,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2021-06-07,2020,9,36,158,709.16,0.19,5,Dry,39,9,7,5,59,119,0.17,590.2,0.83,590.2,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00839,0.488,0.021,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2021-06-08,2020,9,36,159,697.41,0.19,5,Dry,39,9,7,5,59,119,0.17,578.4,0.83,578.4,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00804,0.474,0.0203,3,0.203,0.677,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2021-06-09,2020,9,36,160,685.65,0.2,5,Dry,39,9,7,5,59,119,0.17,566.6,0.83,566.6,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00769,0.459,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
2021-06-10,2020,9,37,161,674.44,0.2,5,Dry,39,9,7,5,59,119,0.18,555.4,0.82,555.4,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00735,0.445,0.019,3,0.192,0.638,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2021-06-11,2020,9,37,162,663.23,0.2,5,Dry,39,9,7,5,59,119,0.18,544.2,0.82,544.2,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2021-06-12,2020,9,37,163,653.11,0.21,5,Dry,39,9,7,5,59,119,0.18,534.1,0.82,534.1,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00672,0.419,0.0178,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.923,37.9,36.9,111,2650
2021-06-13,2020,9,37,164,642.45,0.21,5,Dry,39,9,7,5,59,119,0.18,523.5,0.81,523.5,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.151,0.0064,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2021-06-14,2020,9,37,165,631.78,0.22,5,Dry,39,9,7,5,59,119,0.19,512.8,0.81,512.8,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
2021-06-15,2020,9,37,166,621.66,0.22,5,Dry,39,9,7,5,59,119,0.19,502.7,0.81,502.7,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2021-06-16,2020,9,37,167,611.55,0.22,5,Dry,39,9,7,5,59,119,0.2,492.6,0.81,492.6,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.131,0.00556,0.369,0.0156,3,0.164,0.533,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2021-06-17,2020,9,38,168,602.52,0.23,5,Dry,39,9,7,5,59,119,0.2,483.5,0.8,483.5,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2021-06-18,2020,9,38,169,592.95,0.23,5,Dry,39,9,7,5,59,119,0.2,473.9,0.8,473.9,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2021-06-19,2020,9,38,170,583.38,0.24,5,Dry,39,9,7,5,59,119,0.2,464.4,0.8,464.4,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2021-06-20,2020,9,38,171,574.36,0.24,5,Dry,39,9,7,5,59,119,0.21,455.4,0.79,455.4,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.217,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2021-06-21,2020,9,38,172,565.34,0.25,4,Mod_Dry,45,10,9,9,88,161,0.28,404.3,0.71,404.3,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0898,0.00377,0.291,0.0122,2,0.215,0.506,0.0212,23.3,0.955,0.98,0.936,44.2,43.3,86.7,2080
2021-06-22,2020,9,38,173,557.41,0.25,4,Mod_Dry,45,10,9,9,88,161,0.29,396.4,0.71,396.4,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.0861,0.0036,0.284,0.0119,2,0.21,0.494,0.0207,23.4,0.954,0.98,0.935,43.4,42.5,85.1,2040
2021-06-23,2020,9,38,174,548.93,0.26,4,Mod_Dry,45,10,9,9,88,161,0.29,387.9,0.71,387.9,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0821,0.00343,0.277,0.0116,2,0.204,0.481,0.0201,23.4,0.953,0.98,0.934,42.5,41.7,83.3,2000
2021-06-24,2020,9,39,175,540.45,0.26,4,Mod_Dry,45,10,9,9,88,161,0.3,379.4,0.7,379.4,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0781,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.6,40.8,81.6,1960
2021-06-25,2020,9,39,176,531.98,0.27,4,Mod_Dry,45,10,9,9,88,161,0.3,371,0.7,371,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0741,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.6,0.951,0.978,0.93,40.8,39.8,79.7,1910
2021-06-26,2020,9,39,177,524.05,0.27,4,Mod_Dry,45,10,9,9,88,161,0.31,363.1,0.69,363.1,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0704,0.00293,0.257,0.0107,2,0.188,0.444,0.0185,23.6,0.95,0.976,0.927,39.9,39,77.9,1870
2021-06-27,2020,9,39,178,516.12,0.27,4,Mod_Dry,45,10,9,9,88,161,0.31,355.1,0.69,355.1,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.183,0.0666,0.00277,0.25,0.0104,2,0.182,0.432,0.018,23.6,0.949,0.974,0.925,39.1,38.1,76.1,1830
2021-06-28,2020,9,39,179,509.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.32,348.3,0.68,348.3,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0634,0.00263,0.244,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.972,0.922,38.4,37.3,74.6,1790
2021-06-29,2020,9,39,180,501.9,0.28,4,Mod_Dry,45,10,9,9,88,161,0.32,340.9,0.68,340.9,0,0,0,0,-9,9,45,10,9,0,97,405,990,965.9,24.1,0.178,0.0599,0.00248,0.238,0.00987,2,0.173,0.411,0.017,23.7,0.947,0.971,0.919,37.6,36.5,72.9,1750
2021-06-30,2020,9,39,181,494.52,0.29,4,Mod_Dry,45,10,9,9,88,161,0.33,333.5,0.67,333.5,0,0,0,0,-9,9,45,10,9,0,97,398,990,965.8,24.2,0.176,0.0564,0.00233,0.232,0.00961,2,0.168,0.4,0.0165,23.8,0.946,0.97,0.918,36.8,35.7,71.4,1710
2021-07-01,2020,10,40,182,487.13,0.29,4,Mod_Dry,42,9,8,6,70,135,0.28,352.1,0.72,352.1,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0652,0.00269,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,37.9,75.9,1820
2021-07-02,2020,10,40,183,479.75,0.29,4,Mod_Dry,42,9,8,6,70,135,0.28,344.8,0.72,344.8,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0617,0.00255,0.24,0.00989,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2021-07-03,2020,10,40,184,472.37,0.3,4,Mod_Dry,42,9,8,6,70,135,0.29,337.4,0.71,337.4,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00963,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.919,37.4,36.3,72.5,1740
2021-07-04,2020,10,40,185,465.53,0.3,4,Mod_Dry,42,9,8,6,70,135,0.29,330.5,0.71,330.5,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.055,0.00226,0.228,0.00938,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
2021-07-05,2020,10,40,186,458.7,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,323.7,0.71,323.7,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00914,2,0.161,0.383,0.0158,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2021-07-06,2020,10,40,187,452.95,0.31,4,Mod_Dry,42,9,8,6,70,135,0.3,317.9,0.7,317.9,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0491,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.5,1640
2021-07-07,2020,10,40,188,446.66,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,311.7,0.7,311.7,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0461,0.00189,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
2021-07-08,2020,10,41,189,440.38,0.32,4,Mod_Dry,42,9,8,6,70,135,0.31,305.4,0.69,305.4,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0431,0.00177,0.207,0.00849,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2021-07-09,2020,10,41,190,434.09,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,299.1,0.69,299.1,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0402,0.00164,0.202,0.00827,2,0.144,0.346,0.0142,24.1,0.941,0.97,0.912,33.2,32.2,64.5,1550
2021-07-10,2020,10,41,191,428.34,0.33,4,Mod_Dry,42,9,8,6,70,135,0.32,293.3,0.69,293.3,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00806,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2021-07-11,2020,10,41,192,422.6,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,287.6,0.68,287.6,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0347,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
2021-07-12,2020,10,41,193,416.86,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,281.9,0.68,281.9,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00766,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2021-07-13,2020,10,41,194,412.21,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,277.2,0.67,277.2,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2021-07-14,2020,10,41,195,407.02,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,272,0.67,272,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00111,0.18,0.00732,2,0.126,0.306,0.0124,24.3,0.935,0.97,0.906,30.2,29.3,58.7,1410
2021-07-15,2020,10,42,196,401.82,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,266.8,0.66,266.8,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0249,0.00101,0.175,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2021-07-16,2020,10,42,197,396.63,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,261.6,0.66,261.6,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000914,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2021-07-17,2020,10,42,198,391.43,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,256.4,0.66,256.4,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.000813,0.167,0.00677,2,0.116,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
2021-07-18,2020,10,42,199,386.23,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,251.2,0.65,251.2,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0176,0.000713,0.163,0.00659,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2021-07-19,2020,10,42,200,381.59,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,246.6,0.65,246.6,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00648,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2021-07-20,2020,10,42,201,376.94,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,241.9,0.64,241.9,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2021-07-21,2020,10,42,202,372.29,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,237.3,0.64,237.3,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.4,25.6,51.1,1230
2021-07-22,2020,10,43,203,367.64,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,232.6,0.63,232.6,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.254,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2021-07-23,2020,10,43,204,364.09,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,229.1,0.63,229.1,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2021-07-24,2020,10,43,205,359.98,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,225,0.63,225,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00607,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2021-07-25,2020,10,43,206,355.88,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,220.9,0.62,220.9,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2021-07-26,2020,10,43,207,351.78,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,216.8,0.62,216.8,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2021-07-27,2020,10,43,208,347.68,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,212.7,0.61,212.7,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00584,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2021-07-28,2020,10,43,209,343.58,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,208.6,0.61,208.6,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2021-07-29,2020,10,44,210,339.48,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,204.5,0.6,204.5,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.129,0.0131,0.000527,0.142,0.00569,1,0.219,0.36,0.0145,24.5,0.956,0.98,0.936,47,46.1,46.1,1110
2021-07-30,2020,10,44,211,335.38,0.42,4,Mod_Dry,42,9,8,6,70,135,0.4,200.4,0.6,200.4,0,0,0,0,-6,6,42,9,8,0,76,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2021-07-31,2020,10,44,212,331.82,0.43,4,Mod_Dry,42,9,8,6,70,135,0.41,196.8,0.59,196.8,0,0,0,0,-6,6,42,9,8,0,76,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2021-08-01,2020,11,44,213,328.27,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,213.3,0.65,213.3,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00572,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2021-08-02,2020,11,44,214,323.07,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,208.1,0.64,208.1,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00562,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,48,47.1,47.1,1130
2021-08-03,2020,11,44,215,318.42,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1110
2021-08-04,2020,11,44,216,313.77,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,198.8,0.63,198.8,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00545,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2021-08-05,2020,11,45,217,310.22,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,195.2,0.63,195.2,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2021-08-06,2020,11,45,218,306.12,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,191.1,0.62,191.1,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2021-08-07,2020,11,45,219,302.02,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,187,0.62,187,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2021-08-08,2020,11,45,220,297.91,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,182.9,0.61,182.9,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
2021-08-09,2020,11,45,221,293.81,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,178.8,0.61,178.8,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.0109,0.000436,0.128,0.00508,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2021-08-10,2020,11,45,222,289.71,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,174.7,0.6,174.7,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.005,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2021-08-11,2020,11,45,223,286.16,0.48,5,Dry,34,7,5,3,44,93,0.33,193.2,0.68,193.2,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000484,0.132,0.00525,1,0.203,0.335,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2021-08-12,2020,11,46,224,282.6,0.49,5,Dry,34,7,5,3,44,93,0.33,189.6,0.67,189.6,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000471,0.131,0.00519,1,0.198,0.329,0.0131,24.8,0.952,0.98,0.932,43.9,43.1,43.1,1030
2021-08-13,2020,11,46,225,279.05,0.49,5,Dry,34,7,5,3,44,93,0.33,186.1,0.67,186.1,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0116,0.000459,0.129,0.00512,1,0.194,0.323,0.0128,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2021-08-14,2020,11,46,226,275.49,0.5,5,Dry,34,7,5,3,44,93,0.34,182.5,0.66,182.5,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0113,0.000447,0.127,0.00506,1,0.189,0.316,0.0126,24.9,0.949,0.98,0.93,42.3,41.4,41.4,994
2021-08-15,2020,11,46,227,273.03,0.5,5,Dry,34,7,5,3,44,93,0.34,180,0.66,180,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.000438,0.126,0.00501,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.7,40.8,40.8,980
2021-08-16,2020,11,46,228,270.02,0.51,5,Dry,34,7,5,3,44,93,0.34,177,0.66,177,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,962
2021-08-17,2020,11,46,229,267.02,0.51,5,Dry,34,7,5,3,44,93,0.35,174,0.65,174,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000418,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,944
2021-08-18,2020,11,46,230,264.01,0.52,5,Dry,34,7,5,3,44,93,0.35,171,0.65,171,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2021-08-19,2020,11,47,231,261,0.52,5,Dry,34,7,5,3,44,93,0.36,168,0.64,168,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.9,37.8,37.8,908
2021-08-20,2020,11,47,232,257.99,0.53,5,Dry,34,7,5,3,44,93,0.36,165,0.64,165,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00977,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.2,37.1,37.1,890
2021-08-21,2020,11,47,233,254.98,0.53,5,Dry,34,7,5,3,44,93,0.36,162,0.64,162,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00952,0.000377,0.118,0.00469,1,0.161,0.28,0.0111,25,0.943,0.971,0.915,37.4,36.3,36.3,872
2021-08-22,2020,11,47,234,251.98,0.53,5,Dry,34,7,5,3,44,93,0.37,159,0.63,159,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00926,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2021-08-23,2020,11,47,235,248.97,0.54,5,Dry,34,7,5,3,44,93,0.37,156,0.63,156,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00901,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,35,35,839
2021-08-24,2020,11,47,236,246.51,0.54,5,Dry,34,7,5,3,44,93,0.38,153.5,0.62,153.5,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.0088,0.000347,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2021-08-25,2020,11,47,237,244.05,0.55,5,Dry,34,7,5,3,44,93,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00859,0.000339,0.114,0.00449,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2021-08-26,2020,11,48,238,241.59,0.55,5,Dry,34,7,5,3,44,93,0.39,148.6,0.61,148.6,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00838,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2021-08-27,2020,11,48,239,239.13,0.56,5,Dry,34,7,5,3,44,93,0.39,146.1,0.61,146.1,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00817,0.000322,0.112,0.0044,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2021-08-28,2020,11,48,240,236.66,0.56,5,Dry,34,7,5,3,44,93,0.39,143.7,0.61,143.7,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00435,1,0.136,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2021-08-29,2020,11,48,241,234.2,0.57,5,Dry,34,7,5,3,44,93,0.4,141.2,0.6,141.2,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00775,0.000305,0.109,0.00431,1,0.133,0.242,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2021-08-30,2020,11,48,242,231.74,0.57,5,Dry,34,7,5,3,44,93,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00754,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
2021-08-31,2020,11,48,243,229.28,0.58,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00733,0.000288,0.107,0.00422,1,0.126,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-09-01,2020,12,48,244,226.82,0.58,5,Dry,30,6,4,2,30,72,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00891,0.00035,0.113,0.00445,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2021-09-02,2020,12,49,245,222.72,0.6,5,Dry,30,6,4,2,30,72,0.32,150.7,0.68,150.7,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00856,0.000336,0.111,0.00437,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2021-09-03,2020,12,49,246,219.16,0.61,5,Dry,30,6,4,2,30,72,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00826,0.000324,0.11,0.00431,1,0.141,0.251,0.00985,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
2021-09-04,2020,12,49,247,216.7,0.61,5,Dry,30,6,4,2,30,72,0.33,144.7,0.67,144.7,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00805,0.000316,0.109,0.00427,1,0.138,0.247,0.00967,25.3,0.937,0.97,0.908,33.6,32.6,32.6,781
2021-09-05,2020,12,49,248,213.7,0.62,5,Dry,30,6,4,2,30,72,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0997,0.00779,0.000305,0.107,0.00421,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2021-09-06,2020,12,49,249,210.69,0.63,5,Dry,30,6,4,2,30,72,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00754,0.000295,0.106,0.00416,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2021-09-07,2020,12,49,250,207.68,0.64,5,Dry,30,6,4,2,30,72,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0975,0.00728,0.000285,0.105,0.0041,1,0.126,0.23,0.00902,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2021-09-08,2020,12,49,251,204.67,0.65,5,Dry,30,6,4,2,30,72,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00703,0.000275,0.103,0.00405,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2021-09-09,2020,12,50,252,201.66,0.65,5,Dry,30,6,4,2,30,72,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00677,0.000265,0.102,0.00399,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2021-09-10,2020,12,50,253,199.2,0.66,5,Dry,30,6,4,2,30,72,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00656,0.000256,0.101,0.00395,1,0.114,0.215,0.00841,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2021-09-11,2020,12,50,254,196.74,0.67,5,Dry,30,6,4,2,30,72,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00635,0.000248,0.1,0.00391,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.9,28.8,28,28,671
2021-09-12,2020,12,50,255,194.28,0.68,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.207,0.00807,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2021-09-13,2020,12,50,256,191.82,0.69,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2021-09-14,2020,12,50,257,189.36,0.7,5,Dry,30,6,4,2,30,72,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00378,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2021-09-15,2020,12,50,258,187.99,0.7,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.0991,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2021-09-16,2020,12,51,259,186.08,0.71,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2021-09-17,2020,12,51,260,184.16,0.71,5,Dry,30,6,4,2,30,72,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000207,0.0945,0.0037,1,0.0939,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2021-09-18,2020,12,51,261,182.25,0.72,5,Dry,30,6,4,2,30,72,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00512,0.0002,0.0937,0.00366,1,0.0913,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2021-09-19,2020,12,51,262,180.34,0.72,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0888,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2021-09-20,2020,12,51,263,178.42,0.73,5,Dry,30,6,4,2,30,72,0.4,106.4,0.6,106.4,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.0048,0.000188,0.092,0.0036,1,0.0862,0.178,0.00697,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2021-09-21,2020,12,51,264,176.51,0.74,5,Dry,30,6,4,2,30,72,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0865,0.00463,0.000181,0.0912,0.00357,1,0.0836,0.175,0.00684,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
2021-09-22,2020,12,51,265,174.59,0.74,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2021-09-23,2020,12,52,266,172.68,0.75,5,Dry,30,6,4,2,30,72,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00431,0.000169,0.0895,0.0035,1,0.0784,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2021-09-24,2020,12,52,267,170.77,0.76,5,Dry,30,6,4,2,30,72,0.42,98.77,0.58,98.77,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000162,0.0887,0.00347,1,0.0758,0.164,0.00644,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2021-09-25,2020,12,52,268,168.85,0.76,5,Dry,30,6,4,2,30,72,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00398,0.000156,0.0878,0.00344,1,0.0732,0.161,0.00631,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2021-09-26,2020,12,52,269,166.94,0.77,5,Dry,30,6,4,2,30,72,0.43,94.94,0.57,94.94,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00382,0.00015,0.087,0.00341,1,0.0707,0.158,0.00617,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
2021-09-27,2020,12,52,270,165.57,0.77,5,Dry,30,6,4,2,30,72,0.43,93.57,0.56,93.57,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2021-09-28,2020,12,52,271,164.2,0.78,5,Dry,30,6,4,2,30,72,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.000141,0.0858,0.00336,1,0.067,0.153,0.00598,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2021-09-29,2020,12,52,272,162.84,0.78,5,Dry,30,6,4,2,30,72,0.44,90.84,0.56,90.84,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2021-09-30,2020,12,53,273,161.47,0.79,5,Dry,30,6,4,2,30,72,0.45,89.47,0.55,89.47,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00335,0.000131,0.0846,0.00331,1,0.0633,0.148,0.00579,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2021-10-01,2021,1,1,274,160.1,0.79,5,Dry,24,4,2,2,20,52,0.33,108.1,0.68,108.1,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00494,0.000194,0.0892,0.0035,1,0.0884,0.178,0.00696,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2021-10-02,2021,1,1,275,164.2,0.78,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00356,1,0.094,0.185,0.00725,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2021-10-03,2021,1,1,276,167.76,0.77,5,Dry,24,4,2,2,20,52,0.31,115.8,0.69,115.8,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.00559,0.000219,0.0926,0.00362,1,0.0988,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2021-10-04,2021,1,1,277,168.03,0.77,5,Dry,24,4,2,2,20,52,0.31,116,0.69,116,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00561,0.00022,0.0927,0.00363,1,0.0991,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2021-10-05,2021,1,1,278,168.85,0.76,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00568,0.000223,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2021-10-06,2021,1,1,279,168.58,0.76,5,Dry,24,4,2,2,20,52,0.31,116.6,0.69,116.6,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00566,0.000222,0.0929,0.00364,1,0.0999,0.193,0.00755,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2021-10-07,2021,1,1,280,169.4,0.76,5,Dry,24,4,2,2,20,52,0.31,117.4,0.69,117.4,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0876,0.00573,0.000224,0.0933,0.00365,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2021-10-08,2021,1,2,281,167.48,0.77,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00557,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2021-10-09,2021,1,2,282,166.12,0.77,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0966,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2021-10-10,2021,1,2,283,164.2,0.78,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00356,1,0.094,0.185,0.00725,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2021-10-11,2021,1,2,284,162.29,0.78,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2021-10-12,2021,1,2,285,160.38,0.79,5,Dry,24,4,2,2,20,52,0.32,108.4,0.68,108.4,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00496,0.000194,0.0893,0.0035,1,0.0888,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,575
2021-10-13,2021,1,2,286,158.46,0.8,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.0048,0.000188,0.0885,0.00347,1,0.0862,0.175,0.00685,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2021-10-14,2021,1,2,287,156.55,0.8,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.8,23,23,553
2021-10-15,2021,1,3,288,154.63,0.81,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2021-10-16,2021,1,3,289,153.27,0.81,5,Dry,24,4,2,2,20,52,0.34,101.3,0.66,101.3,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00436,0.000171,0.0862,0.00338,1,0.0792,0.165,0.00649,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2021-10-17,2021,1,3,290,152.99,0.81,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00433,0.00017,0.0861,0.00338,1,0.0788,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2021-10-18,2021,1,3,291,152.17,0.82,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
2021-10-19,2021,1,3,292,150.26,0.83,5,Dry,24,4,2,2,20,52,0.35,98.26,0.65,98.26,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0752,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2021-10-20,2021,1,3,293,149.98,0.83,5,Dry,24,4,2,2,20,52,0.35,97.98,0.65,97.98,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00408,0.00016,0.0848,0.00332,1,0.0748,0.16,0.00626,25.3,0.913,0.968,0.883,22.2,21.5,21.5,516
2021-10-21,2021,1,3,294,149.16,0.83,5,Dry,24,4,2,2,20,52,0.35,97.16,0.65,97.16,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.00401,0.000157,0.0844,0.00331,1,0.0737,0.158,0.0062,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
2021-10-22,2021,1,4,295,147.25,0.84,5,Dry,24,4,2,2,20,52,0.35,95.25,0.65,95.25,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00385,0.000151,0.0836,0.00328,1,0.0711,0.155,0.00607,25.3,0.916,0.967,0.885,21.7,21,21,503
2021-10-23,2021,1,4,296,151.35,0.82,5,Dry,24,4,2,2,20,52,0.34,99.35,0.66,99.35,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2021-10-24,2021,1,4,297,157.09,0.8,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000184,0.0879,0.00344,1,0.0844,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2021-10-25,2021,1,4,298,157.37,0.8,5,Dry,24,4,2,2,20,52,0.33,105.4,0.67,105.4,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00471,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.2,23.2,558
2021-10-26,2021,1,4,299,157.09,0.8,5,Dry,24,4,2,2,20,52,0.33,105.1,0.67,105.1,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00468,0.000184,0.0879,0.00344,1,0.0844,0.172,0.00675,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
2021-10-27,2021,1,4,300,156.82,0.8,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2021-10-28,2021,1,4,301,158.73,0.8,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2021-10-29,2021,1,5,302,162.29,0.78,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2021-10-30,2021,1,5,303,164.2,0.78,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00356,1,0.094,0.185,0.00725,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2021-10-31,2021,1,5,304,162.29,0.78,5,Dry,24,4,2,2,20,52,0.32,110.3,0.68,110.3,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.000201,0.0902,0.00353,1,0.0914,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2021-11-01,2021,2,5,305,160.92,0.79,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
2021-11-02,2021,2,5,306,163.38,0.78,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2021-11-03,2021,2,5,307,168.03,0.77,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2021-11-04,2021,2,5,308,173.23,0.75,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2021-11-05,2021,2,6,309,175.14,0.74,5,Dry,23,4,2,2,19,50,0.28,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00639,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2021-11-06,2021,2,6,310,172.13,0.75,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2021-11-07,2021,2,6,311,169.13,0.76,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
