date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-11-08,2021,2,6,312,166.66,0.77,5,Dry,23,4,2,2,19,50,0.3,116.7,0.7,116.7,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2021-11-09,2021,2,6,313,165.3,0.78,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000217,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2021-11-10,2021,2,6,314,163.38,0.78,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2021-11-11,2021,2,6,315,162.02,0.79,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000207,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2021-11-12,2021,2,7,316,163.93,0.78,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2021-11-13,2021,2,7,317,170.22,0.76,5,Dry,23,4,2,2,19,50,0.29,120.2,0.71,120.2,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00597,0.000234,0.0942,0.00369,1,0.105,0.199,0.00779,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2021-11-14,2021,2,7,318,174.87,0.74,5,Dry,23,4,2,2,19,50,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00377,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2021-11-15,2021,2,7,319,177.88,0.73,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2021-11-16,2021,2,7,320,175.96,0.74,5,Dry,23,4,2,2,19,50,0.28,126,0.72,126,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00646,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-11-17,2021,2,7,321,172.95,0.75,5,Dry,23,4,2,2,19,50,0.29,123,0.71,123,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.0062,0.000243,0.0954,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2021-11-18,2021,2,7,322,169.95,0.76,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2021-11-19,2021,2,8,323,171.86,0.75,5,Dry,23,4,2,2,19,50,0.29,121.9,0.71,121.9,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28.1,27.2,27.2,653
2021-11-20,2021,2,8,324,172.13,0.75,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2021-11-21,2021,2,8,325,174.05,0.74,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2021-11-22,2021,2,8,326,176.51,0.74,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0904,0.0065,0.000255,0.0969,0.00379,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2021-11-23,2021,2,8,327,174.59,0.74,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2021-11-24,2021,2,8,328,172.13,0.75,5,Dry,23,4,2,2,19,50,0.29,122.1,0.71,122.1,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00613,0.00024,0.095,0.00372,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2021-11-25,2021,2,8,329,169.67,0.76,5,Dry,23,4,2,2,19,50,0.29,119.7,0.7,119.7,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2021-11-26,2021,2,9,330,168.31,0.77,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00581,0.000227,0.0933,0.00365,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2021-11-27,2021,2,9,331,166.39,0.77,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2021-11-28,2021,2,9,332,167.21,0.77,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2021-11-29,2021,2,9,333,167.48,0.77,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.1,26.1,627
2021-11-30,2021,2,9,334,164.48,0.78,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2021-12-01,2021,3,9,335,163.11,0.78,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.7,22.9,22.9,551
2021-12-02,2021,3,9,336,162.84,0.78,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0827,0.171,0.0067,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
2021-12-03,2021,3,10,337,162.56,0.78,5,Dry,26,4,3,2,24,59,0.36,103.6,0.64,103.6,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2021-12-04,2021,3,10,338,161.74,0.79,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2021-12-05,2021,3,10,339,161.47,0.79,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,541
2021-12-06,2021,3,10,340,164.48,0.78,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.0849,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,558
2021-12-07,2021,3,10,341,169.13,0.76,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0912,0.00357,1,0.0912,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2021-12-08,2021,3,10,342,172.13,0.75,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2021-12-09,2021,3,10,343,172.41,0.75,5,Dry,26,4,3,2,24,59,0.34,113.4,0.66,113.4,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00362,1,0.0956,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2021-12-10,2021,3,11,344,173.23,0.75,5,Dry,26,4,3,2,24,59,0.34,114.2,0.66,114.2,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00546,0.000214,0.093,0.00364,1,0.0967,0.19,0.00742,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2021-12-11,2021,3,11,345,175.14,0.74,5,Dry,26,4,3,2,24,59,0.34,116.1,0.66,116.1,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00562,0.00022,0.0938,0.00367,1,0.0993,0.193,0.00756,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
2021-12-12,2021,3,11,346,177.06,0.73,5,Dry,26,4,3,2,24,59,0.33,118.1,0.67,118.1,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00579,0.000226,0.0946,0.0037,1,0.102,0.197,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
2021-12-13,2021,3,11,347,178.42,0.73,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
2021-12-14,2021,3,11,348,179.79,0.73,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2021-12-15,2021,3,11,349,180.06,0.72,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2021-12-16,2021,3,11,350,182.52,0.72,5,Dry,26,4,3,2,24,59,0.32,123.5,0.68,123.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00625,0.000244,0.097,0.0038,1,0.109,0.206,0.00807,25.4,0.927,0.97,0.9,28.5,27.6,27.6,663
2021-12-17,2021,3,12,351,186.63,0.71,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2021-12-18,2021,3,12,352,190.73,0.69,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00695,0.000272,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2021-12-19,2021,3,12,353,193.19,0.68,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00716,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2021-12-20,2021,3,12,354,196.2,0.67,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2021-12-21,2021,3,12,355,198.66,0.66,5,Dry,26,4,3,2,24,59,0.3,139.7,0.7,139.7,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2021-12-22,2021,3,12,356,201.66,0.65,5,Dry,26,4,3,2,24,59,0.29,142.7,0.71,142.7,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00788,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2021-12-23,2021,3,12,357,203.58,0.65,5,Dry,26,4,3,2,24,59,0.29,144.6,0.71,144.6,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00804,0.000314,0.106,0.00415,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.6,32.6,32.6,783
2021-12-24,2021,3,13,358,205.49,0.64,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2021-12-25,2021,3,13,359,206.31,0.64,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000324,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.3,33.3,798
2021-12-26,2021,3,13,360,206.59,0.64,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,800
2021-12-27,2021,3,13,361,206.86,0.64,5,Dry,26,4,3,2,24,59,0.28,147.9,0.71,147.9,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2021-12-28,2021,3,13,362,206.04,0.64,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2021-12-29,2021,3,13,363,207.41,0.64,5,Dry,26,4,3,2,24,59,0.28,148.4,0.72,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0996,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2021-12-30,2021,3,13,364,210.41,0.63,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2021-12-31,2021,3,14,365,212.88,0.62,5,Dry,26,4,3,2,24,59,0.28,153.9,0.72,153.9,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,834
2022-01-01,2021,4,14,1,214.79,0.62,5,Dry,29,5,4,2,33,73,0.34,141.8,0.66,141.8,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.0078,0.000306,0.107,0.00419,1,0.134,0.241,0.00944,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2022-01-02,2021,4,14,2,216.16,0.61,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-01-03,2021,4,14,3,220.26,0.6,5,Dry,29,5,4,2,33,73,0.33,147.3,0.67,147.3,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00827,0.000324,0.109,0.00429,1,0.141,0.25,0.00983,25.2,0.938,0.97,0.909,34.2,33.1,33.1,795
2022-01-04,2021,4,14,4,224.36,0.59,5,Dry,29,5,4,2,33,73,0.33,151.4,0.68,151.4,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2022-01-05,2021,4,14,5,229.56,0.58,5,Dry,29,5,4,2,33,73,0.32,156.6,0.68,156.6,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2022-01-06,2021,4,14,6,233.11,0.57,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,865
2022-01-07,2021,4,15,7,238.31,0.56,5,Dry,29,5,4,2,33,73,0.31,165.3,0.69,165.3,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.0098,0.000386,0.117,0.00462,1,0.166,0.283,0.0111,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2022-01-08,2021,4,15,8,242.95,0.55,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2022-01-09,2021,4,15,9,248.15,0.54,5,Dry,29,5,4,2,33,73,0.29,175.2,0.71,175.2,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.926,40.7,39.8,39.8,954
2022-01-10,2021,4,15,10,253.34,0.53,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2022-01-11,2021,4,15,11,256.9,0.53,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2022-01-12,2021,4,15,12,261,0.52,5,Dry,29,5,4,2,33,73,0.28,188,0.72,188,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2022-01-13,2021,4,15,13,265.1,0.51,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2022-01-14,2021,4,16,14,265.38,0.51,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2022-01-15,2021,4,16,15,262.91,0.52,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2022-01-16,2021,4,16,16,260.45,0.52,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2022-01-17,2021,4,16,17,257.45,0.53,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00497,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2022-01-18,2021,4,16,18,258.27,0.53,5,Dry,29,5,4,2,33,73,0.28,185.3,0.72,185.3,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2022-01-19,2021,4,16,19,261.27,0.52,5,Dry,29,5,4,2,33,73,0.28,188.3,0.72,188.3,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2022-01-20,2021,4,16,20,265.38,0.51,5,Dry,29,5,4,2,33,73,0.28,192.4,0.72,192.4,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2022-01-21,2021,4,17,21,267.29,0.51,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-01-22,2021,4,17,22,267.02,0.51,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2022-01-23,2021,4,17,23,266.2,0.51,5,Dry,29,5,4,2,33,73,0.27,193.2,0.73,193.2,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,44.9,44,44,1060
2022-01-24,2021,4,17,24,267.02,0.51,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2022-01-25,2021,4,17,25,267.29,0.51,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-01-26,2021,4,17,26,270.84,0.51,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2022-01-27,2021,4,17,27,278.23,0.49,5,Dry,29,5,4,2,33,73,0.26,205.2,0.74,205.2,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-01-28,2021,4,18,28,285.61,0.48,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-01-29,2021,4,18,29,291.9,0.48,5,Dry,29,5,4,2,33,73,0.25,218.9,0.75,218.9,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000571,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-01-30,2021,4,18,30,295.45,0.47,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2022-01-31,2021,4,18,31,299.56,0.47,5,Dry,29,5,4,2,33,73,0.24,226.6,0.76,226.6,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2022-02-01,2021,5,18,32,304.75,0.46,5,Dry,31,6,4,3,41,85,0.28,219.8,0.72,219.8,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0144,0.000575,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,51,48.2,48.2,1160
2022-02-02,2021,5,18,33,309.95,0.45,5,Dry,31,6,4,3,41,85,0.27,224.9,0.73,224.9,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2022-02-03,2021,5,18,34,314.59,0.45,5,Dry,31,6,4,3,41,85,0.27,229.6,0.73,229.6,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00585,2,0.0975,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,50,1200
2022-02-04,2021,5,19,35,320.88,0.44,5,Dry,31,6,4,3,41,85,0.27,235.9,0.73,235.9,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000632,0.149,0.00596,2,0.102,0.251,0.01,24.7,0.925,0.97,0.897,26.5,25.7,51.4,1230
2022-02-05,2021,5,19,36,326.08,0.43,5,Dry,31,6,4,3,41,85,0.26,241.1,0.74,241.1,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.00065,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.926,0.97,0.899,27.1,26.3,52.5,1260
2022-02-06,2021,5,19,37,331.27,0.43,5,Dry,31,6,4,3,41,85,0.26,246.3,0.74,246.3,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2022-02-07,2021,5,19,38,335.92,0.42,5,Dry,31,6,4,3,41,85,0.25,250.9,0.75,250.9,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.0007,0.156,0.00626,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
2022-02-08,2021,5,19,39,338.38,0.42,5,Dry,31,6,4,3,41,85,0.25,253.4,0.75,253.4,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0186,0.000747,0.158,0.00634,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.6,55.2,1330
2022-02-09,2021,5,19,40,340.3,0.42,5,Dry,31,6,4,3,41,85,0.25,255.3,0.75,255.3,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0195,0.000783,0.16,0.00641,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1340
2022-02-10,2021,5,19,41,344.4,0.41,5,Dry,31,6,4,3,41,85,0.25,259.4,0.75,259.4,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.142,0.0214,0.000862,0.163,0.00655,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.1,28.3,56.5,1360
2022-02-11,2021,5,20,42,349.59,0.41,5,Dry,31,6,4,3,41,85,0.24,264.6,0.76,264.6,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.1,24.9,0.143,0.0239,0.000961,0.167,0.00673,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.7,28.8,57.7,1380
2022-02-12,2021,5,20,43,353.7,0.4,5,Dry,31,6,4,3,41,85,0.24,268.7,0.76,268.7,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.5,1410
2022-02-13,2021,5,20,44,355.06,0.4,5,Dry,31,6,4,3,41,85,0.24,270.1,0.76,270.1,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0265,0.00107,0.172,0.00692,2,0.125,0.297,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
2022-02-14,2021,5,20,45,359.16,0.4,5,Dry,31,6,4,3,41,85,0.24,274.2,0.76,274.2,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0284,0.00115,0.175,0.00706,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
2022-02-15,2021,5,20,46,366.55,0.39,5,Dry,31,6,4,3,41,85,0.23,281.6,0.77,281.6,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.149,0.0319,0.00129,0.181,0.00732,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2022-02-16,2021,5,20,47,373.38,0.38,5,Dry,31,6,4,3,41,85,0.23,288.4,0.77,288.4,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.0351,0.00142,0.187,0.00756,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2022-02-17,2021,5,20,48,380.77,0.38,5,Dry,31,6,4,3,41,85,0.22,295.8,0.78,295.8,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.154,0.0386,0.00156,0.193,0.00781,2,0.142,0.335,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2022-02-18,2021,5,21,49,387.06,0.37,5,Dry,31,6,4,3,41,85,0.22,302.1,0.78,302.1,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0416,0.00169,0.198,0.00803,2,0.146,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.7,1580
2022-02-19,2021,5,21,50,392.8,0.37,5,Dry,31,6,4,3,41,85,0.22,307.8,0.78,307.8,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,66.9,1610
2022-02-20,2021,5,21,51,401.27,0.36,5,Dry,31,6,4,3,41,85,0.21,316.3,0.79,316.3,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0483,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.7,1650
2022-02-21,2021,5,21,52,410.3,0.35,5,Dry,31,6,4,3,41,85,0.21,325.3,0.79,325.3,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
2022-02-22,2021,5,21,53,422.06,0.34,5,Dry,31,6,4,3,41,85,0.2,337.1,0.8,337.1,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0581,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2022-02-23,2021,5,21,54,434.91,0.33,5,Dry,31,6,4,3,41,85,0.2,349.9,0.81,349.9,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0642,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2022-02-24,2021,5,21,55,447.76,0.32,5,Dry,31,6,4,3,41,85,0.19,362.8,0.81,362.8,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0702,0.00288,0.248,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.5,79.1,1900
2022-02-25,2021,5,22,56,460.61,0.31,5,Dry,31,6,4,3,41,85,0.18,375.6,0.81,375.6,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0763,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.9,41,82,1970
2022-02-26,2021,5,22,57,475.65,0.3,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2022-02-27,2021,5,22,58,491.78,0.29,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2022-02-28,2021,5,22,59,506.82,0.28,5,Dry,31,6,4,3,41,85,0.17,421.8,0.83,421.8,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0981,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2022-03-01,2021,6,22,60,519.13,0.27,5,Dry,36,8,6,4,53,107,0.21,412.1,0.79,412.1,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0935,0.00389,0.292,0.0121,2,0.221,0.513,0.0213,23.6,0.956,0.98,0.937,45.5,44.6,89.2,2140
2022-03-02,2021,6,22,61,533.07,0.27,5,Dry,36,8,6,4,53,107,0.2,426.1,0.8,426.1,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.204,0.1,0.00417,0.304,0.0127,2,0.23,0.534,0.0222,23.5,0.957,0.98,0.938,46.9,46,91.9,2210
2022-03-03,2021,6,22,62,549.2,0.26,5,Dry,36,8,6,4,53,107,0.2,442.2,0.81,442.2,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.108,0.0045,0.317,0.0132,2,0.241,0.558,0.0233,23.4,0.958,0.98,0.939,48.5,47.6,95.1,2280
2022-03-04,2021,6,23,63,561.51,0.25,5,Dry,36,8,6,4,53,107,0.19,454.5,0.81,454.5,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00476,0.327,0.0137,2,0.249,0.576,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2022-03-05,2021,6,23,64,574.36,0.24,5,Dry,36,8,6,4,53,107,0.19,467.4,0.81,467.4,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.221,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2022-03-06,2021,6,23,65,590.49,0.23,5,Dry,36,8,6,4,53,107,0.18,483.5,0.82,483.5,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2022-03-07,2021,6,23,66,606.08,0.23,5,Dry,36,8,6,4,53,107,0.18,499.1,0.82,499.1,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00568,0.373,0.0158,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2022-03-08,2021,6,23,67,622.21,0.22,5,Dry,36,8,6,4,53,107,0.17,515.2,0.83,515.2,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00615,0.393,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
2022-03-09,2021,6,23,68,638.34,0.21,5,Dry,36,8,6,4,53,107,0.17,531.3,0.83,531.3,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00662,0.413,0.0175,3,0.182,0.594,0.0252,23,0.949,0.971,0.922,37.8,36.8,110,2650
2022-03-10,2021,6,23,69,652.84,0.21,5,Dry,36,8,6,4,53,107,0.16,545.8,0.84,545.8,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0263,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2022-03-11,2021,6,24,70,666.78,0.2,5,Dry,36,8,6,4,53,107,0.16,559.8,0.84,559.8,0,0,0,0,-4,4,36,8,6,0,57,610,990,966.6,23.4,0.273,0.175,0.00747,0.448,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.7,38.7,116,2790
2022-03-12,2021,6,24,71,678.54,0.2,5,Dry,36,8,6,4,53,107,0.16,571.5,0.84,571.5,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00782,0.463,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2022-03-13,2021,6,24,72,688.66,0.19,5,Dry,36,8,6,4,53,107,0.15,581.7,0.84,581.7,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.285,0.19,0.00812,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2022-03-14,2021,6,24,73,697.68,0.19,5,Dry,36,8,6,4,53,107,0.15,590.7,0.85,590.7,0,0,0,0,-4,4,36,8,6,0,57,641,990,966.7,23.3,0.291,0.196,0.00839,0.486,0.0209,3,0.208,0.694,0.0298,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2022-03-15,2021,6,24,74,704.52,0.19,5,Dry,36,8,6,4,53,107,0.15,597.5,0.85,597.5,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.2,0.0086,0.495,0.0212,3,0.211,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2022-03-16,2021,6,24,75,710.26,0.19,5,Dry,36,8,6,4,53,107,0.15,603.3,0.85,603.3,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2022-03-17,2021,6,24,76,714.91,0.18,5,Dry,36,8,6,4,53,107,0.15,607.9,0.85,607.9,0,0,0,0,-4,4,36,8,6,0,57,658,990,966.8,23.2,0.3,0.207,0.00891,0.507,0.0218,3,0.216,0.724,0.0311,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2022-03-18,2021,6,25,77,722.29,0.18,5,Dry,36,8,6,4,53,107,0.15,615.3,0.85,615.3,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.305,0.212,0.00913,0.517,0.0223,3,0.219,0.736,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2022-03-19,2021,6,25,78,728.58,0.18,5,Dry,36,8,6,4,53,107,0.15,621.6,0.85,621.6,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00933,0.524,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2022-03-20,2021,6,25,79,732.68,0.18,5,Dry,36,8,6,4,53,107,0.15,625.7,0.85,625.7,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00945,0.529,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2022-03-21,2021,6,25,80,737.88,0.17,5,Dry,36,8,6,4,53,107,0.14,630.9,0.85,630.9,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.313,0.222,0.00961,0.536,0.0231,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2022-03-22,2021,6,25,81,745.26,0.17,5,Dry,36,8,6,4,53,107,0.14,638.3,0.86,638.3,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.318,0.227,0.00983,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3140
2022-03-23,2021,6,25,82,757.02,0.17,5,Dry,36,8,6,4,53,107,0.14,650,0.86,650,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0344,22.3,0.956,0.98,0.937,45.3,44.4,133,3190
2022-03-24,2021,6,25,83,769.87,0.16,5,Dry,36,8,6,4,53,107,0.14,662.9,0.86,662.9,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2022-03-25,2021,6,26,84,780.22,0.16,5,Dry,36,8,6,4,53,107,0.14,673.2,0.86,673.2,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.338,0.251,0.0109,0.588,0.0256,3,0.245,0.834,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2022-03-26,2021,6,26,85,793.15,0.15,5,Dry,36,8,6,4,53,107,0.14,686.1,0.86,686.1,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0264,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
2022-03-27,2021,6,26,86,807.8,0.15,5,Dry,36,8,6,4,53,107,0.13,700.8,0.87,700.8,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
2022-03-28,2021,6,26,87,823.72,0.14,5,Dry,36,8,6,4,53,107,0.13,716.7,0.87,716.7,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0282,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2022-03-29,2021,6,26,88,840.69,0.14,5,Dry,36,8,6,4,53,107,0.13,733.7,0.87,733.7,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.372,0.291,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50,48.2,145,3470
2022-03-30,2021,6,26,89,862.63,0.13,5,Dry,36,8,6,4,53,107,0.12,755.6,0.88,755.6,0,0,0,0,-4,4,36,8,6,0,57,806,990,967.4,22.6,0.392,0.305,0.0135,0.697,0.0308,3,0.282,0.979,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2022-03-31,2021,6,26,90,885.71,0.13,5,Dry,36,8,6,4,53,107,0.12,778.7,0.88,778.7,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.729,0.0323,4,0.205,0.935,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2022-04-01,2021,7,27,91,905.35,0.13,5,Dry,40,10,8,5,62,125,0.14,780.4,0.86,780.4,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2022-04-02,2021,7,27,92,925.61,0.12,5,Dry,40,10,8,5,62,125,0.14,800.6,0.86,800.6,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.326,0.0146,0.767,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,156,3760
2022-04-03,2021,7,27,93,941.76,0.12,5,Dry,40,10,8,5,62,125,0.13,816.8,0.87,816.8,0,0,0,0,-5,5,40,10,8,0,67,875,990,967.7,22.3,0.456,0.334,0.015,0.79,0.0354,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2022-04-04,2021,7,27,94,958.24,0.12,5,Dry,40,10,8,5,62,125,0.13,833.2,0.87,833.2,0,0,0,0,-5,5,40,10,8,0,67,891,990,967.7,22.3,0.471,0.342,0.0154,0.813,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2022-04-05,2021,7,27,95,975.03,0.11,5,Dry,40,10,8,5,62,125,0.13,850,0.87,850,0,0,0,0,-5,5,40,10,8,0,67,908,990,967.8,22.2,0.486,0.35,0.0158,0.837,0.0377,4,0.229,1.07,0.048,21.1,0.954,0.98,0.935,42,41.2,165,3950
2022-04-06,2021,7,27,96,992.12,0.11,5,Dry,40,10,8,5,62,125,0.13,867.1,0.87,867.1,0,0,0,0,-5,5,40,10,8,0,67,925,990,967.9,22.1,0.502,0.359,0.0162,0.86,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4020
2022-04-07,2021,7,27,97,1009.5,0.11,5,Dry,40,10,8,5,62,125,0.12,884.5,0.88,884.5,0,0,0,0,-5,5,40,10,8,0,67,943,990,967.9,22.1,0.518,0.367,0.0166,0.885,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2022-04-08,2021,7,28,98,1027.1,0.11,5,Dry,40,10,8,5,62,125,0.12,902.1,0.88,902.1,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2022-04-09,2021,7,28,99,1050.2,0.1,5,Dry,40,10,8,5,62,125,0.12,925.2,0.88,925.2,0,0,0,0,-5,5,40,10,8,0,67,983,990,968.1,21.9,0.555,0.387,0.0176,0.942,0.0429,4,0.255,1.2,0.0545,20.7,0.956,0.98,0.936,45,44.1,176,4230
2022-04-10,2021,7,28,100,1079,0.099,5,Dry,40,10,8,5,62,125,0.12,954,0.88,954,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.581,0.401,0.0183,0.982,0.0449,4,0.264,1.25,0.057,20.6,0.956,0.98,0.936,46.1,45.1,181,4330
2022-04-11,2021,7,28,101,1102.9,0.096,5,Dry,40,10,8,5,62,125,0.11,977.9,0.89,977.9,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.605,0.412,0.0189,1.02,0.0467,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2022-04-12,2021,7,28,102,1127.3,0.093,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.64,0.428,0.0197,1.07,0.0492,4,0.28,1.35,0.0622,20.4,0.956,0.98,0.937,47.8,46.8,187,4500
2022-04-13,2021,7,28,103,1151.9,0.09,5,Dry,40,10,8,5,62,125,0.11,1027,0.89,1027,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.676,0.484,0.0224,1.16,0.0536,4,0.285,1.45,0.0668,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2022-04-14,2021,7,28,104,1171.4,0.088,5,Dry,40,10,8,5,62,125,0.11,1046,0.89,1046,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.705,0.527,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2022-04-15,2021,7,29,105,1191,0.085,5,Dry,40,10,8,5,62,125,0.1,1066,0.9,1066,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.734,0.572,0.0266,1.31,0.0607,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2022-04-16,2021,7,29,106,1210.9,0.083,5,Dry,40,10,8,5,62,125,0.1,1086,0.9,1086,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.763,0.616,0.0287,1.38,0.0643,4,0.297,1.68,0.0782,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2022-04-17,2021,7,29,107,1225.2,0.081,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-04-18,2021,7,29,108,1233.8,0.08,5,Dry,40,10,8,5,62,125,0.1,1109,0.9,1100,9,2,0,0,-5,12,42,10,8,0,74,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-19,2021,7,29,109,1236.7,0.08,5,Dry,40,10,8,5,62,125,0.1,1112,0.9,1100,12,3,0,0,-5,14,43,10,8,0,76,1160,990,968.6,21.4,0.788,0.648,0.0303,1.44,0.0672,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-20,2021,7,29,110,1239.6,0.079,5,Dry,40,10,8,5,62,125,0.1,1115,0.9,1100,15,3,0,0,-5,17,43,10,8,0,79,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-21,2021,7,29,111,1242.5,0.079,5,Dry,40,10,8,5,62,125,0.1,1117,0.9,1100,17,4,1,1,-4,15,44,11,9,1,77,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-04-22,2021,7,30,112,1239.6,0.079,5,Dry,40,10,8,5,62,125,0.1,1115,0.9,1100,15,3,0,0,-5,17,43,10,8,0,79,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-23,2021,7,30,113,1236.7,0.08,5,Dry,40,10,8,5,62,125,0.1,1112,0.9,1100,12,3,0,0,-5,14,43,10,8,0,76,1160,990,968.6,21.4,0.788,0.648,0.0303,1.44,0.0672,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-24,2021,7,30,114,1233.8,0.08,5,Dry,40,10,8,5,62,125,0.1,1109,0.9,1100,9,2,0,0,-5,12,42,10,8,0,74,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-25,2021,7,30,115,1230.9,0.08,5,Dry,40,10,8,5,62,125,0.1,1106,0.9,1100,6,1,0,0,-5,10,41,10,8,0,72,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2022-04-26,2021,7,30,116,1228,0.081,5,Dry,40,10,8,5,62,125,0.1,1103,0.9,1100,3,1,0,0,-5,7,41,10,8,0,69,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-04-27,2021,7,30,117,1225.2,0.081,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-04-28,2021,7,30,118,1228,0.081,5,Dry,40,10,8,5,62,125,0.1,1103,0.9,1100,3,1,0,0,-5,7,41,10,8,0,69,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-04-29,2021,7,31,119,1225.2,0.081,5,Dry,40,10,8,5,62,125,0.1,1100,0.9,1100,0,0,0,0,-5,5,40,10,8,0,67,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-04-30,2021,7,31,120,1228,0.081,5,Dry,40,10,8,5,62,125,0.1,1103,0.9,1100,3,1,0,0,-5,7,41,10,8,0,69,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2022-05-01,2021,8,31,121,1225.2,0.081,5,Dry,42,9,8,6,82,147,0.12,1078,0.88,1078,0,0,0,0,-6,6,42,9,8,0,88,1140,990,968.6,21.4,0.753,0.599,0.028,1.35,0.0632,4,0.296,1.65,0.077,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2022-05-02,2021,8,31,122,1216.6,0.082,5,Dry,42,9,8,6,82,147,0.12,1070,0.88,1070,0,0,0,0,-6,6,42,9,8,0,88,1130,990,968.6,21.4,0.74,0.58,0.0271,1.32,0.0616,4,0.294,1.61,0.0753,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
2022-05-03,2021,8,31,123,1208,0.083,5,Dry,42,9,8,6,82,147,0.12,1061,0.88,1061,0,0,0,0,-6,6,42,9,8,0,88,1120,990,968.6,21.4,0.728,0.56,0.0261,1.29,0.0601,4,0.292,1.58,0.0737,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
2022-05-04,2021,8,31,124,1193.9,0.085,5,Dry,42,9,8,6,82,147,0.12,1047,0.88,1047,0,0,0,0,-6,6,42,9,8,0,88,1110,990,968.5,21.5,0.707,0.528,0.0246,1.24,0.0575,4,0.289,1.52,0.071,20,0.955,0.98,0.936,48.9,48,192,4600
2022-05-05,2021,8,31,125,1179.8,0.087,5,Dry,42,9,8,6,82,147,0.13,1033,0.88,1033,0,0,0,0,-6,6,42,9,8,0,88,1090,990,968.5,21.5,0.686,0.497,0.0231,1.18,0.0549,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.5,47.6,190,4570
2022-05-06,2021,8,32,126,1165.8,0.088,5,Dry,42,9,8,6,82,147,0.13,1019,0.87,1019,0,0,0,0,-6,6,42,9,8,0,88,1080,990,968.4,21.6,0.666,0.465,0.0216,1.13,0.0524,4,0.284,1.42,0.0656,20.2,0.955,0.98,0.936,48.1,47.2,189,4530
2022-05-07,2021,8,32,127,1151.9,0.09,5,Dry,42,9,8,6,82,147,0.13,1005,0.87,1005,0,0,0,0,-6,6,42,9,8,0,88,1060,990,968.4,21.6,0.646,0.434,0.0201,1.08,0.0499,4,0.281,1.36,0.0629,20.3,0.955,0.98,0.936,47.7,46.7,187,4490
2022-05-08,2021,8,32,128,1132.7,0.092,5,Dry,42,9,8,6,82,147,0.13,985.7,0.87,985.7,0,0,0,0,-6,6,42,9,8,0,88,1040,990,968.3,21.7,0.617,0.416,0.0192,1.03,0.0477,4,0.275,1.31,0.0604,20.4,0.956,0.98,0.936,47,46.1,184,4430
2022-05-09,2021,8,32,129,1113.7,0.095,5,Dry,42,9,8,6,82,147,0.13,966.7,0.87,966.7,0,0,0,0,-6,6,42,9,8,0,88,1030,990,968.3,21.7,0.594,0.407,0.0187,1,0.046,4,0.269,1.27,0.0584,20.5,0.955,0.98,0.936,46.4,45.4,182,4360
2022-05-10,2021,8,32,130,1089.6,0.098,5,Dry,42,9,8,6,82,147,0.14,942.6,0.86,942.6,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.572,0.395,0.0181,0.967,0.0443,4,0.261,1.23,0.0563,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2022-05-11,2021,8,32,131,1065.8,0.1,5,Dry,42,9,8,6,82,147,0.14,918.8,0.86,918.8,0,0,0,0,-6,6,42,9,8,0,88,978,990,968.1,21.9,0.55,0.384,0.0175,0.934,0.0426,4,0.253,1.19,0.0542,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2022-05-12,2021,8,32,132,1042.5,0.1,5,Dry,42,9,8,6,82,147,0.14,895.5,0.86,895.5,0,0,0,0,-6,6,42,9,8,0,88,954,990,968,22,0.529,0.372,0.017,0.901,0.041,4,0.245,1.15,0.0522,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2022-05-13,2021,8,33,133,1019.5,0.11,5,Dry,42,9,8,6,82,147,0.14,872.5,0.86,872.5,0,0,0,0,-6,6,42,9,8,0,88,932,990,968,22,0.508,0.361,0.0164,0.869,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2022-05-14,2021,8,33,134,997.06,0.11,5,Dry,42,9,8,6,82,147,0.15,850.1,0.85,850.1,0,0,0,0,-6,6,42,9,8,0,88,909,990,967.9,22.1,0.487,0.35,0.0158,0.838,0.0379,4,0.229,1.07,0.0483,21,0.954,0.98,0.935,41.9,41,164,3940
2022-05-15,2021,8,33,135,975.03,0.11,5,Dry,42,9,8,6,82,147,0.15,828,0.85,828,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.807,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2022-05-16,2021,8,33,136,953.5,0.12,5,Dry,42,9,8,6,82,147,0.15,806.5,0.85,806.5,0,0,0,0,-6,6,42,9,8,0,88,866,990,967.7,22.3,0.447,0.329,0.0148,0.777,0.0348,4,0.215,0.991,0.0445,21.3,0.953,0.976,0.931,40.1,39.2,157,3760
2022-05-17,2021,8,33,137,932.49,0.12,5,Dry,42,9,8,6,82,147,0.16,785.5,0.84,785.5,0,0,0,0,-6,6,42,9,8,0,88,844,990,967.6,22.4,0.428,0.319,0.0143,0.747,0.0334,4,0.208,0.955,0.0427,21.4,0.953,0.974,0.928,39.3,38.3,153,3680
2022-05-18,2021,8,33,138,912.04,0.12,5,Dry,42,9,8,6,82,147,0.16,765,0.84,765,0,0,0,0,-6,6,42,9,8,0,88,824,990,967.5,22.5,0.409,0.309,0.0138,0.719,0.032,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2022-05-19,2021,8,33,139,892.18,0.13,5,Dry,42,9,8,6,82,147,0.17,745.2,0.83,745.2,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.968,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2022-05-20,2021,8,34,140,872.99,0.13,5,Dry,42,9,8,6,82,147,0.17,726,0.83,726,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.374,0.286,0.0126,0.66,0.0292,3,0.269,0.929,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2022-05-21,2021,8,34,141,854.51,0.14,5,Dry,42,9,8,6,82,147,0.17,707.5,0.83,707.5,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.362,0.274,0.0121,0.636,0.028,3,0.261,0.897,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2022-05-22,2021,8,34,142,836.84,0.14,5,Dry,42,9,8,6,82,147,0.18,689.8,0.82,689.8,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.867,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2022-05-23,2021,8,34,143,820.09,0.14,5,Dry,42,9,8,6,82,147,0.18,673.1,0.82,673.1,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.343,0.251,0.011,0.593,0.026,3,0.245,0.839,0.0367,22,0.957,0.98,0.938,46.3,45.4,136,3270
2022-05-24,2021,8,34,144,807.8,0.15,5,Dry,42,9,8,6,82,147,0.18,660.8,0.82,660.8,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.242,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22.1,0.956,0.98,0.937,45.6,44.6,134,3210
2022-05-25,2021,8,34,145,796.28,0.15,5,Dry,42,9,8,6,82,147,0.18,649.3,0.81,649.3,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.235,0.0102,0.564,0.0246,3,0.235,0.798,0.0348,22.1,0.956,0.98,0.937,44.9,44,132,3170
2022-05-26,2021,8,34,146,785.71,0.16,5,Dry,42,9,8,6,82,147,0.19,638.7,0.81,638.7,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00992,0.551,0.024,3,0.23,0.781,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2022-05-27,2021,8,35,147,776.44,0.16,5,Dry,42,9,8,6,82,147,0.19,629.4,0.81,629.4,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00963,0.539,0.0235,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2022-05-28,2021,8,35,148,766.86,0.16,5,Dry,42,9,8,6,82,147,0.19,619.9,0.81,619.9,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.527,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2022-05-29,2021,8,35,149,751.27,0.17,5,Dry,42,9,8,6,82,147,0.2,604.3,0.8,604.3,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.205,0.00886,0.508,0.022,3,0.214,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2980
2022-05-30,2021,8,35,150,735.14,0.18,5,Dry,42,9,8,6,82,147,0.2,588.1,0.8,588.1,0,0,0,0,-6,6,42,9,8,0,88,647,990,966.8,23.2,0.294,0.194,0.00837,0.488,0.0211,3,0.207,0.695,0.03,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2022-05-31,2021,8,35,151,720.65,0.18,5,Dry,42,9,8,6,82,147,0.2,573.6,0.8,573.6,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00793,0.47,0.0203,3,0.201,0.671,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2022-06-01,2021,9,35,152,705.61,0.19,5,Dry,39,9,7,5,59,119,0.17,586.6,0.83,586.6,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.206,0.69,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2022-06-02,2021,9,35,153,692.21,0.19,5,Dry,39,9,7,5,59,119,0.17,573.2,0.83,573.2,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.284,0.184,0.00788,0.467,0.02,3,0.2,0.668,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,119,2850
2022-06-03,2021,9,36,154,678.27,0.2,5,Dry,39,9,7,5,59,119,0.17,559.3,0.82,559.3,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0192,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2022-06-04,2021,9,36,155,664.32,0.2,5,Dry,39,9,7,5,59,119,0.18,545.3,0.82,545.3,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00705,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2022-06-05,2021,9,36,156,652.02,0.21,5,Dry,39,9,7,5,59,119,0.18,533,0.82,533,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00669,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2022-06-06,2021,9,36,157,639.16,0.21,5,Dry,39,9,7,5,59,119,0.19,520.2,0.81,520.2,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.00631,0.402,0.0171,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37,35.9,108,2590
2022-06-07,2021,9,36,158,627.95,0.22,5,Dry,39,9,7,5,59,119,0.19,508.9,0.81,508.9,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00598,0.388,0.0164,3,0.172,0.56,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2022-06-08,2021,9,36,159,616.2,0.22,5,Dry,39,9,7,5,59,119,0.19,497.2,0.81,497.2,0,0,0,0,-5,5,39,9,7,0,64,552,990,966.4,23.6,0.24,0.134,0.00566,0.374,0.0158,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2022-06-09,2021,9,36,160,604.44,0.23,5,Dry,39,9,7,5,59,119,0.2,485.4,0.8,485.4,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.234,0.128,0.00541,0.362,0.0153,2,0.27,0.632,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2022-06-10,2021,9,37,161,592.68,0.23,5,Dry,39,9,7,5,59,119,0.2,473.7,0.8,473.7,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00516,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2022-06-11,2021,9,37,162,582.56,0.24,5,Dry,39,9,7,5,59,119,0.2,463.6,0.8,463.6,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00495,0.339,0.0143,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-06-12,2021,9,37,163,571.9,0.24,5,Dry,39,9,7,5,59,119,0.21,452.9,0.79,452.9,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0138,2,0.248,0.576,0.0242,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2022-06-13,2021,9,37,164,561.23,0.25,5,Dry,39,9,7,5,59,119,0.21,442.2,0.79,442.2,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0134,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2022-06-14,2021,9,37,165,551.12,0.26,5,Dry,39,9,7,5,59,119,0.22,432.1,0.78,432.1,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.0043,0.31,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
