date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-06-15,2021,9,37,166,542.09,0.26,5,Dry,39,9,7,5,59,119,0.22,423.1,0.78,423.1,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0987,0.00412,0.303,0.0126,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2022-06-16,2021,9,37,167,532.52,0.27,5,Dry,39,9,7,5,59,119,0.22,413.5,0.78,413.5,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0942,0.00392,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2022-06-17,2021,9,38,168,523.5,0.27,5,Dry,39,9,7,5,59,119,0.23,404.5,0.77,404.5,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0899,0.00374,0.288,0.012,2,0.216,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
2022-06-18,2021,9,38,169,514.48,0.28,5,Dry,39,9,7,5,59,119,0.23,395.5,0.77,395.5,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.209,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
2022-06-19,2021,9,38,170,506.55,0.28,5,Dry,39,9,7,5,59,119,0.23,387.6,0.77,387.6,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0819,0.0034,0.274,0.0113,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.8,42,84,2010
2022-06-20,2021,9,38,171,498.07,0.28,5,Dry,39,9,7,5,59,119,0.24,379.1,0.76,379.1,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0779,0.00323,0.267,0.011,2,0.198,0.465,0.0192,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2022-06-21,2021,9,38,172,489.59,0.29,5,Dry,39,9,7,5,59,119,0.24,370.6,0.76,370.6,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0739,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.931,41,40.1,80.3,1930
2022-06-22,2021,9,38,173,481.66,0.29,5,Dry,39,9,7,5,59,119,0.25,362.7,0.75,362.7,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0702,0.0029,0.253,0.0104,2,0.187,0.44,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1880
2022-06-23,2021,9,38,174,474.83,0.3,5,Dry,39,9,7,5,59,119,0.25,355.8,0.75,355.8,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.067,0.00276,0.247,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,77,1850
2022-06-24,2021,9,39,175,467.45,0.3,5,Dry,39,9,7,5,59,119,0.26,348.4,0.74,348.4,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0635,0.00261,0.241,0.00994,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2022-06-25,2021,9,39,176,460.06,0.31,5,Dry,39,9,7,5,59,119,0.26,341.1,0.74,341.1,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.06,0.00247,0.235,0.00967,2,0.173,0.408,0.0168,23.9,0.947,0.971,0.92,37.9,36.8,73.6,1770
2022-06-26,2021,9,39,177,452.68,0.31,5,Dry,39,9,7,5,59,119,0.26,333.7,0.74,333.7,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0565,0.00232,0.229,0.00941,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2022-06-27,2021,9,39,178,445.84,0.32,5,Dry,39,9,7,5,59,119,0.27,326.8,0.73,326.8,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0533,0.00218,0.224,0.00916,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.5,1690
2022-06-28,2021,9,39,179,439.01,0.32,5,Dry,39,9,7,5,59,119,0.27,320,0.73,320,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.05,0.00205,0.218,0.00892,2,0.159,0.376,0.0154,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2022-06-29,2021,9,39,180,433.27,0.33,5,Dry,39,9,7,5,59,119,0.28,314.3,0.72,314.3,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0473,0.00194,0.213,0.00872,2,0.155,0.368,0.015,24.1,0.943,0.97,0.915,35,33.9,67.9,1630
2022-06-30,2021,9,39,181,426.98,0.34,5,Dry,39,9,7,5,59,119,0.28,308,0.72,308,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0444,0.00181,0.208,0.0085,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
2022-07-01,2021,10,40,182,420.69,0.34,5,Dry,37,8,6,4,53,108,0.26,312.7,0.74,312.7,0,0,0,0,-4,4,37,8,6,0,57,364,990,965.5,24.5,0.164,0.0466,0.0019,0.21,0.00859,2,0.154,0.364,0.0149,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
2022-07-02,2021,10,40,183,414.4,0.35,5,Dry,37,8,6,4,53,108,0.26,306.4,0.74,306.4,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.162,0.0436,0.00178,0.205,0.00837,2,0.149,0.355,0.0145,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
2022-07-03,2021,10,40,184,408.11,0.35,5,Dry,37,8,6,4,53,108,0.27,300.1,0.73,300.1,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.159,0.0407,0.00165,0.2,0.00815,2,0.145,0.345,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2022-07-04,2021,10,40,185,401.82,0.36,5,Dry,37,8,6,4,53,108,0.27,293.8,0.73,293.8,0,0,0,0,-4,4,37,8,6,0,57,345,990,965.4,24.6,0.157,0.0377,0.00153,0.195,0.00793,2,0.141,0.336,0.0137,24.3,0.939,0.97,0.911,32.8,31.8,63.7,1530
2022-07-05,2021,10,40,186,396.08,0.36,5,Dry,37,8,6,4,53,108,0.27,288.1,0.73,288.1,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.035,0.00142,0.19,0.00772,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.4,1500
2022-07-06,2021,10,40,187,390.34,0.37,5,Dry,37,8,6,4,53,108,0.28,282.3,0.72,282.3,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0323,0.00131,0.185,0.00752,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
2022-07-07,2021,10,40,188,385.69,0.37,5,Dry,37,8,6,4,53,108,0.28,277.7,0.72,277.7,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0301,0.00122,0.182,0.00736,2,0.13,0.312,0.0126,24.4,0.936,0.97,0.908,31,30.1,60.2,1440
2022-07-08,2021,10,41,189,380.49,0.38,5,Dry,37,8,6,4,53,108,0.28,272.5,0.72,272.5,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0276,0.00112,0.177,0.00718,2,0.126,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.5,59.1,1420
2022-07-09,2021,10,41,190,375.3,0.38,5,Dry,37,8,6,4,53,108,0.29,267.3,0.71,267.3,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0252,0.00102,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58,1390
2022-07-10,2021,10,41,191,370.1,0.39,5,Dry,37,8,6,4,53,108,0.29,262.1,0.71,262.1,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0227,0.000918,0.169,0.00682,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.9,1360
2022-07-11,2021,10,41,192,364.91,0.39,5,Dry,37,8,6,4,53,108,0.3,256.9,0.7,256.9,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0203,0.000818,0.164,0.00664,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.9,55.7,1340
2022-07-12,2021,10,41,193,359.71,0.4,5,Dry,37,8,6,4,53,108,0.3,251.7,0.7,251.7,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.0178,0.000718,0.16,0.00646,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.6,1310
2022-07-13,2021,10,41,194,355.06,0.4,5,Dry,37,8,6,4,53,108,0.3,247.1,0.7,247.1,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000675,0.157,0.00634,2,0.109,0.267,0.0107,24.6,0.929,0.97,0.901,27.6,26.8,53.6,1290
2022-07-14,2021,10,41,195,350.41,0.41,5,Dry,37,8,6,4,53,108,0.31,242.4,0.69,242.4,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0164,0.000658,0.155,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2022-07-15,2021,10,42,196,345.77,0.41,5,Dry,37,8,6,4,53,108,0.31,237.8,0.69,237.8,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2022-07-16,2021,10,42,197,342.21,0.41,5,Dry,37,8,6,4,53,108,0.32,234.2,0.68,234.2,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000629,0.152,0.0061,2,0.101,0.252,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.7,1220
2022-07-17,2021,10,42,198,338.11,0.42,5,Dry,37,8,6,4,53,108,0.32,230.1,0.68,230.1,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00602,2,0.0978,0.248,0.00995,24.7,0.923,0.97,0.895,25.7,24.9,49.8,1200
2022-07-18,2021,10,42,199,334.01,0.42,5,Dry,37,8,6,4,53,108,0.32,226,0.68,226,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.015,0.0006,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2022-07-19,2021,10,42,200,329.91,0.43,5,Dry,37,8,6,4,53,108,0.33,221.9,0.67,221.9,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000586,0.146,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2022-07-20,2021,10,42,201,325.81,0.43,5,Dry,37,8,6,4,53,108,0.33,217.8,0.67,217.8,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2022-07-21,2021,10,42,202,321.7,0.44,5,Dry,37,8,6,4,53,108,0.34,213.7,0.66,213.7,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2022-07-22,2021,10,43,203,317.6,0.44,5,Dry,37,8,6,4,53,108,0.34,209.6,0.66,209.6,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000542,0.141,0.00564,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2022-07-23,2021,10,43,204,314.05,0.45,5,Dry,37,8,6,4,53,108,0.34,206.1,0.66,206.1,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.14,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2022-07-24,2021,10,43,205,310.49,0.45,5,Dry,37,8,6,4,53,108,0.35,202.5,0.65,202.5,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.013,0.000517,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2022-07-25,2021,10,43,206,306.94,0.46,5,Dry,37,8,6,4,53,108,0.35,198.9,0.65,198.9,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2022-07-26,2021,10,43,207,303.38,0.46,5,Dry,37,8,6,4,53,108,0.36,195.4,0.64,195.4,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2022-07-27,2021,10,43,208,299.83,0.46,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2022-07-28,2021,10,43,209,296.27,0.47,5,Dry,37,8,6,4,53,108,0.36,188.3,0.64,188.3,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2022-07-29,2021,10,44,210,293.81,0.47,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2022-07-30,2021,10,44,211,290.81,0.48,5,Dry,37,8,6,4,53,108,0.37,182.8,0.63,182.8,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,994
2022-07-31,2021,10,44,212,287.8,0.48,5,Dry,37,8,6,4,53,108,0.38,179.8,0.63,179.8,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2022-08-01,2021,11,44,213,283.7,0.49,5,Dry,34,7,5,3,44,93,0.33,190.7,0.67,190.7,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000475,0.131,0.00521,1,0.2,0.331,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-08-02,2021,11,44,214,280.14,0.49,5,Dry,34,7,5,3,44,93,0.33,187.1,0.67,187.1,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.129,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-08-03,2021,11,44,215,276.04,0.5,5,Dry,34,7,5,3,44,93,0.34,183,0.66,183,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000449,0.128,0.00507,1,0.19,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.6,41.6,997
2022-08-04,2021,11,44,216,271.94,0.5,5,Dry,34,7,5,3,44,93,0.34,178.9,0.66,178.9,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.00499,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.4,40.6,40.6,974
2022-08-05,2021,11,45,217,268.38,0.51,5,Dry,34,7,5,3,44,93,0.35,175.4,0.65,175.4,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000422,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2022-08-06,2021,11,45,218,264.83,0.51,5,Dry,34,7,5,3,44,93,0.35,171.8,0.65,171.8,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.00041,0.123,0.00486,1,0.174,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2022-08-07,2021,11,45,219,261.27,0.52,5,Dry,34,7,5,3,44,93,0.36,168.3,0.64,168.3,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000398,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,38.9,37.9,37.9,910
2022-08-08,2021,11,45,220,258.81,0.52,5,Dry,34,7,5,3,44,93,0.36,165.8,0.64,165.8,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00984,0.00039,0.12,0.00475,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,895
2022-08-09,2021,11,45,221,255.81,0.53,5,Dry,34,7,5,3,44,93,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00959,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2022-08-10,2021,11,45,222,252.8,0.53,5,Dry,34,7,5,3,44,93,0.37,159.8,0.63,159.8,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00933,0.000369,0.117,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2022-08-11,2021,11,45,223,249.79,0.54,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00908,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2022-08-12,2021,11,46,224,246.78,0.54,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2022-08-13,2021,11,46,225,243.77,0.55,5,Dry,34,7,5,3,44,93,0.38,150.8,0.62,150.8,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00857,0.000338,0.114,0.00448,1,0.146,0.26,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2022-08-14,2021,11,46,226,240.77,0.55,5,Dry,34,7,5,3,44,93,0.39,147.8,0.61,147.8,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2022-08-15,2021,11,46,227,237.76,0.56,5,Dry,34,7,5,3,44,93,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2022-08-16,2021,11,46,228,235.3,0.57,5,Dry,34,7,5,3,44,93,0.4,142.3,0.6,142.3,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00785,0.000309,0.11,0.00433,1,0.135,0.244,0.00963,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2022-08-17,2021,11,46,229,232.84,0.57,5,Dry,34,7,5,3,44,93,0.4,139.8,0.6,139.8,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00764,0.000301,0.109,0.00428,1,0.131,0.24,0.00945,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
2022-08-18,2021,11,46,230,230.38,0.58,5,Dry,34,7,5,3,44,93,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00743,0.000292,0.108,0.00424,1,0.128,0.236,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2022-08-19,2021,11,47,231,227.91,0.58,5,Dry,34,7,5,3,44,93,0.41,134.9,0.59,134.9,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00722,0.000284,0.107,0.00419,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2022-08-20,2021,11,47,232,225.45,0.59,5,Dry,34,7,5,3,44,93,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.00701,0.000275,0.106,0.00415,1,0.121,0.227,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2022-08-21,2021,11,47,233,222.99,0.59,5,Dry,34,7,5,3,44,93,0.42,130,0.58,130,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.0068,0.000267,0.104,0.0041,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2022-08-22,2021,11,47,234,220.53,0.6,5,Dry,34,7,5,3,44,93,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2022-08-23,2021,11,47,235,218.07,0.61,5,Dry,34,7,5,3,44,93,0.43,125.1,0.57,125.1,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00638,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2022-08-24,2021,11,47,236,216.7,0.61,5,Dry,34,7,5,3,44,93,0.43,123.7,0.57,123.7,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00626,0.000246,0.102,0.00399,1,0.109,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2022-08-25,2021,11,47,237,214.79,0.62,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.0061,0.000239,0.101,0.00395,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2022-08-26,2021,11,48,238,212.88,0.62,5,Dry,34,7,5,3,44,93,0.44,119.9,0.56,119.9,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2022-08-27,2021,11,48,239,210.96,0.63,5,Dry,34,7,5,3,44,93,0.44,118,0.56,118,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00578,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2022-08-28,2021,11,48,240,209.05,0.63,5,Dry,34,7,5,3,44,93,0.45,116,0.56,116,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00561,0.00022,0.0983,0.00385,1,0.0992,0.198,0.00773,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2022-08-29,2021,11,48,241,207.13,0.64,5,Dry,34,7,5,3,44,93,0.45,114.1,0.55,114.1,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00545,0.000213,0.0975,0.00381,1,0.0966,0.194,0.00759,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2022-08-30,2021,11,48,242,205.22,0.64,5,Dry,34,7,5,3,44,93,0.45,112.2,0.55,112.2,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0967,0.00378,1,0.094,0.191,0.00746,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2022-08-31,2021,11,48,243,203.31,0.65,5,Dry,34,7,5,3,44,93,0.46,110.3,0.54,110.3,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00513,0.0002,0.0958,0.00375,1,0.0914,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2022-09-01,2021,12,48,244,200.3,0.66,5,Dry,30,6,4,2,30,72,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00666,0.00026,0.102,0.00397,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2022-09-02,2021,12,49,245,197.84,0.67,5,Dry,30,6,4,2,30,72,0.36,125.8,0.64,125.8,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2022-09-03,2021,12,49,246,194.83,0.68,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.208,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2022-09-04,2021,12,49,247,191.82,0.69,5,Dry,30,6,4,2,30,72,0.38,119.8,0.63,119.8,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2022-09-05,2021,12,49,248,188.81,0.7,5,Dry,30,6,4,2,30,72,0.38,116.8,0.62,116.8,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00568,0.000222,0.0966,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2022-09-06,2021,12,49,249,185.81,0.71,5,Dry,30,6,4,2,30,72,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00542,0.000212,0.0952,0.00372,1,0.0961,0.191,0.00748,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2022-09-07,2021,12,49,250,182.8,0.72,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00517,0.000202,0.0939,0.00367,1,0.0921,0.186,0.00728,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2022-09-08,2021,12,49,251,180.34,0.72,5,Dry,30,6,4,2,30,72,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00496,0.000194,0.0928,0.00363,1,0.0888,0.182,0.0071,25.4,0.917,0.97,0.889,24.7,24,24,575
2022-09-09,2021,12,50,252,177.88,0.73,5,Dry,30,6,4,2,30,72,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00475,0.000186,0.0918,0.00359,1,0.0854,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2022-09-10,2021,12,50,253,175.41,0.74,5,Dry,30,6,4,2,30,72,0.41,103.4,0.59,103.4,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00454,0.000178,0.0907,0.00355,1,0.0821,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2022-09-11,2021,12,50,254,172.95,0.75,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00433,0.00017,0.0896,0.00351,1,0.0788,0.168,0.00659,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2022-09-12,2021,12,50,255,171.59,0.75,5,Dry,30,6,4,2,30,72,0.42,99.59,0.58,99.59,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.089,0.00348,1,0.0769,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2022-09-13,2021,12,50,256,169.67,0.76,5,Dry,30,6,4,2,30,72,0.42,97.67,0.58,97.67,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0744,0.163,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2022-09-14,2021,12,50,257,167.76,0.77,5,Dry,30,6,4,2,30,72,0.43,95.76,0.57,95.76,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00389,0.000152,0.0873,0.00342,1,0.0718,0.159,0.00623,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2022-09-15,2021,12,50,258,165.84,0.77,5,Dry,30,6,4,2,30,72,0.43,93.84,0.57,93.84,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00373,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2022-09-16,2021,12,51,259,163.93,0.78,5,Dry,30,6,4,2,30,72,0.44,91.93,0.56,91.93,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0857,0.00336,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,488
2022-09-17,2021,12,51,260,162.02,0.79,5,Dry,30,6,4,2,30,72,0.44,90.02,0.56,90.02,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2022-09-18,2021,12,51,261,160.1,0.79,5,Dry,30,6,4,2,30,72,0.45,88.1,0.55,88.1,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0614,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2022-09-19,2021,12,51,262,158.19,0.8,5,Dry,30,6,4,2,30,72,0.46,86.19,0.55,86.19,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0831,0.00326,1,0.0589,0.142,0.00557,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2022-09-20,2021,12,51,263,156.27,0.8,5,Dry,30,6,4,2,30,72,0.46,84.27,0.54,84.27,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0563,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,450
2022-09-21,2021,12,51,264,154.91,0.81,5,Dry,30,6,4,2,30,72,0.47,82.91,0.54,82.91,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.0028,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00534,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2022-09-22,2021,12,51,265,153.54,0.81,5,Dry,30,6,4,2,30,72,0.47,81.54,0.53,81.54,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0784,0.00268,0.000105,0.0811,0.00318,1,0.0526,0.134,0.00524,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2022-09-23,2021,12,52,266,152.17,0.82,5,Dry,30,6,4,2,30,72,0.47,80.17,0.53,80.17,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.000101,0.0805,0.00316,1,0.0507,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2022-09-24,2021,12,52,267,150.81,0.82,5,Dry,30,6,4,2,30,72,0.48,78.81,0.52,78.81,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00245,0.000096,0.0799,0.00313,1,0.0489,0.129,0.00505,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2022-09-25,2021,12,52,268,149.44,0.83,5,Dry,30,6,4,2,30,72,0.48,77.44,0.52,77.44,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.077,0.00233,0.0000915,0.0793,0.00311,1,0.047,0.126,0.00496,25.4,0.937,0.96,0.899,18,17.3,17.3,416
2022-09-26,2021,12,52,269,148.07,0.83,5,Dry,30,6,4,2,30,72,0.49,76.07,0.51,76.07,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00222,0.0000869,0.0787,0.00309,1,0.0452,0.124,0.00486,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2022-09-27,2021,12,52,270,146.7,0.84,5,Dry,30,6,4,2,30,72,0.49,74.7,0.51,74.7,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.0021,0.0000823,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,402
2022-09-28,2021,12,52,271,145.34,0.84,5,Dry,30,6,4,2,30,72,0.49,73.34,0.51,73.34,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000778,0.0775,0.00304,1,0.0415,0.119,0.00467,25.4,0.931,0.96,0.894,17,16.3,16.3,392
2022-09-29,2021,12,52,272,143.97,0.85,5,Dry,30,6,4,2,30,72,0.5,71.97,0.5,71.97,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00187,0.0000732,0.0769,0.00302,1,0.0397,0.117,0.00457,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2022-09-30,2021,12,53,273,142.6,0.86,5,Dry,30,6,4,2,30,72,0.51,70.6,0.49,70.6,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00175,0.0000687,0.0763,0.00299,1,0.0378,0.114,0.00448,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2022-10-01,2022,1,1,274,141.23,0.86,5,Dry,24,4,2,2,20,52,0.37,89.23,0.63,89.23,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.000131,0.0809,0.00317,1,0.063,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2022-10-02,2022,1,1,275,140.96,0.86,5,Dry,24,4,2,2,20,52,0.37,88.96,0.63,88.96,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00331,0.00013,0.0808,0.00317,1,0.0626,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
2022-10-03,2022,1,1,276,140.14,0.86,5,Dry,24,4,2,2,20,52,0.37,88.14,0.63,88.14,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00324,0.000127,0.0805,0.00316,1,0.0615,0.142,0.00557,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
2022-10-04,2022,1,1,277,139.32,0.87,5,Dry,24,4,2,2,20,52,0.37,87.32,0.63,87.32,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00317,0.000124,0.0801,0.00314,1,0.0604,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2022-10-05,2022,1,1,278,138.5,0.87,5,Dry,24,4,2,2,20,52,0.38,86.5,0.63,86.5,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0766,0.0031,0.000122,0.0798,0.00313,1,0.0593,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2022-10-06,2022,1,1,279,137.68,0.87,5,Dry,24,4,2,2,20,52,0.38,85.68,0.62,85.68,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00303,0.000119,0.0794,0.00311,1,0.0582,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2022-10-07,2022,1,1,280,136.86,0.87,5,Dry,24,4,2,2,20,52,0.38,84.86,0.62,84.86,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.0571,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2022-10-08,2022,1,2,281,136.04,0.88,5,Dry,24,4,2,2,20,52,0.38,84.04,0.62,84.04,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00309,1,0.056,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2022-10-09,2022,1,2,282,135.22,0.88,5,Dry,24,4,2,2,20,52,0.39,83.22,0.61,83.22,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2022-10-10,2022,1,2,283,134.4,0.88,5,Dry,24,4,2,2,20,52,0.39,82.4,0.61,82.4,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.078,0.00306,1,0.0537,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2022-10-11,2022,1,2,284,133.58,0.88,5,Dry,24,4,2,2,20,52,0.39,81.58,0.61,81.58,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0526,0.13,0.00511,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2022-10-12,2022,1,2,285,132.76,0.88,5,Dry,24,4,2,2,20,52,0.39,80.76,0.61,80.76,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000103,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2022-10-13,2022,1,2,286,131.94,0.89,5,Dry,24,4,2,2,20,52,0.39,79.94,0.61,79.94,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000998,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2022-10-14,2022,1,2,287,131.12,0.89,5,Dry,24,4,2,2,20,52,0.4,79.12,0.6,79.12,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00248,0.0000971,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2022-10-15,2022,1,3,288,130.3,0.89,5,Dry,24,4,2,2,20,52,0.4,78.3,0.6,78.3,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000943,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2022-10-16,2022,1,3,289,129.48,0.89,5,Dry,24,4,2,2,20,52,0.4,77.48,0.6,77.48,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00234,0.0000916,0.0758,0.00297,1,0.0471,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2022-10-17,2022,1,3,290,128.66,0.89,5,Dry,24,4,2,2,20,52,0.4,76.66,0.6,76.66,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000889,0.0754,0.00296,1,0.046,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2022-10-18,2022,1,3,291,128.38,0.9,5,Dry,24,4,2,2,20,52,0.41,76.38,0.59,76.38,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2022-10-19,2022,1,3,292,128.11,0.9,5,Dry,24,4,2,2,20,52,0.41,76.11,0.59,76.11,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.000087,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2022-10-20,2022,1,3,293,127.29,0.9,5,Dry,24,4,2,2,20,52,0.41,75.29,0.59,75.29,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000843,0.0748,0.00293,1,0.0441,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2022-10-21,2022,1,3,294,126.47,0.9,5,Dry,24,4,2,2,20,52,0.41,74.47,0.59,74.47,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000816,0.0745,0.00292,1,0.043,0.118,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
2022-10-22,2022,1,4,295,125.65,0.9,5,Dry,24,4,2,2,20,52,0.41,73.65,0.59,73.65,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00201,0.0000788,0.0741,0.00291,1,0.0419,0.116,0.00455,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2022-10-23,2022,1,4,296,125.92,0.9,5,Dry,24,4,2,2,20,52,0.41,73.92,0.59,73.92,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000797,0.0742,0.00291,1,0.0423,0.117,0.00457,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
2022-10-24,2022,1,4,297,126.2,0.9,5,Dry,24,4,2,2,20,52,0.41,74.2,0.59,74.2,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.0000807,0.0744,0.00292,1,0.0427,0.117,0.00459,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2022-10-25,2022,1,4,298,126.47,0.9,5,Dry,24,4,2,2,20,52,0.41,74.47,0.59,74.47,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000816,0.0745,0.00292,1,0.043,0.118,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
2022-10-26,2022,1,4,299,128.38,0.9,5,Dry,24,4,2,2,20,52,0.41,76.38,0.59,76.38,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2022-10-27,2022,1,4,300,127.56,0.9,5,Dry,24,4,2,2,20,52,0.41,75.56,0.59,75.56,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000852,0.075,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
2022-10-28,2022,1,4,301,127.29,0.9,5,Dry,24,4,2,2,20,52,0.41,75.29,0.59,75.29,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000843,0.0748,0.00293,1,0.0441,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2022-10-29,2022,1,5,302,126.47,0.9,5,Dry,24,4,2,2,20,52,0.41,74.47,0.59,74.47,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000816,0.0745,0.00292,1,0.043,0.118,0.00461,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
2022-10-30,2022,1,5,303,128.38,0.9,5,Dry,24,4,2,2,20,52,0.41,76.38,0.59,76.38,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000879,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2022-10-31,2022,1,5,304,130.3,0.89,5,Dry,24,4,2,2,20,52,0.4,78.3,0.6,78.3,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000943,0.0762,0.00299,1,0.0482,0.124,0.00488,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2022-11-01,2022,2,5,305,131.12,0.89,5,Dry,23,4,2,2,19,50,0.38,81.12,0.62,81.12,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2022-11-02,2022,2,5,306,131.39,0.89,5,Dry,23,4,2,2,19,50,0.38,81.39,0.62,81.39,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0524,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2022-11-03,2022,2,5,307,135.49,0.88,5,Dry,23,4,2,2,19,50,0.37,85.49,0.63,85.49,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00302,0.000118,0.079,0.0031,1,0.0579,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
2022-11-04,2022,2,5,308,140.69,0.86,5,Dry,23,4,2,2,19,50,0.35,90.69,0.65,90.69,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0812,0.00319,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.8,20,20,481
2022-11-05,2022,2,6,309,143.7,0.85,5,Dry,23,4,2,2,19,50,0.35,93.7,0.65,93.7,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.00371,0.000146,0.0826,0.00324,1,0.069,0.152,0.00594,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2022-11-06,2022,2,6,310,147.25,0.84,5,Dry,23,4,2,2,19,50,0.34,97.25,0.66,97.25,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0738,0.158,0.00619,25.3,0.914,0.967,0.884,22.1,21.4,21.4,513
2022-11-07,2022,2,6,311,153.54,0.81,5,Dry,23,4,2,2,19,50,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00455,0.000178,0.0869,0.00341,1,0.0823,0.169,0.00663,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2022-11-08,2022,2,6,312,156,0.8,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000187,0.0879,0.00345,1,0.0856,0.174,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2022-11-09,2022,2,6,313,157.37,0.8,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0885,0.00347,1,0.0874,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2022-11-10,2022,2,6,314,160.92,0.79,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
2022-11-11,2022,2,6,315,165.02,0.78,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000216,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2022-11-12,2022,2,7,316,169.13,0.76,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2022-11-13,2022,2,7,317,172.68,0.75,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2022-11-14,2022,2,7,318,176.78,0.73,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.097,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2022-11-15,2022,2,7,319,177.6,0.73,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2022-11-16,2022,2,7,320,176.23,0.74,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2022-11-17,2022,2,7,321,173.23,0.75,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2022-11-18,2022,2,7,322,169.13,0.76,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2022-11-19,2022,2,8,323,165.57,0.77,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2022-11-20,2022,2,8,324,163.11,0.78,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.0911,0.00357,1,0.0952,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2022-11-21,2022,2,8,325,161.2,0.79,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2022-11-22,2022,2,8,326,164.2,0.78,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2022-11-23,2022,2,8,327,165.57,0.77,5,Dry,23,4,2,2,19,50,0.3,115.6,0.7,115.6,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00557,0.000218,0.0921,0.00361,1,0.0985,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2022-11-24,2022,2,8,328,168.58,0.76,5,Dry,23,4,2,2,19,50,0.3,118.6,0.7,118.6,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2022-11-25,2022,2,8,329,173.23,0.75,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2022-11-26,2022,2,9,330,176.78,0.73,5,Dry,23,4,2,2,19,50,0.28,126.8,0.72,126.8,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000255,0.097,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2022-11-27,2022,2,9,331,178.7,0.73,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.9,28.9,693
2022-11-28,2022,2,9,332,177.88,0.73,5,Dry,23,4,2,2,19,50,0.28,127.9,0.72,127.9,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2022-11-29,2022,2,9,333,177.6,0.73,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2022-11-30,2022,2,9,334,175.69,0.74,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0966,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2022-12-01,2022,3,9,335,173.77,0.74,5,Dry,26,4,3,2,24,59,0.34,114.8,0.66,114.8,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00551,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2022-12-02,2022,3,9,336,171.86,0.75,5,Dry,26,4,3,2,24,59,0.34,112.9,0.66,112.9,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0924,0.00362,1,0.0949,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2022-12-03,2022,3,10,337,169.95,0.76,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0923,0.184,0.0072,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
2022-12-04,2022,3,10,338,168.03,0.77,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00502,0.000196,0.0907,0.00355,1,0.0897,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2022-12-05,2022,3,10,339,167.21,0.77,5,Dry,26,4,3,2,24,59,0.35,108.2,0.65,108.2,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0854,0.00495,0.000194,0.0903,0.00354,1,0.0886,0.179,0.00701,25.4,0.917,0.97,0.889,24.7,23.9,23.9,574
2022-12-06,2022,3,10,340,169.67,0.76,5,Dry,26,4,3,2,24,59,0.35,110.7,0.65,110.7,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00516,0.000202,0.0914,0.00358,1,0.0919,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2022-12-07,2022,3,10,341,174.32,0.74,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2022-12-08,2022,3,10,342,179.52,0.73,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.00599,0.000235,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,646
2022-12-09,2022,3,10,343,184.71,0.71,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2022-12-10,2022,3,11,344,189.36,0.7,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.118,0.219,0.00854,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2022-12-11,2022,3,11,345,192.91,0.68,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2022-12-12,2022,3,11,346,197.02,0.67,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2022-12-13,2022,3,11,347,200.02,0.66,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2022-12-14,2022,3,11,348,202.48,0.65,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00795,0.000311,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2022-12-15,2022,3,11,349,204.95,0.65,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.246,0.00964,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2022-12-16,2022,3,11,350,205.77,0.64,5,Dry,26,4,3,2,24,59,0.29,146.8,0.71,146.8,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2022-12-17,2022,3,12,351,207.13,0.64,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,803
2022-12-18,2022,3,12,352,211.78,0.63,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2022-12-19,2022,3,12,353,215.34,0.62,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2022-12-20,2022,3,12,354,216.16,0.61,5,Dry,26,4,3,2,24,59,0.27,157.2,0.73,157.2,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2022-12-21,2022,3,12,355,218.07,0.61,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2022-12-22,2022,3,12,356,222.72,0.6,5,Dry,26,4,3,2,24,59,0.27,163.7,0.73,163.7,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2022-12-23,2022,3,12,357,227.37,0.58,5,Dry,26,4,3,2,24,59,0.26,168.4,0.74,168.4,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,917
2022-12-24,2022,3,13,358,230.92,0.57,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,938
2022-12-25,2022,3,13,359,232.29,0.57,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,947
2022-12-26,2022,3,13,360,232.56,0.57,5,Dry,26,4,3,2,24,59,0.25,173.6,0.75,173.6,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2022-12-27,2022,3,13,361,233.93,0.57,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2022-12-28,2022,3,13,362,234.2,0.57,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2022-12-29,2022,3,13,363,236.12,0.56,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2022-12-30,2022,3,13,364,240.77,0.55,5,Dry,26,4,3,2,24,59,0.24,181.8,0.76,181.8,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2022-12-31,2022,3,14,365,250.34,0.54,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050