datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1009836000000,2002,1,2001,4,31,0.649,0.196,0.454,28537.5,45.53,45.53,38.36,1,1,1,242.4,218.4,272.6,169.4,145.4,73,73,73,0,0,0,0.303,0.268,0.334,169.4,145.4,199.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.109,0.1,0.119,0.0101,0.00811,0.0127,0.0004,0.00032,0.0005,0.29,0.247,0.344,0.011,0.0097,0.014,25.07,24.87,25.24,0.945,0.937,0.955,0.974,0.97,0.98,0.921,0.909,0.935,39.34,33.73,46.46,38.36,32.72,45.53,0,0,0,0,0,0,0.213,0,0.195,0.3,0.7,0.3,44
1012514400000,2002,2,2001,5,28,0.765,0.206,0.559,34425,64.71,64.71,51.23,2,1,1.5,316.2,274.2,382.2,231.2,189.2,85,85,85,0,0,0,0.272,0.222,0.31,231.2,189.2,297.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.132,0.117,0.155,0.0181,0.0118,0.0393,0.00073,0.00047,0.0016,0.316,0.243,0.387,0.013,0.0097,0.015,24.7,24.35,24.88,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.08,25.64,51.71,37.05,24.87,48.2,0,0,0,0,0,0,0.285,0,0.206,0.27,0.73,0.27,45
1014933600000,2002,3,2001,6,31,1.17,0.287,0.879,52847.5,77.55,77.55,71.03,2,2,2,435.1,386.9,464.6,328.1,279.9,107,107,107,0,0,0,0.247,0.23,0.277,328.1,279.9,357.6,990,990,990,965.6,965.3,965.7,24.4,24.3,24.7,0.169,0.152,0.179,0.0539,0.0311,0.0678,0.0022,0.0013,0.0028,0.387,0.314,0.431,0.016,0.013,0.018,24.06,23.88,24.35,0.945,0.936,0.949,0.971,0.97,0.975,0.918,0.908,0.926,36.56,31.28,39.75,35.52,30.35,38.77,0,0,0,0,0,0,0.395,0,0.291,0.25,0.75,0.25,45.2
1017612000000,2002,4,2001,7,30,1.39,0.324,1.07,63059.7,96.4,96.4,87.58,2,2,2,536.5,461.3,591.4,411.5,336.3,125,125,125,0,0,0,0.235,0.211,0.271,411.5,336.3,466.4,990,990,990,966,965.7,966.3,24,23.7,24.3,0.202,0.175,0.225,0.0932,0.0577,0.119,0.0039,0.0024,0.005,0.516,0.402,0.601,0.022,0.017,0.025,23.47,23.14,23.92,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.12,37.33,50.64,43.79,36.22,48.2,0,0,0,0,0,0,0.487,0,0.32,0.23,0.77,0.23,45.4
1020204000000,2002,5,2001,8,31,1.39,0.394,0.995,59277.9,94.75,94.75,79.67,2,2,2,518.6,394.8,591.1,371.6,247.8,147,147,147,0,0,0,0.288,0.249,0.372,371.6,247.8,444.1,990,990,990,965.9,965.4,966.3,24.1,23.7,24.6,0.187,0.144,0.213,0.0744,0.0168,0.109,0.0031,0.00068,0.0046,0.455,0.27,0.564,0.019,0.011,0.024,23.61,23.18,24.36,0.949,0.929,0.958,0.976,0.97,0.98,0.927,0.901,0.939,40.79,27.5,48.34,39.84,26.67,47.38,0,0,0,0,0,0,0.443,0,0.395,0.28,0.72,0.28,42.6
1022882400000,2002,6,2001,9,30,0.795,0.308,0.486,29894.2,57.97,57.97,41.52,2,1,1.2,306.6,246.6,386.9,187.6,127.6,119,119,119,0,0,0,0.395,0.308,0.483,187.6,127.6,267.9,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.1,0.149,0.0121,0.0066,0.0254,0.00048,0.00026,0.001,0.295,0.221,0.401,0.012,0.0087,0.016,24.76,24.37,25.1,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.23,26.1,52.43,36.1,25.32,48.2,0,0,0,0,0,0,0.231,0,0.309,0.39,0.61,0.39,37.6
1025474400000,2002,7,2001,10,31,0.542,0.289,0.252,7989.91,29.97,29.97,10.74,1,1,1,202.2,171.4,242.5,94.2,63.42,108,108,108,0,0,0,0.54,0.445,0.63,94.2,63.42,134.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0868,0.0759,0.101,0.00376,0.00114,0.00718,0.00015,0.000045,0.00028,0.16,0.105,0.232,0.0063,0.0041,0.0092,25.36,25.11,25.44,0.387,0,0.933,0.407,0,0.97,0.375,0,0.905,11.07,0,30.9,10.74,0,29.97,0,18,0,0,0.581,0,0.0597,0.581,0.29,0.53,0.46,0.54,14.7
1028152800000,2002,8,2001,11,31,0.392,0.249,0.092,0,0,0,0,1,0,0.5483870967741935,146.4,129,170.1,53.37,36.04,93,93,93,19.06,0,49,0.64,0.547,0.721,34.35,0,77.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.079,0.000589,0,0.0023,0.000023,0,0.00009,0.088,0.0708,0.128,0.0035,0.0028,0.005,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,17,0,0.452,0.548,0,0,1,0.3,0.64,0.23,0.77,0
1030831200000,2002,9,2001,12,30,0.283,0.187,0.0139,0,0,0,0,1,0,0.1,109,97.32,127.1,37.02,25.32,72,72,72,31.67,0,50,0.665,0.566,0.74,5.358,0,55.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000304,0,0.000436,0.0000012,0,0.000017,0.0723,0.0708,0.0882,0.0028,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27,3,0,0.9,0.1,0,0,1,0.2691,0.66,0.049,0.95,0
1033423200000,2002,10,2002,1,31,0.252,0.139,0.00871,0,0,0,0,1,0,0.06451612903225806,94.27,85.56,102.5,42.27,33.56,52,52,52,39.06,0,50,0.554,0.507,0.608,3.25,0,50.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000208,0,0.0000442,8.2e-8,0,0.0000017,0.0715,0.0708,0.0816,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,2,0,0.935,0.0645,0,0,1,0.2433,0.55,0.035,0.96,0
1036101600000,2002,11,2002,2,30,0.248,0.13,0,0,0,0,0,0,0,0,95.73,87.48,98.42,45.73,37.48,50,50,50,45.63,37,48,0.523,0.508,0.572,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.248,0.52,0,1,0
1038693600000,2002,12,2002,3,31,0.35,0.158,0.171,9562.35,23.1,23.1,12.85,1,0,0.8064516129032258,130.7,96.5,163.8,71.65,37.5,59,59,59,7.71,0,46,0.464,0.36,0.611,63.96,0,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0842,0.00201,0,0.00466,0.000079,0,0.00018,0.117,0.0708,0.173,0.0046,0.0028,0.0068,25.39,25.35,25.43,0.65,0,0.938,0.683,0,0.97,0.626,0,0.9,13.34,0,23.82,12.85,0,23.1,6,3,0,0.194,0.0968,0,0.0714,0.29,0.179,0.45,0.49,0.51,27.3
1041372000000,2003,1,2002,4,31,0.526,0.196,0.331,20583.6,42.36,42.36,27.67,1,1,1,196.6,161.6,258.9,123.6,88.58,73,73,73,0,0,0,0.382,0.282,0.452,123.6,88.58,185.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0925,0.0802,0.115,0.00625,0.00328,0.0116,0.00025,0.00013,0.00046,0.208,0.146,0.32,0.0082,0.0057,0.013,25.28,24.94,25.39,0.929,0.912,0.95,0.97,0.964,0.98,0.901,0.883,0.931,28.5,20.37,43.22,27.67,19.63,42.36,0,0,0,0,0,0,0.154,0,0.195,0.37,0.63,0.37,39.1
1044050400000,2003,2,2002,5,28,0.753,0.206,0.548,33730.7,65.35,65.35,50.19,2,1,1.4642857142857142,311.3,261.4,385.3,226.3,176.4,85,85,85,0,0,0,0.277,0.221,0.325,226.3,176.4,300.3,990,990,990,965,964.7,965.3,25,24.7,25.3,0.13,0.112,0.156,0.0181,0.0107,0.0407,0.00073,0.00043,0.0017,0.313,0.242,0.384,0.013,0.0097,0.015,24.72,24.33,24.95,0.943,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.939,37.87,25.57,51.34,36.87,24.81,48.2,0,0,0,0,0,0,0.279,0,0.205,0.27,0.73,0.27,44.8
1046469600000,2003,3,2002,6,31,1.29,0.287,1.01,60611.3,89.89,89.89,81.47,2,2,2,482.8,393.7,522.8,375.8,286.7,107,107,107,0,0,0,0.223,0.205,0.272,375.8,286.7,415.8,990,990,990,965.8,965.4,966,24.2,24,24.6,0.186,0.154,0.2,0.0764,0.0343,0.0953,0.0032,0.0014,0.004,0.458,0.325,0.518,0.019,0.013,0.022,23.77,23.53,24.31,0.951,0.938,0.956,0.977,0.97,0.98,0.93,0.909,0.937,41.66,32.04,45.86,40.73,31.08,44.94,0,0,0,0,0,0,0.453,0,0.28,0.22,0.78,0.22,47
1049148000000,2003,4,2002,7,30,2.05,0.324,1.73,94659.6,192.8,192.8,131.5,4,2,2.933333333333333,792.8,527.4,1195,667.8,402.4,125,125,125,0,0,0,0.174,0.105,0.237,667.8,402.4,1070,990,990,990,967,966,968.5,23,21.5,24,0.381,0.198,0.74,0.256,0.089,0.581,0.012,0.0037,0.027,0.88,0.501,1.61,0.039,0.021,0.075,22.09,19.87,23.53,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.98,35.71,51.68,44.78,34.64,48.2,0,0,0,0,0,0,0.73,0,0.32,0.16,0.84,0.16,46.2
1051740000000,2003,5,2002,8,31,2.39,0.394,2,108714,190.7,190.7,146.1,4,3,3.3870967741935485,893.3,663.6,1184,746.3,516.6,147,147,147,0,0,0,0.17,0.124,0.222,746.3,516.6,1037,990,990,990,967.4,966.6,968.5,22.6,21.5,23.4,0.414,0.254,0.692,0.291,0.146,0.506,0.013,0.0062,0.023,0.943,0.575,1.49,0.042,0.025,0.069,21.61,20.04,22.87,0.955,0.948,0.957,0.978,0.97,0.98,0.934,0.919,0.938,44.18,36.61,51.83,43.09,35.51,48.2,0,0,0,0,0,0,0.812,0,0.39,0.16,0.84,0.16,45.5
1054418400000,2003,6,2002,9,30,1.36,0.308,1.05,61917.6,110.1,110.1,86,3,2,2.1666666666666665,522.9,424.1,650.8,403.9,305.1,119,119,119,0,0,0,0.231,0.183,0.281,403.9,305.1,531.8,990,990,990,966,965.5,966.5,24,23.5,24.5,0.2,0.163,0.26,0.0901,0.043,0.156,0.0038,0.0018,0.0066,0.486,0.354,0.62,0.02,0.014,0.026,23.56,22.9,24.14,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.23,33.99,51.8,40.06,32.97,48.2,0,0,0,0,0,0,0.478,0,0.31,0.23,0.77,0.23,45.5
1057010400000,2003,7,2002,10,31,0.942,0.289,0.653,39721.8,67.08,67.08,53.39,2,1,1.5806451612903225,351.8,299.1,417.8,243.8,191.1,108,108,108,0,0,0,0.31,0.259,0.361,243.8,191.1,309.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.121,0.163,0.0213,0.012,0.0452,0.00086,0.00048,0.0018,0.327,0.25,0.401,0.013,0.01,0.016,24.51,24.16,24.77,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.72,25.95,52.74,36.48,25.17,48.2,0,0,0,0,0,0,0.297,0,0.289,0.31,0.69,0.31,42.2
1059688800000,2003,8,2002,11,31,0.675,0.249,0.426,26636.3,45.93,45.93,35.8,1,1,1,252,218.4,295,159,125.5,93,93,93,0,0,0,0.372,0.315,0.426,159,125.5,202,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.096,0.123,0.00927,0.00641,0.0129,0.00037,0.00025,0.00051,0.274,0.214,0.351,0.011,0.0084,0.014,25.03,24.77,25.27,0.941,0.929,0.955,0.973,0.97,0.98,0.916,0.901,0.936,36.76,28.88,46.87,35.8,28.01,45.93,0,0,0,0,0,0,0.199,0,0.249,0.37,0.63,0.37,39.5
1062367200000,2003,9,2002,12,30,0.476,0.187,0.289,17859.7,32.27,32.27,24.81,1,1,1,183.5,159.4,215.4,111.5,87.39,72,72,72,0,0,0,0.395,0.334,0.452,111.5,87.39,143.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0805,0.1,0.00523,0.00318,0.00794,0.0002,0.00012,0.00031,0.187,0.144,0.244,0.0073,0.0056,0.0096,25.37,25.26,25.38,0.922,0.911,0.936,0.969,0.963,0.97,0.893,0.882,0.908,25.6,20.12,33.27,24.81,19.38,32.27,0,0,0,0,0,0,0.138,0,0.187,0.39,0.61,0.39,37.5
1064959200000,2003,10,2003,1,31,0.407,0.139,0.268,16388.1,23.52,23.52,22.03,1,1,1,152.1,143.8,158.6,100.1,91.81,52,52,52,0,0,0,0.342,0.328,0.362,100.1,91.81,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0785,0.0837,0.00426,0.00355,0.00481,0.00017,0.00014,0.00019,0.163,0.149,0.175,0.0064,0.0058,0.0069,25.34,25.34,25.35,0.914,0.911,0.919,0.969,0.965,0.97,0.885,0.882,0.888,22.74,20.98,24.25,22.03,20.25,23.52,0,0,0,0,0,0,0.122,0,0.139,0.34,0.66,0.34,40.3
1067637600000,2003,11,2003,2,30,0.401,0.13,0.272,16675.2,27.44,27.44,23.16,1,1,1,154.8,141.9,172.8,104.8,91.89,50,50,50,0,0,0,0.325,0.289,0.352,104.8,91.89,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0782,0.0891,0.00465,0.00356,0.00619,0.00018,0.00014,0.00024,0.171,0.148,0.204,0.0067,0.0058,0.008,25.34,25.34,25.35,0.918,0.913,0.927,0.969,0.965,0.97,0.889,0.884,0.899,23.91,21,28.29,23.16,20.27,27.44,0,0,0,0,0,0,0.129,0,0.129,0.32,0.68,0.32,41.6
1070229600000,2003,12,2003,3,31,0.514,0.158,0.356,22227.9,33.91,33.91,29.88,1,1,1,192.1,169.8,209.2,133.1,110.8,59,59,59,0,0,0,0.309,0.282,0.348,133.1,110.8,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0863,0.1,0.00706,0.00517,0.00851,0.00028,0.0002,0.00033,0.223,0.183,0.254,0.0087,0.0072,0.0099,25.34,25.29,25.36,0.931,0.918,0.939,0.97,0.97,0.97,0.903,0.891,0.91,30.8,25.3,34.96,29.88,24.54,33.91,0,0,0,0,0,0,0.166,0,0.158,0.31,0.69,0.31,43.2
1072908000000,2004,1,2003,4,31,0.709,0.196,0.513,31758.9,60.59,60.59,42.69,2,1,1.2580645161290323,264.7,210.5,350.5,191.7,137.5,73,73,73,0,0,0,0.283,0.208,0.347,191.7,137.5,277.5,990,990,990,964.7,964.5,965.2,25.3,24.8,25.5,0.117,0.0975,0.147,0.0128,0.00744,0.03,0.00051,0.00029,0.0012,0.287,0.233,0.39,0.011,0.0091,0.016,24.97,24.54,25.3,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.73,25.82,52.44,35.59,25.05,48.2,0,0,0,0,0,0,0.237,0,0.196,0.28,0.72,0.28,44.8
1075586400000,2004,2,2003,5,29,1.22,0.213,1,59389.5,110.7,110.7,85.33,3,2,2.2413793103448274,485.1,359,616,400.1,274,85,85,85,0,0,0,0.181,0.138,0.237,400.1,274,531,990,990,990,965.8,965.2,966.4,24.2,23.6,24.8,0.194,0.147,0.252,0.0883,0.0283,0.156,0.0037,0.0011,0.0066,0.467,0.302,0.613,0.019,0.012,0.026,23.75,23.05,24.5,0.948,0.935,0.958,0.974,0.97,0.98,0.923,0.907,0.939,39.63,30.77,52.18,38.4,29.84,48.2,0,0,0,0,0,0,0.474,0,0.22,0.17,0.82,0.18,48.7
1078092000000,2004,3,2003,6,31,2.98,0.307,2.28,116112,192.8,192.8,156.1,4,3,3.5483870967741935,1111,626.7,2114,996.6,519.7,114.8,107,129,146.5,0,885,0.116,0.061,0.171,850.1,519.7,1100,990,990,990,968.1,966.4,971.4,21.9,18.6,23.6,0.561,0.25,0.926,0.406,0.148,0.648,0.019,0.0063,0.035,1.22,0.575,1.87,0.058,0.024,0.1,20.63,16.75,23.02,0.953,0.947,0.957,0.979,0.97,0.98,0.933,0.92,0.938,44.95,37.08,52.02,43.81,35.97,48.2,0,0,0,0,0,0,0.867,0,0.7,0.1,0.77,0.23,39
1080770400000,2004,4,2003,7,30,6.61,0.503,2.85,112332,164.7,164.7,156,4,4,4,2549,2234,2696,2355,2086,194,148,217,1255,986,1416,0.0761,0.0555,0.0929,1100,1100,1100,990,990,990,972.4,971.7,972.8,17.6,17.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.35,16.46,0.944,0.942,0.946,0.976,0.974,0.98,0.921,0.918,0.927,39.96,39,42.01,39,37.99,41.17,0,0,0,0,0,0,0.867,0,3.76,0.076,0.43,0.57,17
1083362400000,2004,5,2003,8,31,4.36,0.659,2.85,132369,192.8,192.8,177.9,4,4,4,1628,1023,2301,1382,831.1,246.2,192,276,319.3,0,925,0.155,0.12,0.188,1062,831.1,1100,990,990,990,969.9,968,971.8,20.1,18.2,22,0.828,0.477,0.926,0.593,0.341,0.648,0.03,0.015,0.036,1.71,1.04,1.87,0.086,0.047,0.1,18.42,16.3,20.99,0.951,0.946,0.955,0.98,0.978,0.98,0.932,0.926,0.936,45.42,40.78,49.95,44.48,39.87,48.2,0,0,0,0,0,0,0.988,0,1.51,0.15,0.65,0.35,30.4
1086040800000,2004,6,2003,9,30,2,0.417,1.58,88496.9,161,161,122.9,4,2,2.9,771,601.8,995.6,610,440.8,161,161,161,0,0,0,0.213,0.162,0.268,610,440.8,834.6,990,990,990,967,966.3,967.9,23,22.1,23.7,0.314,0.214,0.478,0.209,0.107,0.343,0.0091,0.0045,0.016,0.751,0.551,1.04,0.033,0.024,0.047,22.26,21.07,23.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.18,35.49,52.56,42.86,34.43,48.2,0,0,0,0,0,0,0.683,0,0.42,0.21,0.79,0.21,44.2
1088632800000,2004,7,2003,10,31,1.29,0.454,0.841,50065.2,96.4,96.4,67.29,2,1,1.8387096774193548,483.4,397.6,592.2,313.9,211.6,169.5,135,186,0,0,0,0.36,0.228,0.468,313.9,211.6,457.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.17,0.135,0.22,0.0493,0.0137,0.115,0.0021,0.00056,0.0048,0.397,0.26,0.586,0.016,0.011,0.025,23.83,23.15,24.24,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,38.65,25.88,52.12,37.52,25.1,48.2,0,0,0,0,0,0,0.374,0,0.449,0.35,0.65,0.35,38.8
1091311200000,2004,8,2003,11,31,0.885,0.415,0.47,28880.6,51.07,51.07,38.82,2,1,1.064516129032258,330.3,280.8,392.9,175.3,125.8,155,155,155,0,0,0,0.474,0.394,0.552,175.3,125.8,237.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.119,0.101,0.141,0.0107,0.00644,0.016,0.00043,0.00026,0.00065,0.299,0.22,0.402,0.012,0.0087,0.016,24.65,24.29,24.96,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.3,25.73,51.93,37.19,24.96,48.2,0,0,0,0,0,0,0.216,0,0.415,0.47,0.53,0.47,32.6
1093989600000,2004,9,2003,12,30,0.61,0.259,0.351,21772.7,35.56,35.56,30.24,1,1,1,235.5,208.9,277.2,135.5,117.9,100,91,118,0,0,0,0.424,0.374,0.479,135.5,117.9,159.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0996,0.0927,0.109,0.00726,0.00577,0.00929,0.00029,0.00023,0.00037,0.232,0.2,0.276,0.0091,0.0078,0.011,25.16,24.91,25.35,0.933,0.923,0.942,0.97,0.97,0.97,0.905,0.896,0.914,31.18,27.06,36.66,30.24,26.25,35.56,0,0,0,0,0,0,0.168,0,0.259,0.42,0.58,0.42,35.7
1096581600000,2004,10,2004,1,31,0.505,0.196,0.309,19112.4,30.53,30.53,25.69,1,1,1,188.4,174.2,208.9,115.4,101.2,73,73,73,0,0,0,0.388,0.349,0.419,115.4,101.2,135.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0846,0.0969,0.00556,0.00435,0.0073,0.00022,0.00017,0.00029,0.194,0.168,0.23,0.0076,0.0066,0.009,25.38,25.32,25.39,0.921,0.911,0.933,0.97,0.969,0.97,0.894,0.883,0.905,26.48,22.95,31.47,25.69,22.25,30.53,0,0,0,0,0,0,0.143,0,0.196,0.39,0.61,0.39,37.8
1099260000000,2004,11,2004,2,30,0.448,0.144,0.303,18750.4,29.14,29.14,26.04,1,1,1,172.7,168.7,179.9,117,103.9,55.67,50,67,0,0,0,0.322,0.278,0.392,117,103.9,129.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0845,0.0916,0.00569,0.00458,0.00679,0.00022,0.00018,0.00027,0.194,0.172,0.216,0.0076,0.0067,0.0085,25.35,25.34,25.37,0.923,0.913,0.93,0.97,0.97,0.97,0.895,0.886,0.903,26.85,23.61,30.04,26.04,22.9,29.14,0,0,0,0,0,0,0.145,0,0.145,0.32,0.68,0.32,41.9
1101852000000,2004,12,2004,3,31,0.515,0.158,0.357,22286.5,34.03,34.03,29.95,1,1,1,192.3,173.6,209.7,133.3,114.6,59,59,59,0,0,0,0.307,0.281,0.34,133.3,114.6,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0876,0.1,0.00708,0.00549,0.00856,0.00028,0.00021,0.00034,0.224,0.19,0.255,0.0087,0.0075,0.01,25.35,25.29,25.36,0.932,0.921,0.939,0.97,0.97,0.97,0.904,0.893,0.911,30.88,26.25,35.08,29.95,25.46,34.03,0,0,0,0,0,0,0.166,0,0.158,0.31,0.69,0.31,43.3
1104530400000,2005,1,2004,4,31,0.674,0.196,0.478,29719,49.79,49.79,39.94,2,1,1.032258064516129,251.5,210,301.3,178.5,137,73,73,73,0,0,0,0.295,0.242,0.348,178.5,137,228.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.112,0.0973,0.13,0.0109,0.00739,0.0152,0.00043,0.00029,0.0006,0.301,0.232,0.389,0.012,0.0091,0.015,25.02,24.72,25.31,0.946,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,40.58,25.67,52.26,39.14,24.9,48.2,0,0,0,0,0,0,0.222,0,0.196,0.29,0.71,0.29,44.1
1107208800000,2005,2,2004,5,28,0.802,0.206,0.597,35966,59.93,59.93,53.52,2,1,1.6785714285714286,331.7,305.4,360.1,246.7,220.4,85,85,85,0,0,0,0.257,0.236,0.278,246.7,220.4,275.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.137,0.128,0.147,0.0199,0.0145,0.0288,0.0008,0.00058,0.0012,0.315,0.242,0.392,0.013,0.0097,0.016,24.63,24.5,24.79,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.33,25.54,52.38,34.51,24.78,48.2,0,0,0,0,0,0,0.297,0,0.205,0.26,0.74,0.26,44.8
1109628000000,2005,3,2004,6,31,0.933,0.287,0.646,38813.8,61.63,61.63,52.17,2,1,1.903225806451613,348.2,334.7,391.3,241.2,227.7,107,107,107,0,0,0,0.308,0.273,0.32,241.2,227.7,284.3,990,990,990,965.1,965.1,965.4,24.9,24.6,24.9,0.138,0.134,0.154,0.0174,0.0151,0.0332,0.0007,0.00061,0.0013,0.276,0.248,0.4,0.011,0.01,0.016,24.58,24.32,24.66,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.94,29.58,25.76,52.73,28.42,24.98,48.2,0,0,0,0,0,0,0.29,0,0.287,0.31,0.69,0.31,41.6
1112306400000,2005,4,2004,7,30,1.38,0.324,1.06,61680.3,101.6,101.6,85.67,3,2,2.033333333333333,534.1,398.1,613.9,409.1,273.1,125,125,125,0,0,0,0.239,0.204,0.314,409.1,273.1,488.9,990,990,990,966,965.4,966.4,24,23.6,24.6,0.203,0.152,0.237,0.0921,0.0279,0.13,0.0039,0.0011,0.0055,0.51,0.307,0.639,0.021,0.012,0.027,23.49,23.01,24.3,0.951,0.935,0.958,0.977,0.97,0.98,0.929,0.907,0.939,44.15,30.42,52.68,42.27,29.51,48.2,0,0,0,0,0,0,0.476,0,0.32,0.23,0.77,0.23,44.7
1114898400000,2005,5,2004,8,31,1.14,0.394,0.745,44868.1,90.78,90.78,60.31,2,1,1.6451612903225807,425.1,310.6,570.9,278.1,163.6,147,147,147,0,0,0,0.358,0.257,0.473,278.1,163.6,423.9,990,990,990,965.5,965,966.2,24.5,23.8,25,0.155,0.114,0.206,0.0384,0.00966,0.0991,0.0016,0.00039,0.0042,0.369,0.255,0.534,0.015,0.01,0.022,24.13,23.3,24.76,0.946,0.924,0.958,0.975,0.97,0.98,0.923,0.897,0.939,38.85,25.91,51.92,37.78,25.13,48.2,0,0,0,0,0,0,0.335,0,0.395,0.35,0.65,0.35,39.4
1117576800000,2005,6,2004,9,30,0.647,0.308,0.338,20431.8,42.15,42.15,28.38,1,1,1,249.5,206.7,305.4,130.5,87.7,119,119,119,0,0,0,0.483,0.39,0.576,130.5,87.7,186.4,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.101,0.0859,0.121,0.00684,0.0032,0.0116,0.00027,0.00013,0.00046,0.226,0.15,0.326,0.009,0.0059,0.013,25.1,24.75,25.41,0.899,0,0.951,0.938,0,0.98,0.873,0,0.932,29.22,0,43.01,28.38,0,42.15,0,1,0,0,0.0333,0,0.158,0.0333,0.309,0.48,0.52,0.48,31.6
1120168800000,2005,7,2004,10,31,0.483,0.289,0.194,0,0,0,0,1,1,1,180.3,158.8,205.3,72.32,50.85,108,108,108,0,0,0,0.602,0.526,0.68,72.32,50.85,97.33,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0791,0.0715,0.0879,0.0019,0.0000723,0.00402,0.000074,0.0000028,0.00016,0.121,0.0827,0.166,0.0047,0.0032,0.0065,25.44,25.4,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.289,0.6,0.4,0.6,0
1122847200000,2005,8,2004,11,31,0.363,0.249,0.0403,0,0,0,0,1,0,0.25806451612903225,135.3,119.7,157.5,42.35,26.74,93,93,93,27.32,0,50,0.692,0.591,0.777,15.03,0,64.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0745,0.000181,0,0.00123,0.0000071,0,0.000048,0.0769,0.0708,0.105,0.003,0.0028,0.0041,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,8,0,0.742,0.258,0,0,1,0.3227,0.69,0.11,0.89,0
1125525600000,2005,9,2004,12,30,0.251,0.187,0,0,0,0,0,0,0,0,96.78,83.65,117.8,24.78,11.65,72,72,72,24.73,12,46,0.752,0.611,0.861,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.251,0.75,0,1,0
1128117600000,2005,10,2005,1,31,0.198,0.139,0,0,0,0,0,0,0,0,73.97,68.73,83.38,21.97,16.73,52,52,52,22,17,31,0.705,0.624,0.757,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.198,0.7,0,1,0
1130796000000,2005,11,2005,2,30,0.264,0.13,0.102,2336.73,18,18,3.245,1,0,0.6333333333333333,101.7,68.8,130.8,51.68,18.8,50,50,50,12.23,0,49,0.507,0.382,0.727,39.45,0,80.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0743,0.000661,0,0.00262,0.000026,0,0.0001,0.0886,0.0708,0.128,0.0035,0.0028,0.005,25.41,25.37,25.43,0.184,0,0.937,0.192,0,0.96,0.177,0,0.9,3.38,0,18.74,3.245,0,18,11,13,0,0.367,0.433,0,0.018,0.8,0.162,0.49,0.39,0.61,8.85
1133388000000,2005,12,2005,3,31,0.394,0.158,0.236,14511.8,23.25,23.25,19.51,1,1,1,147.2,130.8,164.4,88.17,71.78,59,59,59,0,0,0,0.403,0.359,0.451,88.17,71.78,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0725,0.0844,0.00324,0.00185,0.00471,0.00013,0.000073,0.00018,0.143,0.114,0.174,0.0056,0.0045,0.0068,25.36,25.35,25.39,0.923,0.912,0.939,0.964,0.96,0.97,0.89,0.883,0.901,20.23,16.49,23.97,19.51,15.83,23.25,0,0,0,0,0,0,0.108,0,0.158,0.4,0.6,0.4,36.8
1136066400000,2006,1,2005,4,31,0.579,0.196,0.384,23979.5,48.2,48.2,32.23,1,1,1,216.3,166.3,287.2,143.3,93.32,73,73,73,0,0,0,0.348,0.254,0.439,143.3,93.32,214.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0995,0.0819,0.125,0.00793,0.00368,0.014,0.00031,0.00014,0.00055,0.243,0.154,0.37,0.0096,0.006,0.015,25.2,24.78,25.39,0.933,0.911,0.957,0.972,0.966,0.98,0.908,0.883,0.938,33.12,21.33,49.83,32.23,20.61,48.2,0,0,0,0,0,0,0.179,0,0.195,0.34,0.66,0.34,41.4
1138744800000,2006,2,2005,5,28,0.884,0.206,0.678,41165.6,86.12,86.12,61.26,2,1,1.8214285714285714,365.4,292.4,480.2,280.4,207.4,85,85,85,0,0,0,0.237,0.177,0.291,280.4,207.4,395.2,990,990,990,965.2,964.9,965.8,24.8,24.2,25.1,0.149,0.123,0.189,0.0346,0.0134,0.0855,0.0014,0.00053,0.0035,0.341,0.245,0.484,0.014,0.0098,0.02,24.44,23.75,24.78,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.01,25.87,52.16,34.9,25.09,48.2,0,0,0,0,0,0,0.34,0,0.206,0.23,0.77,0.23,46.6
1141164000000,2006,3,2005,6,31,2,0.287,1.72,96345.8,166.6,166.6,129.5,4,2,3,748.6,498,964.8,641.6,391,107,107,107,0,0,0,0.148,0.111,0.215,641.6,391,857.8,990,990,990,966.9,965.8,967.8,23.1,22.2,24.2,0.327,0.191,0.486,0.229,0.0836,0.354,0.01,0.0035,0.016,0.789,0.481,1.07,0.034,0.02,0.048,22.32,21.17,23.68,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,44.82,35.84,52.26,43.54,34.76,48.2,0,0,0,0,0,0,0.719,0,0.28,0.14,0.86,0.14,48.2
1143842400000,2006,4,2005,7,30,2.47,0.324,2.14,115497,166.5,166.5,160.4,4,3,3.8666666666666667,951.8,854,986.6,826.8,729,125,125,125,0,0,0,0.132,0.127,0.146,826.8,729,861.6,990,990,990,967.7,967.3,967.8,22.3,22.2,22.7,0.465,0.375,0.497,0.339,0.288,0.356,0.015,0.013,0.016,1.04,0.934,1.09,0.047,0.041,0.049,21.26,21.07,21.75,0.954,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,42.8,39.4,51.94,41.71,38.41,48.2,0,0,0,0,0,0,0.891,0,0.33,0.13,0.87,0.13,46.8
1146434400000,2006,5,2005,8,31,1.77,0.394,1.38,79458.7,139.4,139.4,106.8,3,2,2.5483870967741935,662.3,505.9,840.2,515.3,358.9,147,147,147,0,0,0,0.227,0.175,0.291,515.3,358.9,693.2,990,990,990,966.5,965.9,967.3,23.5,22.7,24.1,0.256,0.183,0.354,0.153,0.0684,0.264,0.0066,0.0028,0.012,0.626,0.436,0.873,0.027,0.018,0.038,22.83,21.87,23.69,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.38,35.19,52,42.27,34.14,48.2,0,0,0,0,0,0,0.593,0,0.39,0.22,0.78,0.22,44.9
1149112800000,2006,6,2005,9,30,1.08,0.308,0.768,46090.5,82.41,82.41,64.01,2,1,1.9666666666666666,415.2,347.9,499.1,296.2,228.9,119,119,119,0,0,0,0.29,0.238,0.342,296.2,228.9,380.1,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.159,0.136,0.189,0.0397,0.0152,0.0784,0.0016,0.00061,0.0032,0.347,0.252,0.467,0.014,0.01,0.019,24.19,23.69,24.59,0.94,0.924,0.958,0.972,0.97,0.98,0.913,0.896,0.939,33.87,25.89,52.62,32.81,25.12,48.2,0,0,0,0,0,0,0.356,0,0.312,0.29,0.71,0.29,42.7
1151704800000,2006,7,2005,10,31,0.791,0.289,0.502,31140.7,51.21,51.21,41.86,2,1,1.064516129032258,295.3,256.3,344.3,187.3,148.3,108,108,108,0,0,0,0.368,0.314,0.421,187.3,148.3,236.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.12,0.106,0.137,0.0117,0.00835,0.0158,0.00047,0.00033,0.00064,0.316,0.25,0.4,0.013,0.01,0.016,24.79,24.52,25.02,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.45,25.93,52.59,40.22,25.15,48.2,0,0,0,0,0,0,0.233,0,0.289,0.37,0.63,0.37,39.4
1154383200000,2006,8,2005,11,31,0.587,0.249,0.338,17101.1,35.93,35.93,22.99,1,1,1,219.3,192.6,253.3,126.3,99.57,93,93,93,0,0,0,0.427,0.367,0.483,126.3,99.57,160.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.0869,0.108,0.00649,0.00421,0.00937,0.00025,0.00016,0.00037,0.216,0.168,0.277,0.0085,0.0066,0.011,25.26,25.01,25.42,0.721,0,0.942,0.751,0,0.97,0.699,0,0.914,23.7,0,37.04,22.99,0,35.93,0,7,0,0,0.226,0,0.128,0.226,0.249,0.42,0.58,0.42,29.1
1157061600000,2006,9,2005,12,30,0.424,0.187,0.237,14625.3,26.6,26.6,20.31,1,1,1,163.5,145.5,191.2,91.51,73.54,72,72,72,0,0,0,0.443,0.377,0.495,91.51,73.54,119.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0819,0.0756,0.0917,0.00353,0.002,0.00588,0.00014,0.000078,0.00023,0.152,0.119,0.201,0.0059,0.0047,0.0079,25.38,25.37,25.38,0.925,0.911,0.94,0.965,0.96,0.97,0.892,0.883,0.902,21.04,17.06,27.43,20.31,16.38,26.6,0,0,0,0,0,0,0.113,0,0.187,0.44,0.56,0.44,34.5
1159653600000,2006,10,2006,1,31,0.364,0.139,0.224,13842.3,20.94,20.94,18.61,1,1,1,135.8,125.3,147.2,83.79,73.31,52,52,52,0,0,0,0.384,0.353,0.415,83.79,73.31,95.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.072,0.0797,0.00287,0.00198,0.00384,0.00011,0.000078,0.00015,0.134,0.115,0.155,0.0053,0.0045,0.0061,25.37,25.35,25.38,0.928,0.916,0.94,0.962,0.96,0.967,0.893,0.885,0.903,19.34,17,21.66,18.61,16.32,20.94,0,0,0,0,0,0,0.103,0,0.14,0.38,0.62,0.38,38
1162332000000,2006,11,2006,2,30,0.376,0.13,0.246,15062.6,23.95,23.95,20.92,1,1,1,144.9,130.8,158.4,94.9,80.78,50,50,50,0,0,0,0.346,0.316,0.382,94.9,80.78,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0743,0.084,0.00382,0.00262,0.00496,0.00015,0.0001,0.00019,0.154,0.128,0.178,0.006,0.005,0.007,25.35,25.34,25.37,0.918,0.911,0.933,0.966,0.96,0.97,0.887,0.882,0.896,21.65,18.74,24.69,20.92,18,23.95,0,0,0,0,0,0,0.116,0,0.13,0.35,0.65,0.35,40.1
1164924000000,2006,12,2006,3,31,0.477,0.158,0.319,19789.6,34.37,34.37,26.6,1,1,1,178.2,147.7,211.2,119.2,88.73,59,59,59,0,0,0,0.335,0.279,0.399,119.2,88.73,152.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0785,0.101,0.00588,0.00329,0.00868,0.00023,0.00013,0.00034,0.198,0.144,0.257,0.0078,0.0056,0.01,25.35,25.28,25.36,0.925,0.911,0.939,0.969,0.964,0.97,0.897,0.882,0.911,27.44,20.36,35.43,26.6,19.62,34.37,0,0,0,0,0,0,0.148,0,0.158,0.33,0.67,0.33,41.5
1167602400000,2007,1,2006,4,31,0.948,0.196,0.752,45781,96.4,96.4,61.53,2,1,1.5806451612903225,353.8,214.7,536.8,280.8,141.7,73,73,73,0,0,0,0.224,0.136,0.34,280.8,141.7,463.8,990,990,990,965.2,964.5,966,24.8,24,25.5,0.148,0.099,0.213,0.0428,0.0078,0.118,0.0018,0.00031,0.0049,0.374,0.241,0.586,0.015,0.0094,0.024,24.46,23.4,25.27,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.52,26.49,52.28,39.34,25.7,48.2,0,0,0,0,0,0,0.342,0,0.196,0.21,0.79,0.21,48.3
1170280800000,2007,2,2006,5,28,2.3,0.259,1.94,102108,192.8,192.8,151.9,4,2,3.4285714285714284,952.2,548.6,1522,845.2,463.6,107,85,137,44.57,0,285,0.118,0.09,0.155,800.6,463.6,1100,990,990,990,967.6,966.1,969.6,22.4,20.4,23.9,0.495,0.214,0.893,0.362,0.118,0.648,0.017,0.0049,0.032,1.11,0.516,1.84,0.051,0.022,0.09,21.29,18.6,23.34,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.916,0.938,45.4,35,51.77,44.18,33.95,48.2,0,0,0,0,0,0,0.844,0,0.36,0.11,0.84,0.16,44.4
1172700000000,2007,3,2006,6,31,4.62,0.49,2.95,134067,186.4,186.4,180.2,4,4,4,1724,1545,1929,1541,1362,183,183,183,440.6,262,646,0.107,0.0949,0.118,1100,1100,1100,990,990,990,970.2,969.6,970.9,19.8,19.1,20.4,0.918,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.098,17.93,17.25,18.52,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.97,44.15,47.54,45.05,43.27,46.59,0,0,0,0,0,0,1,0,1.67,0.11,0.64,0.36,29
1175378400000,2007,4,2006,7,30,4.66,0.384,2.85,127899,181.1,181.1,177.6,4,4,4,1797,1696,1936,1649,1548,148,148,148,548.9,448,688,0.0825,0.0764,0.0873,1100,1100,1100,990,990,990,970.4,970.1,970.9,19.6,19.1,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.23,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.09,46.21,44.41,43.21,45.29,0,0,0,0,0,0,0.987,0,1.81,0.082,0.61,0.39,27.4
1177970400000,2007,5,2006,8,31,3.53,0.514,2.68,131981,192.8,192.8,177.4,4,3,3.870967741935484,1318,922.8,1679,1126,730.8,192,192,192,125.6,0,387,0.151,0.114,0.208,1000,730.8,1100,990,990,990,968.9,967.6,970.1,21.1,19.9,22.4,0.724,0.385,0.919,0.526,0.289,0.648,0.025,0.013,0.033,1.53,0.946,1.87,0.073,0.042,0.094,19.57,18.07,21.46,0.953,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.04,39.8,51.89,45.9,38.82,48.2,0,0,0,0,0,0,0.986,0,0.85,0.15,0.76,0.24,37.4
1180648800000,2007,6,2006,9,30,1.92,0.417,1.5,84948.4,144.6,144.6,118,3,2,2.7666666666666666,740.6,596.4,907,579.6,435.4,161,161,161,0,0,0,0.221,0.178,0.27,579.6,435.4,746,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.293,0.212,0.396,0.19,0.105,0.299,0.0082,0.0044,0.013,0.71,0.548,0.974,0.031,0.023,0.043,22.43,21.5,23.16,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.3,35.37,52.39,43.04,34.31,48.2,0,0,0,0,0,0,0.655,0,0.42,0.22,0.78,0.22,44.2
1183240800000,2007,7,2006,10,31,1.3,0.454,0.848,50460.5,96.4,96.4,67.82,2,1,1.8709677419354838,486.3,404.8,588,316.7,218.8,169.5,135,186,0,0,0,0.357,0.23,0.46,316.7,218.8,453,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.171,0.137,0.217,0.0501,0.0143,0.113,0.0021,0.00058,0.0047,0.397,0.261,0.579,0.016,0.011,0.024,23.82,23.18,24.24,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.897,0.939,38.19,25.98,52.41,37.02,25.2,48.2,0,0,0,0,0,0,0.377,0,0.452,0.35,0.65,0.35,38.8
1185919200000,2007,8,2006,11,31,0.902,0.415,0.487,29914.7,52.54,52.54,40.21,2,1,1.096774193548387,336.9,286.4,399.6,181.9,131.4,155,155,155,0,0,0,0.464,0.388,0.541,181.9,131.4,244.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.103,0.143,0.0112,0.00692,0.0165,0.00045,0.00027,0.00067,0.305,0.23,0.406,0.012,0.0092,0.016,24.61,24.27,24.92,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.87,25.96,52.34,37.72,25.18,48.2,0,0,0,0,0,0,0.223,0,0.415,0.46,0.54,0.46,33.2
1188597600000,2007,9,2006,12,30,0.629,0.283,0.346,21413.3,37.15,37.15,29.74,1,1,1,242.5,210.3,283.9,133.5,110.9,109,91,118,0,0,0,0.449,0.4,0.515,133.5,110.9,165.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0996,0.0923,0.112,0.0071,0.00518,0.00985,0.00028,0.0002,0.00039,0.229,0.19,0.288,0.0091,0.0075,0.011,25.13,24.88,25.34,0.932,0.919,0.944,0.97,0.97,0.972,0.904,0.892,0.918,30.66,25.24,38.22,29.74,24.48,37.15,0,0,0,0,0,0,0.165,0,0.283,0.45,0.55,0.45,34
1191189600000,2007,10,2007,1,31,0.518,0.196,0.322,19982.1,30.8,30.8,26.86,1,1,1,193.3,179.4,210.1,120.3,106.5,73,73,73,0,0,0,0.379,0.348,0.407,120.3,106.5,137.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0865,0.0973,0.00598,0.0048,0.0074,0.00023,0.00019,0.00029,0.202,0.178,0.232,0.0079,0.0069,0.0091,25.37,25.31,25.39,0.924,0.915,0.933,0.97,0.97,0.97,0.897,0.888,0.905,27.69,24.25,31.75,26.86,23.52,30.8,0,0,0,0,0,0,0.149,0,0.196,0.38,0.62,0.38,38.6
1193868000000,2007,11,2007,2,30,0.486,0.159,0.327,20347.9,31.37,31.37,28.26,1,1,1,187.5,183.3,193.7,126.2,117.6,61.33,50,67,0,0,0,0.327,0.264,0.363,126.2,117.6,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0894,0.0949,0.00648,0.00575,0.00759,0.00025,0.00022,0.0003,0.211,0.196,0.233,0.0083,0.0077,0.0091,25.36,25.34,25.37,0.928,0.923,0.934,0.97,0.97,0.97,0.9,0.896,0.906,29.13,27.02,32.34,28.26,26.21,31.37,0,0,0,0,0,0,0.157,0,0.159,0.33,0.67,0.33,41.9
1196460000000,2007,12,2007,3,31,0.607,0.158,0.449,28309.5,47.22,47.22,38.05,1,1,1,226.5,184.1,265.6,167.5,125.1,59,59,59,0,0,0,0.263,0.222,0.32,167.5,125.1,206.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0913,0.12,0.00999,0.00638,0.0133,0.00039,0.00025,0.00053,0.285,0.209,0.355,0.011,0.0082,0.014,25.15,24.88,25.36,0.944,0.928,0.956,0.975,0.97,0.98,0.92,0.901,0.937,39.01,28.89,48.19,38.05,28.02,47.22,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.6
1199138400000,2008,1,2007,4,31,1.07,0.196,0.879,52750.2,115.8,115.8,70.9,3,1,1.903225806451613,401.1,269.1,627.3,328.1,196.1,73,73,73,0,0,0,0.196,0.116,0.271,328.1,196.1,554.3,990,990,990,965.4,964.8,966.4,24.6,23.6,25.2,0.167,0.118,0.263,0.0592,0.0124,0.171,0.0025,0.00049,0.0073,0.407,0.243,0.626,0.017,0.0097,0.027,24.21,22.96,24.89,0.947,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.84,25.8,52.28,38.59,25.03,48.2,0,0,0,0,0,0,0.394,0,0.191,0.18,0.82,0.18,49.3
1201816800000,2008,2,2007,5,29,2.59,0.307,2.15,111496,192.8,192.8,160.2,4,3,3.5517241379310347,1034,643.5,1503,910.9,538.5,122.7,105,162,53.9,0,241,0.123,0.0844,0.163,857,538.5,1100,990,990,990,967.9,966.5,969.5,22.1,20.5,23.5,0.552,0.259,0.89,0.41,0.161,0.648,0.019,0.0068,0.032,1.22,0.605,1.84,0.056,0.026,0.09,20.87,18.67,22.92,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.938,46.04,38.32,51.75,44.88,37.27,48.2,0,0,0,0,0,0,0.89,0,0.44,0.12,0.83,0.17,43
1204322400000,2008,3,2007,6,31,3.94,0.49,2.95,140639,192.8,192.8,189,4,4,4,1472,1351,1535,1289,1168,183,183,183,188.9,68,252,0.125,0.119,0.135,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.877,0.825,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.089,0.084,0.091,18.78,18.55,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.63,49.41,47.26,46.67,48.2,0,0,0,0,0,0,1.05,0,0.99,0.12,0.75,0.25,35.7
1207000800000,2008,4,2007,7,30,2.9,0.364,2.49,127565,192.8,192.8,177.2,4,3,3.9,1117,864.2,1342,976.6,739.2,140.3,125,148,15.9,0,94,0.127,0.11,0.145,960.7,739.2,1100,990,990,990,968.2,967.4,969,21.8,21,22.6,0.628,0.385,0.835,0.47,0.295,0.648,0.022,0.013,0.031,1.37,0.952,1.78,0.063,0.042,0.085,20.38,19.24,21.69,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.85,39.4,51.72,45.5,38.41,48.2,0,0,0,0,0,0,0.984,0,0.41,0.13,0.86,0.14,44
1209592800000,2008,5,2007,8,31,1.9,0.394,1.5,85739.3,141,141,115.2,3,2,2.7096774193548385,708.9,566.9,850,561.9,419.9,147,147,147,0,0,0,0.211,0.173,0.259,561.9,419.9,703,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.28,0.205,0.36,0.179,0.0972,0.271,0.0077,0.0041,0.012,0.684,0.528,0.889,0.029,0.022,0.039,22.58,21.81,23.32,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.24,35.41,52.56,43,34.35,48.2,0,0,0,0,0,0,0.64,0,0.4,0.21,0.79,0.21,45.1
1212271200000,2008,6,2007,9,30,1.21,0.308,0.897,53844.9,94.46,94.46,74.78,2,2,2,465.1,389.2,559,346.1,270.2,119,119,119,0,0,0,0.259,0.213,0.306,346.1,270.2,440,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.177,0.15,0.21,0.0624,0.0265,0.107,0.0026,0.0011,0.0045,0.416,0.302,0.556,0.017,0.012,0.023,23.89,23.33,24.35,0.947,0.934,0.958,0.974,0.97,0.98,0.922,0.906,0.938,38.36,30.13,48.19,37.39,29.23,47.23,0,0,0,0,0,0,0.415,0,0.313,0.25,0.74,0.26,44.5
1214863200000,2008,7,2007,10,31,0.885,0.289,0.595,36475.8,59.84,59.84,49.03,2,1,1.3870967741935485,330.3,286.1,384,222.3,178.1,108,108,108,0,0,0,0.33,0.281,0.378,222.3,178.1,276,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.132,0.116,0.151,0.0158,0.0109,0.0293,0.00064,0.00043,0.0012,0.324,0.251,0.401,0.013,0.01,0.016,24.62,24.37,24.85,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.65,25.96,52.76,38.38,25.18,48.2,0,0,0,0,0,0,0.272,0,0.29,0.33,0.67,0.33,41.2
1217541600000,2008,8,2007,11,31,0.656,0.249,0.407,25374.5,43.31,43.31,34.11,1,1,1,244.8,213.6,283.6,151.8,120.6,93,93,93,0,0,0,0.383,0.328,0.435,151.8,120.6,190.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.105,0.0943,0.119,0.00865,0.006,0.012,0.00034,0.00024,0.00047,0.261,0.206,0.331,0.01,0.0081,0.013,25.08,24.83,25.31,0.939,0.925,0.952,0.972,0.97,0.98,0.913,0.898,0.933,35.06,27.71,44.19,34.11,26.88,43.31,0,0,0,0,0,0,0.189,0,0.249,0.38,0.62,0.38,38.7
1220220000000,2008,9,2007,12,30,0.466,0.187,0.279,17238.7,31.16,31.16,23.94,1,1,1,179.7,156.2,210.6,107.7,84.21,72,72,72,0,0,0,0.404,0.342,0.461,107.7,84.21,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0794,0.0986,0.00491,0.00291,0.00753,0.00019,0.00011,0.00029,0.181,0.138,0.236,0.0071,0.0054,0.0092,25.37,25.3,25.38,0.922,0.911,0.934,0.968,0.962,0.97,0.892,0.883,0.906,24.72,19.46,32.12,23.94,18.72,31.16,0,0,0,0,0,0,0.133,0,0.187,0.4,0.6,0.4,37
1222812000000,2008,10,2008,1,31,0.391,0.139,0.252,15426.8,22.63,22.63,20.73,1,1,1,146.1,136.8,154.8,94.13,84.79,52,52,52,0,0,0,0.356,0.336,0.38,94.13,84.79,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.076,0.0824,0.00375,0.00296,0.00449,0.00015,0.00012,0.00018,0.153,0.136,0.168,0.006,0.0053,0.0066,25.35,25.34,25.36,0.917,0.912,0.927,0.966,0.962,0.97,0.886,0.883,0.892,21.46,19.56,23.33,20.73,18.82,22.63,0,0,0,0,0,0,0.115,0,0.139,0.36,0.64,0.36,39.5
1225490400000,2008,11,2008,2,30,0.445,0.13,0.316,19608,33.21,33.21,27.23,1,1,1,171.9,136.5,196.9,121.9,86.52,50,50,50,0,0,0,0.294,0.254,0.366,121.9,86.52,146.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0763,0.0976,0.00611,0.0031,0.00824,0.00024,0.00012,0.00032,0.202,0.139,0.247,0.0079,0.0054,0.0096,25.34,25.34,25.36,0.926,0.911,0.937,0.969,0.963,0.97,0.898,0.882,0.909,28.09,19.91,34.24,27.23,19.17,33.21,0,0,0,0,0,0,0.151,0,0.129,0.29,0.71,0.29,44.1
1228082400000,2008,12,2008,3,31,0.556,0.158,0.398,24924.3,36.78,36.78,33.5,1,1,1,207.5,192.3,221.6,148.5,133.3,59,59,59,0,0,0,0.285,0.266,0.307,148.5,133.3,162.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.0942,0.105,0.00837,0.00708,0.00957,0.00033,0.00028,0.00038,0.251,0.224,0.276,0.0098,0.0087,0.011,25.29,25.19,25.36,0.938,0.932,0.943,0.97,0.97,0.971,0.91,0.904,0.916,34.53,30.89,37.86,33.5,29.96,36.78,0,0,0,0,0,0,0.186,0,0.158,0.28,0.72,0.28,44.8
1230760800000,2009,1,2008,4,31,0.685,0.196,0.489,30706,48.2,48.2,41.27,1,1,1,255.6,223.5,295.9,182.6,150.5,73,73,73,0,0,0,0.288,0.247,0.327,182.6,150.5,222.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.113,0.102,0.128,0.0113,0.00854,0.0147,0.00045,0.00034,0.00059,0.314,0.256,0.386,0.012,0.01,0.015,24.98,24.73,25.2,0.949,0.939,0.959,0.976,0.97,0.98,0.926,0.911,0.94,42.44,34.92,51.84,41.27,33.87,48.2,0,0,0,0,0,0,0.229,0,0.196,0.29,0.71,0.29,44.8
1233439200000,2009,2,2008,5,28,0.918,0.206,0.712,43082.2,79.89,79.89,64.11,2,1,1.8928571428571428,379.3,299.5,451.3,294.3,214.5,85,85,85,0,0,0,0.228,0.188,0.284,294.3,214.5,366.3,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.154,0.126,0.179,0.0399,0.014,0.0719,0.0016,0.00056,0.0029,0.351,0.242,0.441,0.014,0.0097,0.018,24.36,23.93,24.79,0.941,0.923,0.959,0.972,0.97,0.98,0.916,0.895,0.94,35.77,25.62,51.91,34.64,24.85,48.2,0,0,0,0,0,0,0.356,0,0.206,0.22,0.78,0.22,46.9
1235858400000,2009,3,2008,6,31,1.77,0.287,1.48,84296.9,188.4,188.4,113.3,4,2,2.6774193548387095,660.8,455.4,1113,553.8,348.4,107,107,107,0,0,0,0.175,0.0961,0.235,553.8,348.4,1006,990,990,990,966.5,965.6,968.3,23.5,21.7,24.4,0.288,0.176,0.634,0.177,0.0634,0.437,0.0077,0.0026,0.02,0.683,0.417,1.35,0.029,0.017,0.062,22.81,20.39,23.93,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.938,43.39,35.69,51.76,42.31,34.62,48.2,0,0,0,0,0,0,0.629,0,0.29,0.16,0.84,0.16,47.6
1238536800000,2009,4,2008,7,30,3.35,0.364,2.78,137073,192.8,192.8,190.4,4,4,4,1292,1076,1422,1151,927.7,140.3,125,148,79.8,0,197,0.11,0.0879,0.138,1071,927.7,1100,990,990,990,968.8,968.1,969.2,21.2,20.8,21.9,0.784,0.565,0.867,0.593,0.388,0.648,0.028,0.018,0.031,1.67,1.21,1.82,0.079,0.055,0.087,19.51,18.95,20.65,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.82,44.88,50.36,47.59,43.98,48.2,0,0,0,0,0,0,1.06,0,0.57,0.11,0.83,0.17,40.9
1241128800000,2009,5,2008,8,31,2.24,0.394,1.84,101776,173.4,173.4,136.8,4,3,3.2580645161290325,834.8,652.5,1057,687.8,505.5,147,147,147,0,0,0,0.18,0.139,0.225,687.8,505.5,910.4,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.363,0.247,0.542,0.256,0.139,0.38,0.011,0.0059,0.017,0.846,0.556,1.17,0.037,0.024,0.053,21.92,20.75,22.93,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.2,35.88,51.75,42.08,34.81,48.2,0,0,0,0,0,0,0.76,0,0.4,0.18,0.82,0.18,45.4
1243807200000,2009,6,2008,9,30,1.37,0.308,1.06,62786.3,108.3,108.3,87.2,3,2,2.1333333333333333,529.3,434.8,641.8,410.3,315.8,119,119,119,0,0,0,0.228,0.185,0.274,410.3,315.8,522.8,990,990,990,966,965.6,966.5,24,23.5,24.4,0.202,0.166,0.255,0.0929,0.0481,0.15,0.0039,0.002,0.0064,0.499,0.37,0.631,0.021,0.015,0.027,23.52,22.95,24.07,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.53,35.16,52.42,41.26,34.11,48.2,0,0,0,0,0,0,0.484,0,0.31,0.22,0.77,0.23,45.8
1246399200000,2009,7,2008,10,31,0.982,0.289,0.693,41864.5,69.58,69.58,56.27,2,1,1.7419354838709677,366.7,315.4,429.6,258.7,207.3,108,108,108,0,0,0,0.297,0.251,0.342,258.7,207.3,321.6,990,990,990,965.2,965,965.5,24.8,24.5,25,0.145,0.127,0.167,0.0251,0.0134,0.0508,0.001,0.00053,0.0021,0.325,0.249,0.4,0.013,0.01,0.016,24.44,24.09,24.66,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.61,25.83,52.64,34.33,25.06,48.2,0,0,0,0,0,0,0.313,0,0.289,0.29,0.71,0.29,42.6
1249077600000,2009,8,2008,11,31,0.697,0.249,0.447,27987.5,48.2,48.2,37.62,1,1,1,260.1,222.1,311.3,167.1,129.1,93,93,93,0,0,0,0.361,0.299,0.419,167.1,129.1,218.3,990,990,990,964.7,964.5,965,25.3,25,25.5,0.111,0.0973,0.129,0.00995,0.00672,0.0143,0.00039,0.00026,0.00057,0.289,0.221,0.38,0.011,0.0087,0.015,24.98,24.66,25.25,0.944,0.93,0.958,0.974,0.97,0.98,0.919,0.902,0.939,38.64,29.73,50.57,37.62,28.84,48.2,0,0,0,0,0,0,0.209,0,0.25,0.36,0.64,0.36,40.2
1251756000000,2009,9,2008,12,30,0.495,0.187,0.308,19070.3,33.1,33.1,26.49,1,1,1,190.9,169.3,219.1,118.9,97.33,72,72,72,0,0,0,0.38,0.329,0.425,118.9,97.33,147.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.084,0.102,0.00585,0.00402,0.00825,0.00023,0.00016,0.00032,0.2,0.162,0.251,0.0078,0.0063,0.0098,25.36,25.23,25.38,0.923,0.911,0.938,0.97,0.968,0.97,0.895,0.882,0.909,27.31,22.13,34.13,26.49,21.42,33.1,0,0,0,0,0,0,0.147,0,0.187,0.38,0.62,0.38,38.5
1254348000000,2009,10,2009,1,31,0.421,0.139,0.281,17271.8,26.91,26.91,23.21,1,1,1,157,142.5,172.6,105,90.53,52,52,52,0,0,0,0.332,0.301,0.365,105,90.53,120.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0781,0.0887,0.00468,0.00345,0.006,0.00018,0.00014,0.00023,0.172,0.146,0.2,0.0067,0.0057,0.0078,25.34,25.34,25.35,0.918,0.911,0.925,0.969,0.965,0.97,0.889,0.883,0.898,23.96,20.72,27.74,23.21,19.99,26.91,0,0,0,0,0,0,0.129,0,0.14,0.33,0.67,0.33,41
1257026400000,2009,11,2009,2,30,0.459,0.13,0.329,20472.2,33.6,33.6,28.43,1,1,1,177,147.7,198.6,127,97.73,50,50,50,0,0,0,0.284,0.252,0.338,127,97.73,148.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0803,0.0982,0.00655,0.00406,0.00838,0.00026,0.00016,0.00033,0.211,0.159,0.25,0.0083,0.0062,0.0098,25.34,25.34,25.35,0.928,0.913,0.938,0.97,0.968,0.97,0.9,0.884,0.91,29.31,22.18,34.64,28.43,21.46,33.6,0,0,0,0,0,0,0.158,0,0.13,0.28,0.72,0.28,44.6
1259618400000,2009,12,2009,3,31,0.58,0.158,0.422,26499.5,40.31,40.31,35.62,1,1,1,216.5,198,235.8,157.5,139,59,59,59,0,0,0,0.273,0.25,0.298,157.5,139,176.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0962,0.11,0.00913,0.00757,0.0108,0.00036,0.0003,0.00042,0.267,0.234,0.301,0.01,0.0091,0.012,25.23,25.08,25.36,0.941,0.934,0.947,0.971,0.97,0.979,0.914,0.906,0.927,36.66,32.3,41.19,35.62,31.33,40.31,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.7
1262296800000,2010,1,2009,4,31,0.812,0.196,0.617,37981.5,74.5,74.5,51.05,2,1,1.4516129032258065,303.2,239.3,414.9,230.2,166.3,73,73,73,0,0,0,0.248,0.176,0.305,230.2,166.3,341.9,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.13,0.108,0.17,0.0211,0.00989,0.0604,0.00085,0.00039,0.0025,0.319,0.243,0.403,0.013,0.0097,0.016,24.75,24.13,25.08,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.33,25.86,51.91,37.25,25.09,48.2,0,0,0,0,0,0,0.284,0,0.195,0.24,0.76,0.24,46.8
1264975200000,2010,2,2009,5,28,1.53,0.206,1.32,75690.2,182.6,182.6,112.6,4,2,2.642857142857143,632.2,422.8,1044,547.2,337.8,85,85,85,0,0,0,0.145,0.0814,0.201,547.2,337.8,959.4,990,990,990,966.4,965.5,968,23.6,22,24.5,0.275,0.169,0.571,0.173,0.0584,0.403,0.0075,0.0024,0.018,0.667,0.398,1.24,0.029,0.016,0.056,22.93,20.72,24.1,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.93,35.18,51.94,42.72,34.12,48.2,0,0,0,0,0,0,0.626,0,0.21,0.13,0.86,0.14,49.5
1267394400000,2010,3,2009,6,31,4.56,0.49,2.91,133090,192.8,192.8,178.9,4,4,4,1703,1094,1993,1520,911.2,183,183,183,433.2,0,710,0.111,0.0918,0.167,1086,911.2,1100,990,990,990,970.1,968.2,971.1,19.9,18.9,21.8,0.875,0.55,0.926,0.625,0.38,0.648,0.032,0.017,0.034,1.8,1.18,1.87,0.091,0.054,0.099,18.06,17.05,20.62,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,45.66,43.6,49.7,44.72,42.73,48.2,0,0,0,0,0,0,0.994,0,1.65,0.11,0.64,0.36,29.2
1270072800000,2010,4,2009,7,30,5.01,0.443,2.85,124547,174.8,174.8,173,4,4,4,1932,1880,1979,1761,1670,171,148,217,661.2,570,731,0.0887,0.0748,0.115,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.24,17.1,17.41,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.13,43.72,44.58,43.25,42.85,43.69,0,0,0,0,0,0,0.961,0,2.16,0.088,0.57,0.43,24.9
1272664800000,2010,5,2009,8,31,3.89,0.514,2.78,133557,192.8,192.8,179.5,4,3,3.967741935483871,1453,979.3,1870,1261,787.3,192,192,192,222.3,0,578,0.138,0.103,0.196,1039,787.3,1100,990,990,990,969.3,967.8,970.7,20.7,19.3,22.2,0.788,0.437,0.926,0.566,0.32,0.648,0.028,0.014,0.034,1.64,1,1.87,0.08,0.045,0.097,19.02,17.45,21.14,0.952,0.949,0.956,0.98,0.976,0.98,0.933,0.93,0.937,46.32,39.9,52.02,45.27,38.93,48.2,0,0,0,0,0,0,0.997,0,1.11,0.13,0.71,0.29,34.3
1275343200000,2010,6,2009,9,30,1.98,0.417,1.57,87760,154.6,154.6,121.9,4,2,2.8666666666666667,765.2,607.4,957.7,604.2,446.4,161,161,161,0,0,0,0.214,0.168,0.265,604.2,446.4,796.7,990,990,990,967,966.3,967.7,23,22.3,23.7,0.309,0.217,0.443,0.205,0.11,0.325,0.009,0.0046,0.015,0.743,0.541,1.02,0.032,0.023,0.046,22.3,21.29,23.1,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.2,35.05,51.94,42.87,33.99,48.2,0,0,0,0,0,0,0.677,0,0.41,0.21,0.79,0.21,44.3
1277935200000,2010,7,2009,10,31,1.31,0.454,0.856,50893.2,96.4,96.4,68.4,2,1,1.8709677419354838,489.3,400.9,598.4,319.8,214.9,169.5,135,186,0,0,0,0.356,0.226,0.464,319.8,214.9,463.4,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.172,0.136,0.223,0.0517,0.014,0.118,0.0022,0.00057,0.005,0.401,0.26,0.596,0.017,0.011,0.025,23.8,23.11,24.24,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.46,25.86,52.08,37.31,25.08,48.2,0,0,0,0,0,0,0.38,0,0.454,0.35,0.65,0.35,38.8
1280613600000,2010,8,2009,11,31,0.888,0.415,0.473,29026.6,51.81,51.81,39.01,2,1,1.064516129032258,331.5,279.8,396.3,176.5,124.8,155,155,155,0,0,0,0.473,0.391,0.554,176.5,124.8,241.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.119,0.101,0.142,0.0107,0.00636,0.0163,0.00043,0.00025,0.00066,0.3,0.218,0.407,0.012,0.0087,0.017,24.64,24.27,24.96,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.53,25.99,52.5,37.37,25.21,48.2,0,0,0,0,0,0,0.217,0,0.415,0.47,0.53,0.47,32.7
1283292000000,2010,9,2009,12,30,0.598,0.259,0.339,19260.8,35.21,35.21,26.75,1,1,1,230.7,196.7,275.7,130.7,105.7,100,91,118,0,0,0,0.433,0.378,0.484,130.7,105.7,157.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0979,0.0884,0.109,0.00686,0.00473,0.00915,0.00027,0.00018,0.00036,0.224,0.178,0.273,0.0088,0.007,0.011,25.2,24.92,25.42,0.838,0,0.942,0.873,0,0.97,0.813,0,0.913,27.58,0,36.3,26.75,0,35.21,0,3,0,0,0.1,0,0.149,0.1,0.259,0.43,0.57,0.43,32.2
1285884000000,2010,10,2010,1,31,0.479,0.196,0.283,17409,27.23,27.23,23.4,1,1,1,178.8,166.9,194.8,105.8,93.87,73,73,73,0,0,0,0.409,0.375,0.437,105.8,93.87,121.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0821,0.0919,0.00474,0.00373,0.0061,0.00019,0.00015,0.00024,0.176,0.155,0.205,0.0069,0.0061,0.008,25.38,25.38,25.38,0.916,0.911,0.926,0.969,0.966,0.97,0.888,0.882,0.898,24.14,21.44,28.07,23.4,20.72,27.23,0,0,0,0,0,0,0.13,0,0.196,0.41,0.59,0.41,36.3
