datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1288562400000,2010,11,2010,2,30,0.466,0.144,0.322,19999.9,32.16,32.16,27.78,1,1,1,179.9,165,192.6,124.2,97.96,55.67,50,67,0,0,0,0.311,0.26,0.406,124.2,97.96,142.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0825,0.0961,0.00631,0.00408,0.00787,0.00025,0.00016,0.00031,0.207,0.161,0.239,0.0081,0.0063,0.0093,25.35,25.34,25.37,0.926,0.912,0.935,0.97,0.968,0.97,0.899,0.884,0.907,28.64,22.25,33.15,27.78,21.54,32.16,0,0,0,0,0,0,0.154,0,0.144,0.31,0.69,0.31,42.9
1291154400000,2010,12,2010,3,31,0.628,0.158,0.47,29462.4,52.77,52.77,39.6,2,1,1.064516129032258,234.3,195.6,300,175.3,136.6,59,59,59,0,0,0,0.255,0.197,0.302,175.3,136.6,241,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.109,0.0954,0.132,0.0107,0.00736,0.0162,0.00042,0.00029,0.00065,0.289,0.23,0.383,0.011,0.009,0.015,25.12,24.79,25.36,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,39.01,26.09,51.85,37.93,25.31,48.2,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,46.9
1293832800000,2011,1,2010,4,31,1.33,0.213,1.12,66104.4,129.8,129.8,88.85,3,2,2.3870967741935485,497.9,308.5,720.3,418.5,235.5,79.39,73,91,0,0,0,0.167,0.126,0.237,418.5,235.5,629.3,990,990,990,965.8,964.9,966.8,24.2,23.2,25.1,0.204,0.132,0.309,0.1,0.0158,0.221,0.0042,0.00063,0.0095,0.482,0.249,0.756,0.02,0.0099,0.033,23.69,22.46,24.81,0.946,0.925,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.15,26.49,51.81,37.08,25.7,48.2,0,0,0,0,0,0,0.494,0,0.21,0.16,0.84,0.16,49.7
1296511200000,2011,2,2010,5,28,2.68,0.321,2.31,117951,192.8,192.8,175.5,4,3,3.7857142857142856,1110,741.4,1330,976.8,636.4,132.7,105,162,22.79,0,68,0.12,0.104,0.142,954,636.4,1100,990,990,990,968.2,966.9,968.9,21.8,21.1,23.1,0.626,0.315,0.82,0.484,0.226,0.648,0.022,0.0098,0.031,1.38,0.77,1.77,0.064,0.033,0.084,20.42,19.29,22.36,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.71,39.49,51,46.36,38.5,48.2,0,0,0,0,0,0,0.975,0,0.37,0.12,0.86,0.14,44
1298930400000,2011,3,2010,6,31,3.71,0.439,2.95,142776,192.8,192.8,191.9,4,4,4,1384,1318,1478,1220,1135,163.8,129,183,119.5,35,249,0.119,0.0873,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.4,20.9,20.6,21.1,0.841,0.811,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.83,0.086,0.083,0.089,19.1,18.75,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.09,48.16,49.73,47.98,47.2,48.2,0,0,0,0,0,0,1.07,0,0.76,0.12,0.8,0.2,38.5
1301608800000,2011,4,2010,7,30,4.57,0.384,2.85,128695,187.8,187.8,178.7,4,4,4,1765,1500,1919,1617,1352,148,148,148,516.8,252,671,0.0843,0.0771,0.0987,1100,1100,1100,990,990,990,970.3,969.5,970.8,19.7,19.2,20.5,0.923,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.09,0.098,17.79,17.29,18.66,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.6,44.25,47.91,44.69,43.36,46.95,0,0,0,0,0,0,0.993,0,1.72,0.084,0.62,0.38,28.2
1304200800000,2011,5,2010,8,31,3.07,0.471,2.46,125559,192.8,192.8,168.8,4,3,3.7419354838709675,1146,821.5,1590,969.5,674.5,176,147,192,52.61,0,298,0.157,0.121,0.192,916.9,674.5,1100,990,990,990,968.3,967.2,969.8,21.7,20.2,22.8,0.603,0.343,0.911,0.443,0.252,0.648,0.021,0.011,0.032,1.31,0.841,1.86,0.061,0.037,0.092,20.36,18.37,21.97,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.42,39.55,51.87,45.25,38.56,48.2,0,0,0,0,0,0,0.938,0,0.61,0.15,0.8,0.2,40.9
1306879200000,2011,6,2010,9,30,1.7,0.345,1.35,77991.2,139.6,139.6,108.3,3,2,2.6333333333333333,654.7,519.1,809.1,521.7,358.1,133,119,161,0,0,0,0.21,0.147,0.31,521.7,358.1,690.1,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.259,0.184,0.35,0.157,0.068,0.262,0.0067,0.0028,0.011,0.626,0.437,0.865,0.027,0.018,0.038,22.86,22,23.63,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.38,35.28,52.34,41.33,34.23,48.2,0,0,0,0,0,0,0.602,0,0.35,0.2,0.79,0.21,45.9
1309471200000,2011,7,2010,10,31,1.13,0.362,0.765,45900.4,81.4,81.4,61.69,2,1,1.8387096774193548,420.8,347.6,511.7,285.8,212.6,135,135,135,0,0,0,0.325,0.264,0.388,285.8,212.6,376.7,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.157,0.131,0.189,0.0363,0.0138,0.0768,0.0015,0.00056,0.0032,0.353,0.254,0.463,0.014,0.01,0.019,24.16,23.63,24.51,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,35.93,25.89,52.46,34.73,25.11,48.2,0,0,0,0,0,0,0.343,0,0.365,0.32,0.68,0.32,40.6
1312149600000,2011,8,2010,11,31,0.77,0.308,0.462,28702.6,48.2,48.2,38.58,1,1,1,287.7,243.4,343.5,172.7,128.4,115,115,115,0,0,0,0.404,0.335,0.472,172.7,128.4,228.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0989,0.134,0.0104,0.00667,0.0152,0.00042,0.00026,0.00061,0.3,0.221,0.4,0.012,0.0087,0.016,24.84,24.48,25.12,0.945,0.93,0.959,0.975,0.97,0.98,0.922,0.902,0.94,39.78,29.43,52.59,38.58,28.54,48.2,0,0,0,0,0,0,0.214,0,0.308,0.4,0.6,0.4,37.3
1314828000000,2011,9,2010,12,30,0.52,0.203,0.317,19641.4,33.62,33.62,27.28,1,1,1,200.7,170.2,241,122.3,98.15,78.33,72,91,0,0,0,0.391,0.345,0.43,122.3,98.15,150,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0933,0.0843,0.104,0.00615,0.00409,0.0085,0.00024,0.00016,0.00034,0.207,0.163,0.257,0.0081,0.0064,0.01,25.32,25.1,25.38,0.925,0.911,0.939,0.97,0.968,0.97,0.897,0.882,0.911,28.13,22.3,34.66,27.28,21.58,33.62,0,0,0,0,0,0,0.152,0,0.203,0.39,0.61,0.39,37.8
1317420000000,2011,10,2011,1,31,0.431,0.139,0.291,17918.4,28.11,28.11,24.08,1,1,1,160.8,145.8,177.5,108.8,93.82,52,52,52,0,0,0,0.324,0.293,0.357,108.8,93.82,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0792,0.0904,0.005,0.00372,0.00642,0.0002,0.00015,0.00025,0.179,0.152,0.209,0.007,0.006,0.0082,25.34,25.34,25.35,0.918,0.912,0.929,0.97,0.966,0.97,0.89,0.883,0.901,24.84,21.39,28.98,24.08,20.66,28.11,0,0,0,0,0,0,0.134,0,0.14,0.32,0.68,0.32,41.6
1320098400000,2011,11,2011,2,30,0.414,0.13,0.284,17468.3,30.14,30.14,24.26,1,1,1,159.6,145.5,184.1,109.6,95.54,50,50,50,0,0,0,0.315,0.272,0.344,109.6,95.54,134.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0795,0.0931,0.00506,0.00387,0.00715,0.0002,0.00015,0.00028,0.18,0.155,0.224,0.0071,0.0061,0.0088,25.34,25.34,25.35,0.918,0.911,0.932,0.969,0.967,0.97,0.89,0.883,0.904,25.02,21.74,31.07,24.26,21.01,30.14,0,0,0,0,0,0,0.135,0,0.13,0.31,0.69,0.31,42.2
1322690400000,2011,12,2011,3,31,0.579,0.158,0.421,26503.9,40.72,40.72,35.62,1,1,1,216.3,183.8,237.4,157.3,124.8,59,59,59,0,0,0,0.275,0.249,0.321,157.3,124.8,178.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0912,0.11,0.00912,0.00636,0.0109,0.00036,0.00025,0.00043,0.267,0.209,0.304,0.01,0.0082,0.012,25.22,25.07,25.36,0.94,0.928,0.948,0.973,0.97,0.979,0.915,0.9,0.928,36.59,28.82,41.58,35.62,27.95,40.72,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.8
1325368800000,2012,1,2011,4,31,0.734,0.196,0.538,33446.9,55.58,55.58,44.96,2,1,1.1612903225806452,274,238.2,327.4,201,165.2,73,73,73,0,0,0,0.269,0.223,0.306,201,165.2,254.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.12,0.107,0.139,0.0129,0.0098,0.0191,0.00051,0.00039,0.00076,0.32,0.246,0.393,0.013,0.0098,0.016,24.89,24.69,25.09,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.98,26.15,52.7,40.64,25.36,48.2,0,0,0,0,0,0,0.25,0,0.196,0.27,0.73,0.27,45.6
1328047200000,2012,2,2011,5,29,0.988,0.213,0.775,46777.5,74.01,74.01,67.21,2,2,2,394.2,334.2,425.5,309.2,249.2,85,85,85,0,0,0,0.217,0.2,0.254,309.2,249.2,340.5,990,990,990,965.4,965.1,965.5,24.6,24.5,24.9,0.159,0.138,0.17,0.0449,0.0169,0.0597,0.0018,0.00068,0.0024,0.355,0.266,0.402,0.014,0.011,0.016,24.28,24.08,24.66,0.941,0.929,0.947,0.97,0.97,0.972,0.913,0.901,0.92,34.64,28,38.08,33.6,27.16,37.01,0,0,0,0,0,0,0.373,0,0.213,0.22,0.78,0.22,47.3
1330552800000,2012,3,2011,6,31,1.47,0.287,1.18,69209.8,108.9,108.9,93.02,3,2,2.3548387096774195,548.7,429.6,631.4,441.7,322.6,107,107,107,0,0,0,0.198,0.169,0.249,441.7,322.6,524.4,990,990,990,966.1,965.5,966.4,23.9,23.6,24.5,0.214,0.167,0.253,0.108,0.0513,0.151,0.0045,0.0021,0.0064,0.522,0.379,0.628,0.022,0.015,0.026,23.41,22.99,24.09,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.916,0.939,41.69,35.07,52.51,40.28,34.02,48.2,0,0,0,0,0,0,0.517,0,0.29,0.2,0.8,0.2,47.1
1333231200000,2012,4,2011,7,30,1.72,0.324,1.39,80037.6,118.9,118.9,111.2,3,3,3,662.4,613.9,700.6,537.4,488.9,125,125,125,0,0,0,0.189,0.178,0.204,537.4,488.9,575.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.265,0.237,0.287,0.16,0.13,0.186,0.0068,0.0055,0.008,0.609,0.53,0.674,0.026,0.022,0.029,22.84,22.62,23.11,0.95,0.945,0.953,0.973,0.97,0.977,0.924,0.917,0.931,38.09,34.92,40.55,37.05,33.87,39.63,0,0,0,0,0,0,0.618,0,0.33,0.19,0.81,0.19,46.5
1335823200000,2012,5,2011,8,31,1.23,0.394,0.836,49995.1,96.4,96.4,67.2,2,1,1.8064516129032258,459,348.4,602.7,312,201.4,147,147,147,0,0,0,0.329,0.244,0.422,312,201.4,455.7,990,990,990,965.7,965.1,966.3,24.3,23.7,24.9,0.167,0.127,0.219,0.0492,0.0129,0.114,0.002,0.00052,0.0048,0.397,0.258,0.583,0.016,0.01,0.025,23.94,23.11,24.5,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,39.33,26.2,52.55,38.18,25.41,48.2,0,0,0,0,0,0,0.373,0,0.394,0.32,0.68,0.32,40.6
1338501600000,2012,6,2011,9,30,0.745,0.308,0.437,27151.5,48.2,48.2,37.71,1,1,1,287.6,243.4,343.2,168.6,124.4,119,119,119,0,0,0,0.418,0.347,0.489,168.6,124.4,224.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0989,0.134,0.0101,0.00633,0.0148,0.0004,0.00025,0.0006,0.295,0.216,0.394,0.012,0.0085,0.016,24.85,24.49,25.12,0.944,0.928,0.959,0.974,0.97,0.98,0.92,0.901,0.94,38.8,28.46,51.64,37.71,27.61,48.2,0,0,0,0,0,0,0.21,0,0.308,0.41,0.59,0.41,36.4
1341093600000,2012,7,2011,10,31,0.562,0.289,0.273,10394.8,29.62,29.62,13.97,1,1,1,210,184.6,241,102,76.64,108,108,108,0,0,0,0.518,0.448,0.585,102,76.64,133,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0895,0.0806,0.1,0.00442,0.00226,0.00705,0.00017,0.000089,0.00028,0.174,0.129,0.23,0.0068,0.005,0.0091,25.34,25.12,25.44,0.505,0,0.932,0.532,0,0.97,0.49,0,0.904,14.41,0,30.54,13.97,0,29.62,0,14,0,0,0.452,0,0.0776,0.452,0.289,0.51,0.49,0.51,18.5
1343772000000,2012,8,2011,11,31,0.42,0.249,0.146,0,0,0,0,1,0,0.8064516129032258,156.8,138.4,183.3,63.82,45.43,93,93,93,9.161,0,49,0.597,0.507,0.672,54.65,0,90.28,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0748,0.0708,0.0836,0.00122,0,0.00342,0.000048,0,0.00013,0.103,0.0708,0.151,0.0041,0.0028,0.0059,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,25,0,0.194,0.806,0,0,1,0.274,0.59,0.35,0.65,0
1346450400000,2012,9,2011,12,30,0.294,0.187,0.0393,326.837,13.62,13.62,0.4539,1,0,0.26666666666666666,113.3,99.6,136.5,41.34,27.6,72,72,72,26.23,0,48,0.641,0.527,0.723,15.15,0,64.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0724,0.000154,0,0.00123,0.000006,0,0.000048,0.0762,0.0708,0.103,0.003,0.0028,0.004,25.42,25.4,25.43,0.0294,0,0.883,0.032,0,0.96,0.0282,0,0.847,0.4729,0,14.19,0.4539,0,13.62,22,7,0,0.733,0.233,0,0.00252,0.967,0.2547,0.64,0.13,0.87,1.11
1349042400000,2012,10,2012,1,31,0.269,0.139,0.0411,0,0,0,0,1,0,0.2903225806451613,100.3,93.59,107.3,48.28,41.59,52,52,52,32.97,0,50,0.519,0.485,0.556,15.35,0,55.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000706,0,0.000447,0.0000028,0,0.000018,0.0749,0.0708,0.0884,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,22,9,0,0.71,0.29,0,0,1,0.2279,0.52,0.15,0.85,0
1351720800000,2012,11,2012,2,30,0.293,0.13,0.164,3254.69,19.95,19.95,4.52,1,1,1,113.2,101.8,140.3,63.21,51.79,50,50,50,0,0,0,0.445,0.356,0.491,63.21,51.79,90.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0777,0.00112,0.000152,0.00343,0.000044,0.000006,0.00013,0.1,0.0834,0.146,0.0039,0.0033,0.0057,25.4,25.35,25.42,0.245,0,0.94,0.256,0,0.964,0.236,0,0.902,4.703,0,20.69,4.52,0,19.95,0,22,0,0,0.733,0,0.0251,0.733,0.129,0.44,0.56,0.44,11.1
1354312800000,2012,12,2012,3,31,0.454,0.158,0.296,18273.2,34.24,34.24,24.56,1,1,1,169.6,144.4,210.6,110.6,85.45,59,59,59,0,0,0,0.351,0.28,0.408,110.6,85.45,151.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0773,0.101,0.00515,0.00301,0.00864,0.0002,0.00012,0.00034,0.183,0.138,0.257,0.0072,0.0054,0.01,25.35,25.28,25.36,0.921,0.912,0.939,0.969,0.962,0.97,0.892,0.883,0.911,25.35,19.69,35.3,24.56,18.95,34.24,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.2
1356991200000,2013,1,2012,4,31,0.948,0.196,0.752,45588.4,96.4,96.4,61.27,2,1,1.6129032258064515,353.8,213.1,551,280.8,140.1,73,73,73,0,0,0,0.226,0.132,0.343,280.8,140.1,478.1,990,990,990,965.2,964.5,966.1,24.8,23.9,25.5,0.148,0.0984,0.22,0.0433,0.00766,0.125,0.0018,0.0003,0.0052,0.369,0.238,0.61,0.015,0.0093,0.025,24.47,23.31,25.28,0.945,0.923,0.958,0.975,0.97,0.98,0.922,0.895,0.939,39.45,25.9,52.24,38.25,25.12,48.2,0,0,0,0,0,0,0.34,0,0.196,0.21,0.79,0.21,48.1
1359669600000,2013,2,2012,5,28,1.62,0.223,1.4,80360.3,135,135,119.6,3,2,2.9642857142857144,669.1,563.4,742.5,576.9,478.4,92.14,85,105,0,0,0,0.138,0.114,0.157,576.9,478.4,657.5,990,990,990,966.6,966.1,966.9,23.4,23.1,23.9,0.279,0.222,0.323,0.187,0.125,0.24,0.008,0.0052,0.01,0.671,0.526,0.802,0.029,0.022,0.035,22.75,22.33,23.27,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.937,41.48,35.45,52.14,40.44,34.39,48.2,0,0,0,0,0,0,0.664,0,0.22,0.14,0.86,0.14,49.6
1362088800000,2013,3,2012,6,31,2.71,0.287,2.3,120398,192.8,192.8,161.8,4,3,3.5483870967741935,1012,753.7,1526,905.2,646.7,107,107,107,47.58,0,319,0.111,0.0701,0.142,857.7,646.7,1100,990,990,990,967.9,966.9,969.6,22.1,20.4,23.1,0.527,0.322,0.903,0.397,0.233,0.648,0.018,0.01,0.032,1.19,0.789,1.85,0.054,0.034,0.091,20.95,18.58,22.3,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,47.11,39.3,51.84,45.77,38.29,48.2,0,0,0,0,0,0,0.899,0,0.41,0.11,0.85,0.15,44.4
1364767200000,2013,4,2012,7,30,3.55,0.384,2.72,132619,192.8,192.8,184.2,4,4,4,1369,967.2,1597,1221,819.2,148,148,148,171.9,0,349,0.111,0.0927,0.153,1049,819.2,1100,990,990,990,969.1,967.8,969.8,20.9,20.2,22.2,0.796,0.465,0.916,0.576,0.335,0.648,0.028,0.015,0.032,1.66,1.02,1.86,0.08,0.046,0.092,19.27,18.34,21.21,0.953,0.952,0.956,0.98,0.977,0.98,0.934,0.932,0.936,47.07,40.63,50.36,46.05,39.71,48.2,0,0,0,0,0,0,1.02,0,0.83,0.11,0.77,0.23,37.4
1367359200000,2013,5,2012,8,31,1.97,0.394,1.57,88721.2,155.5,155.5,119.2,4,2,2.774193548387097,734.6,563.1,945.9,587.6,416.1,147,147,147,0,0,0,0.205,0.155,0.261,587.6,416.1,798.9,990,990,990,966.8,966.1,967.7,23.2,22.3,23.9,0.296,0.203,0.44,0.196,0.0954,0.326,0.0085,0.004,0.015,0.722,0.522,1.02,0.031,0.022,0.046,22.44,21.34,23.34,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.72,35.32,52.23,43.38,34.26,48.2,0,0,0,0,0,0,0.662,0,0.4,0.2,0.8,0.2,45
1370037600000,2013,6,2012,9,30,1.17,0.308,0.866,52013.7,93.49,93.49,72.24,2,2,2,453.3,371.7,554.1,334.3,252.7,119,119,119,0,0,0,0.266,0.215,0.32,334.3,252.7,435.1,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.173,0.144,0.208,0.0568,0.0183,0.104,0.0023,0.00074,0.0044,0.398,0.275,0.549,0.016,0.011,0.023,23.96,23.36,24.47,0.945,0.93,0.957,0.974,0.97,0.98,0.92,0.902,0.938,37.08,28.2,47.7,36.12,27.35,46.74,0,0,0,0,0,0,0.401,0,0.304,0.26,0.74,0.26,44.5
1372629600000,2013,7,2012,10,31,0.834,0.289,0.544,33582.8,56.19,56.19,45.14,2,1,1.2580645161290323,311.2,265.3,367,203.2,157.3,108,108,108,0,0,0,0.35,0.294,0.407,203.2,157.3,259,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.109,0.145,0.0132,0.00912,0.0213,0.00053,0.00036,0.00086,0.313,0.247,0.395,0.012,0.0099,0.016,24.72,24.48,24.97,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.43,25.65,52.07,38.31,24.88,48.2,0,0,0,0,0,0,0.251,0,0.29,0.35,0.65,0.35,40.3
1375308000000,2013,8,2012,11,31,0.597,0.249,0.348,18279.4,38.29,38.29,24.57,1,1,1,222.8,191.2,262.9,129.8,98.21,93,93,93,0,0,0,0.421,0.354,0.486,129.8,98.21,169.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0976,0.0864,0.112,0.00679,0.0041,0.0102,0.00027,0.00016,0.0004,0.222,0.166,0.294,0.0087,0.0065,0.012,25.24,24.95,25.42,0.752,0,0.945,0.783,0,0.975,0.729,0,0.921,25.32,0,39.29,24.57,0,38.29,0,6,0,0,0.194,0,0.136,0.194,0.249,0.42,0.58,0.42,30.6
1377986400000,2013,9,2012,12,30,0.411,0.187,0.225,13789.8,26,26,19.15,1,1,1,158.7,138.2,188.8,86.75,66.16,72,72,72,0,0,0,0.458,0.381,0.521,86.75,66.16,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0803,0.073,0.0909,0.00312,0.00137,0.00567,0.00012,0.000054,0.00022,0.143,0.106,0.197,0.0056,0.0042,0.0077,25.38,25.37,25.39,0.919,0.892,0.939,0.964,0.96,0.97,0.886,0.856,0.901,19.86,14.69,26.81,19.15,14.11,26,0,0,0,0,0,0,0.106,0,0.186,0.45,0.55,0.45,33.6
1380578400000,2013,10,2013,1,31,0.348,0.139,0.209,12930.6,19.04,19.04,17.38,1,1,1,130,123.1,137.9,78.04,71.12,52,52,52,0,0,0,0.4,0.377,0.422,78.04,71.12,85.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0712,0.0764,0.00238,0.0018,0.00305,0.000093,0.00007,0.00012,0.124,0.112,0.138,0.0049,0.0044,0.0054,25.38,25.36,25.39,0.932,0.919,0.94,0.96,0.96,0.963,0.895,0.883,0.903,18.1,16.28,19.78,17.38,15.63,19.04,0,0,0,0,0,0,0.0966,0,0.139,0.4,0.6,0.4,37.2
1383256800000,2013,11,2013,2,30,0.376,0.13,0.246,15099.4,23.82,23.82,20.97,1,1,1,145.1,130,157.8,95.1,79.96,50,50,50,0,0,0,0.345,0.317,0.385,95.1,79.96,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.074,0.0838,0.00383,0.00255,0.00492,0.00015,0.0001,0.00019,0.154,0.127,0.177,0.006,0.005,0.0069,25.35,25.34,25.37,0.918,0.912,0.934,0.966,0.96,0.97,0.887,0.883,0.896,21.7,18.58,24.56,20.97,17.83,23.82,0,0,0,0,0,0,0.117,0,0.13,0.35,0.65,0.35,40.2
1385848800000,2013,12,2013,3,31,0.516,0.158,0.358,22351,41.69,41.69,30.04,1,1,1,192.8,154,241.5,133.8,95.02,59,59,59,0,0,0,0.311,0.244,0.383,133.8,95.02,182.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0944,0.0807,0.112,0.00712,0.00383,0.0113,0.00028,0.00015,0.00044,0.225,0.155,0.312,0.0088,0.0061,0.012,25.31,25.04,25.36,0.93,0.913,0.949,0.971,0.967,0.98,0.903,0.884,0.93,30.94,21.64,42.54,30.04,20.92,41.69,0,0,0,0,0,0,0.167,0,0.158,0.31,0.69,0.31,43.3
1388527200000,2014,1,2013,4,31,1.03,0.196,0.836,50493.9,104.2,104.2,67.87,3,1,1.7741935483870968,385.3,250,569.9,312.3,177,73,73,73,0,0,0,0.202,0.128,0.292,312.3,177,496.9,990,990,990,965.3,964.7,966.2,24.7,23.8,25.3,0.159,0.111,0.231,0.0519,0.0108,0.134,0.0021,0.00043,0.0056,0.396,0.244,0.615,0.016,0.0097,0.026,24.29,23.29,25,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.43,25.93,52.53,39.19,25.15,48.2,0,0,0,0,0,0,0.377,0,0.194,0.19,0.81,0.19,49
1391205600000,2014,2,2013,5,28,1.68,0.223,1.46,83761.7,133.5,133.5,124.6,3,3,3,694.5,585.5,734.5,602.3,500.5,92.14,85,105,0,0,0,0.133,0.116,0.152,602.3,500.5,649.3,990,990,990,966.7,966.2,966.8,23.3,23.2,23.8,0.293,0.234,0.319,0.203,0.135,0.235,0.0087,0.0057,0.01,0.71,0.537,0.788,0.03,0.023,0.034,22.61,22.37,23.23,0.954,0.946,0.956,0.979,0.97,0.98,0.934,0.918,0.937,42.45,35.96,45.41,41.55,34.88,44.51,0,0,0,0,0,0,0.692,0,0.22,0.13,0.87,0.13,49.9
1393624800000,2014,3,2013,6,31,2.46,0.287,2.14,114495,192.8,192.8,153.9,4,3,3.4516129032258065,919.6,702.3,1391,812.6,595.3,107,107,107,15.35,0,184,0.122,0.0769,0.152,797.2,595.3,1100,990,990,990,967.5,966.7,969.1,22.5,20.9,23.3,0.465,0.293,0.851,0.347,0.199,0.648,0.016,0.0085,0.031,1.06,0.702,1.8,0.048,0.03,0.086,21.41,19.07,22.59,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.68,39.66,51.62,44.51,38.68,48.2,0,0,0,0,0,0,0.855,0,0.32,0.12,0.87,0.13,46.5
1396303200000,2014,4,2013,7,30,3.56,0.384,2.85,138011,192.8,192.8,191.7,4,4,4,1375,1288,1456,1227,1140,148,148,148,126.9,40,208,0.108,0.102,0.115,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.848,0.811,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.083,0.089,19.12,18.83,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,48.36,49.98,47.92,47.39,48.2,0,0,0,0,0,0,1.06,0,0.71,0.11,0.8,0.2,38.8
1398895200000,2014,5,2013,8,31,2.65,0.433,2.22,118135,192.8,192.8,158.8,4,3,3.5806451612903225,989,769,1274,827.5,622,161.5,147,192,0,0,0,0.165,0.139,0.191,827.5,622,1082,990,990,990,967.8,967,968.8,22.2,21.2,23,0.482,0.314,0.77,0.348,0.216,0.607,0.016,0.0094,0.029,1.08,0.752,1.67,0.049,0.033,0.079,21.11,19.57,22.27,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.61,39.45,51.75,44.5,38.46,48.2,0,0,0,0,0,0,0.882,0,0.43,0.16,0.84,0.16,44.6
1401573600000,2014,6,2013,9,30,1.54,0.308,1.23,71695,130.1,130.1,99.58,3,2,2.433333333333333,592.8,465.5,753.9,473.8,346.5,119,119,119,0,0,0,0.205,0.158,0.256,473.8,346.5,634.9,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.233,0.177,0.319,0.128,0.0625,0.225,0.0054,0.0026,0.0098,0.568,0.416,0.772,0.024,0.017,0.033,23.18,22.31,23.89,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.58,34.99,51.84,41.44,33.94,48.2,0,0,0,0,0,0,0.553,0,0.31,0.2,0.8,0.2,46.6
1404165600000,2014,7,2013,10,31,1.01,0.336,0.677,40751.8,69.65,69.65,54.77,2,1,1.6774193548387097,378.2,313.2,458.6,252.8,205.2,125.4,108,135,0,0,0,0.333,0.294,0.379,252.8,205.2,323.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.145,0.126,0.171,0.0233,0.0132,0.0518,0.00094,0.00053,0.0021,0.329,0.25,0.405,0.013,0.01,0.016,24.39,23.95,24.68,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.53,25.87,52.52,35.12,25.09,48.2,0,0,0,0,0,0,0.304,0,0.333,0.33,0.67,0.33,40.3
1406844000000,2014,8,2013,11,31,0.696,0.249,0.447,27960.1,48.2,48.2,37.58,1,1,1,259.8,221,309.6,166.8,128,93,93,93,0,0,0,0.362,0.3,0.421,166.8,128,216.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.111,0.0969,0.128,0.00993,0.00663,0.0142,0.00039,0.00026,0.00057,0.288,0.219,0.377,0.011,0.0086,0.015,24.99,24.67,25.26,0.944,0.93,0.958,0.974,0.97,0.98,0.919,0.902,0.939,38.58,29.48,50.2,37.58,28.59,48.2,0,0,0,0,0,0,0.209,0,0.249,0.36,0.64,0.36,40.2
1409522400000,2014,9,2013,12,30,0.476,0.187,0.289,17884.1,32.85,32.85,24.84,1,1,1,183.6,156.5,218,111.6,84.48,72,72,72,0,0,0,0.396,0.33,0.46,111.6,84.48,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0795,0.101,0.00523,0.00293,0.00816,0.0002,0.00011,0.00032,0.187,0.139,0.249,0.0073,0.0054,0.0098,25.36,25.24,25.38,0.923,0.911,0.937,0.968,0.962,0.97,0.894,0.882,0.909,25.64,19.52,33.87,24.84,18.78,32.85,0,0,0,0,0,0,0.138,0,0.187,0.39,0.61,0.39,37.6
1412114400000,2014,10,2014,1,31,0.389,0.139,0.25,15299.9,23.22,23.22,20.56,1,1,1,145.2,130,157.3,93.17,77.96,52,52,52,0,0,0,0.359,0.331,0.4,93.17,77.96,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0736,0.0833,0.00367,0.00238,0.0047,0.00014,0.000093,0.00018,0.151,0.124,0.173,0.0059,0.0049,0.0068,25.35,25.34,25.38,0.92,0.911,0.936,0.966,0.96,0.97,0.888,0.883,0.899,21.29,18.17,23.94,20.56,17.44,23.22,0,0,0,0,0,0,0.114,0,0.139,0.36,0.64,0.36,39.3
1414792800000,2014,11,2014,2,30,0.375,0.13,0.245,15002.9,22.59,22.59,20.84,1,1,1,144.6,129.7,152.7,94.62,79.68,50,50,50,0,0,0,0.347,0.328,0.386,94.62,79.68,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0739,0.082,0.00379,0.00252,0.00448,0.00015,0.000099,0.00018,0.153,0.126,0.168,0.006,0.005,0.0066,25.35,25.34,25.37,0.917,0.911,0.934,0.966,0.96,0.97,0.886,0.883,0.897,21.56,18.52,23.28,20.84,17.78,22.59,0,0,0,0,0,0,0.116,0,0.13,0.35,0.65,0.35,40
1417384800000,2014,12,2014,3,31,0.47,0.158,0.312,19305.6,29.64,29.64,25.95,1,1,1,175.5,148.8,190.9,116.5,89.82,59,59,59,0,0,0,0.338,0.309,0.396,116.5,89.82,131.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0789,0.0937,0.00565,0.00338,0.00696,0.00022,0.00013,0.00027,0.194,0.146,0.221,0.0076,0.0057,0.0087,25.36,25.35,25.36,0.923,0.912,0.931,0.97,0.964,0.97,0.895,0.884,0.903,26.76,20.58,30.56,25.95,19.84,29.64,0,0,0,0,0,0,0.144,0,0.158,0.34,0.66,0.34,41.1
1420063200000,2015,1,2014,4,31,0.641,0.196,0.445,27747.4,53.78,53.78,37.29,2,1,1.096774193548387,239.2,193.9,319.2,166.2,120.9,73,73,73,0,0,0,0.312,0.229,0.376,166.2,120.9,246.2,990,990,990,964.6,964.4,965,25.4,25,25.6,0.108,0.0916,0.136,0.00987,0.00603,0.0167,0.00039,0.00024,0.00067,0.269,0.203,0.383,0.011,0.008,0.015,25.12,24.74,25.39,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.894,0.939,35.82,25.52,51.47,34.8,24.75,48.2,0,0,0,0,0,0,0.207,0,0.196,0.31,0.69,0.31,43.3
1422741600000,2015,2,2014,5,28,1.17,0.206,0.963,57063.6,111.4,111.4,84.92,3,2,2.25,483.1,330.9,619.4,398.1,245.9,85,85,85,0,0,0,0.183,0.137,0.257,398.1,245.9,534.4,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.193,0.137,0.254,0.0877,0.0167,0.158,0.0037,0.00067,0.0067,0.463,0.262,0.609,0.019,0.011,0.026,23.77,23.03,24.68,0.947,0.928,0.958,0.974,0.97,0.98,0.923,0.9,0.939,39.18,27.62,51.99,37.99,26.8,48.2,0,0,0,0,0,0,0.472,0,0.207,0.18,0.82,0.18,48.8
1425160800000,2015,3,2014,6,31,1.86,0.287,1.57,90076,139,139,121.1,3,3,3,694,624.6,791.3,587,517.6,107,107,107,0,0,0,0.155,0.135,0.171,587,517.6,684.3,990,990,990,966.7,966.4,967.1,23.3,22.9,23.6,0.289,0.249,0.344,0.193,0.147,0.258,0.0083,0.0062,0.011,0.688,0.571,0.852,0.03,0.024,0.037,22.64,22.08,23.03,0.953,0.948,0.957,0.976,0.97,0.98,0.93,0.92,0.938,41.34,36.94,47.27,40.36,35.84,46.33,0,0,0,0,0,0,0.673,0,0.29,0.15,0.84,0.16,48.4
1427839200000,2015,4,2014,7,30,2,0.324,1.68,95095.6,136.8,136.8,132.1,3,3,3,772,739.2,799.1,647,614.2,125,125,125,0,0,0,0.162,0.156,0.169,647,614.2,674.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.327,0.309,0.343,0.233,0.211,0.251,0.01,0.0091,0.011,0.794,0.739,0.84,0.035,0.032,0.037,22.22,22.06,22.4,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.92,42.95,46.53,44.03,42.09,45.6,0,0,0,0,0,0,0.734,0,0.32,0.16,0.84,0.16,47.5
1430431200000,2015,5,2014,8,31,1.66,0.394,1.27,73639.3,130.3,130.3,98.98,3,2,2.4516129032258065,621,466.3,786.8,474,319.3,147,147,147,0,0,0,0.243,0.187,0.315,474,319.3,639.8,990,990,990,966.4,965.7,967,23.6,23,24.3,0.236,0.169,0.324,0.129,0.0497,0.228,0.0055,0.002,0.01,0.57,0.377,0.782,0.024,0.016,0.034,23.06,22.17,23.92,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.916,0.939,41.71,34.98,51.6,40.63,33.93,48.2,0,0,0,0,0,0,0.55,0,0.39,0.24,0.77,0.23,44.4
1433109600000,2015,6,2014,9,30,0.998,0.308,0.689,41582.5,73.36,73.36,57.75,2,1,1.7666666666666666,384.9,321.4,458.9,265.9,202.4,119,119,119,0,0,0,0.313,0.259,0.37,265.9,202.4,339.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.149,0.126,0.175,0.0284,0.013,0.0594,0.0012,0.00052,0.0024,0.333,0.25,0.406,0.013,0.01,0.017,24.35,23.93,24.64,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.59,25.74,52.22,34.42,24.96,48.2,0,0,0,0,0,0,0.321,0,0.309,0.31,0.69,0.31,41.7
1435701600000,2015,7,2014,10,31,0.721,0.289,0.432,26953.4,47.53,47.53,36.23,1,1,1,269.3,230.3,317.8,161.3,122.3,108,108,108,0,0,0,0.405,0.34,0.469,161.3,122.3,209.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.11,0.0967,0.128,0.00946,0.00615,0.0136,0.00038,0.00024,0.00054,0.28,0.21,0.367,0.011,0.0083,0.015,24.95,24.64,25.21,0.942,0.927,0.956,0.974,0.97,0.98,0.917,0.899,0.937,37.18,28.03,48.5,36.23,27.18,47.53,0,0,0,0,0,0,0.201,0,0.289,0.4,0.6,0.4,37.4
1438380000000,2015,8,2014,11,31,0.518,0.249,0.269,6529.65,30.03,30.03,8.776,1,1,1,193.5,167.1,227.3,100.5,74.14,93,93,93,0,0,0,0.485,0.409,0.556,100.5,74.14,134.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0872,0.0779,0.0992,0.00429,0.00205,0.00717,0.00017,0.00008,0.00028,0.17,0.123,0.23,0.0066,0.0048,0.009,25.38,25.21,25.42,0.299,0,0.932,0.313,0,0.97,0.29,0,0.904,9.048,0,30.95,8.776,0,30.03,0,21,0,0,0.677,0,0.0488,0.677,0.249,0.48,0.52,0.48,12.6
1441058400000,2015,9,2014,12,30,0.348,0.187,0.131,5652.27,20.47,20.47,7.85,1,0,0.7333333333333333,134.4,113.5,164.7,62.41,41.55,72,72,72,11.93,0,49,0.543,0.437,0.634,50.48,0,92.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0824,0.00117,0,0.00363,0.000046,0,0.00014,0.101,0.0708,0.154,0.0039,0.0028,0.006,25.4,25.37,25.43,0.428,0,0.938,0.449,0,0.966,0.411,0,0.9,8.166,0,21.2,7.85,0,20.47,8,8,0,0.267,0.267,0,0.0436,0.533,0.217,0.54,0.38,0.62,16.2
1443650400000,2015,10,2015,1,31,0.284,0.139,0.109,0,0,0,0,1,0,0.7096774193548387,106,96.32,113.8,54,44.32,52,52,52,13.45,0,49,0.492,0.457,0.54,40.57,0,61.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000432,0,0.001,0.000017,0,0.000039,0.0852,0.0708,0.0978,0.0033,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,22,0,0.29,0.71,0,0,1,0.175,0.49,0.38,0.62,0
1446328800000,2015,11,2015,2,30,0.306,0.13,0.172,6289.65,19.12,19.12,8.736,1,0,0.9666666666666667,118.1,99.33,136.3,68.14,49.33,50,50,50,1.633,0,49,0.428,0.367,0.503,66.49,0,86.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0762,0.00154,0,0.00308,0.000061,0,0.00012,0.108,0.0708,0.138,0.0042,0.0028,0.0054,25.39,25.36,25.43,0.462,0,0.939,0.481,0,0.963,0.444,0,0.902,9.089,0,19.86,8.736,0,19.12,1,14,0,0.0333,0.467,0,0.0485,0.5,0.134,0.42,0.56,0.44,20.6
1448920800000,2015,12,2015,3,31,0.439,0.158,0.281,17336.8,28.99,28.99,23.3,1,1,1,164,133.5,188.2,105,74.51,59,59,59,0,0,0,0.363,0.313,0.442,105,74.51,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0735,0.0928,0.00467,0.00208,0.00673,0.00018,0.000082,0.00026,0.173,0.119,0.216,0.0068,0.0047,0.0085,25.36,25.35,25.38,0.922,0.912,0.939,0.968,0.96,0.97,0.892,0.883,0.902,24.07,17.39,29.89,23.3,16.7,28.99,0,0,0,0,0,0,0.129,0,0.158,0.36,0.64,0.36,39.5
1451599200000,2016,1,2015,4,31,0.641,0.196,0.445,27854.6,48.2,48.2,37.44,1,1,1,239.3,184.9,299.8,166.3,111.9,73,73,73,0,0,0,0.312,0.244,0.395,166.3,111.9,226.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.108,0.0884,0.129,0.00988,0.00526,0.015,0.00039,0.00021,0.0006,0.284,0.187,0.393,0.011,0.0073,0.016,25.09,24.71,25.39,0.942,0.919,0.959,0.975,0.97,0.98,0.919,0.892,0.94,38.58,25.61,52.7,37.44,24.84,48.2,0,0,0,0,0,0,0.208,0,0.196,0.31,0.69,0.31,43.5
1454277600000,2016,2,2015,5,29,1.02,0.213,0.802,48368.1,96.4,96.4,69.49,2,1,1.9310344827586208,405.3,304.4,549.4,320.3,219.4,85,85,85,0,0,0,0.216,0.155,0.279,320.3,219.4,464.4,990,990,990,965.4,964.9,966.1,24.6,23.9,25.1,0.163,0.127,0.214,0.0514,0.0144,0.118,0.0021,0.00057,0.0049,0.383,0.246,0.588,0.016,0.0098,0.025,24.21,23.34,24.77,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.57,25.96,51.98,36.41,25.18,48.2,0,0,0,0,0,0,0.386,0,0.218,0.21,0.79,0.21,47.4
1456783200000,2016,3,2015,6,31,2.19,0.287,1.9,104863,190,190,140.9,4,2,3.2580645161290325,817.8,566.6,1127,710.8,459.6,107,107,107,0,0,0,0.137,0.095,0.189,710.8,459.6,1020,990,990,990,967.2,966.1,968.3,22.8,21.7,23.9,0.383,0.216,0.654,0.267,0.116,0.467,0.012,0.0049,0.022,0.885,0.531,1.4,0.039,0.022,0.065,21.96,20.3,23.27,0.954,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,44.46,35.3,52.17,43.26,34.25,48.2,0,0,0,0,0,0,0.783,0,0.29,0.13,0.87,0.13,47.9
1459461600000,2016,4,2015,7,30,2.82,0.344,2.47,129617,188.9,188.9,180,4,4,4,1087,920.5,1146,954.7,795.5,132.7,125,148,0,0,0,0.122,0.11,0.136,954.7,795.5,1015,990,990,990,968.2,967.6,968.4,21.8,21.6,22.4,0.594,0.436,0.659,0.405,0.324,0.457,0.019,0.014,0.021,1.26,0.971,1.4,0.058,0.043,0.065,20.57,20.26,21.45,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.93,0.937,45.94,39.87,48.18,45.01,38.9,47.22,0,0,0,0,0,0,1,0,0.35,0.12,0.88,0.12,46
1462053600000,2016,5,2015,8,31,1.92,0.394,1.52,86440.4,144.6,144.6,116.2,3,2,2.7096774193548385,715.1,545.6,904.8,568.1,398.6,147,147,147,0,0,0,0.21,0.162,0.269,568.1,398.6,757.8,990,990,990,966.8,966.1,967.5,23.2,22.5,23.9,0.285,0.197,0.403,0.184,0.0871,0.306,0.008,0.0036,0.014,0.695,0.496,0.991,0.03,0.021,0.044,22.55,21.49,23.45,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.39,34.94,51.65,43.2,33.89,48.2,0,0,0,0,0,0,0.645,0,0.4,0.21,0.79,0.21,45
1464732000000,2016,6,2015,9,30,1.14,0.308,0.828,49728.7,90.02,90.02,69.07,2,2,2,438.4,360.7,536.6,319.4,241.7,119,119,119,0,0,0,0.275,0.222,0.33,319.4,241.7,417.6,990,990,990,965.6,965.2,966,24.4,24,24.8,0.168,0.14,0.202,0.0499,0.0163,0.0961,0.0021,0.00066,0.004,0.376,0.262,0.523,0.015,0.011,0.022,24.05,23.46,24.53,0.942,0.927,0.956,0.973,0.97,0.98,0.917,0.899,0.937,35.48,26.95,45.93,34.53,26.15,45.01,0,0,0,0,0,0,0.384,0,0.312,0.27,0.73,0.27,43.6
1467324000000,2016,7,2015,10,31,0.812,0.289,0.523,32348.6,53.94,53.94,43.48,2,1,1.1612903225806452,303.3,259.8,356.6,195.3,151.8,108,108,108,0,0,0,0.359,0.303,0.416,195.3,151.8,248.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.122,0.107,0.141,0.0123,0.00866,0.0169,0.00049,0.00034,0.00068,0.315,0.25,0.399,0.013,0.01,0.016,24.76,24.52,25,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.48,25.87,52.47,39.29,25.09,48.2,0,0,0,0,0,0,0.242,0,0.289,0.36,0.64,0.36,39.8
1470002400000,2016,8,2015,11,31,0.59,0.249,0.341,17294.1,36.93,36.93,23.24,1,1,1,220.2,191.2,257.4,127.2,98.21,93,93,93,0,0,0,0.426,0.361,0.486,127.2,98.21,164.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0864,0.11,0.00656,0.0041,0.00972,0.00026,0.00016,0.00038,0.218,0.166,0.284,0.0085,0.0065,0.011,25.25,24.99,25.42,0.721,0,0.944,0.751,0,0.972,0.7,0,0.917,23.96,0,38.01,23.24,0,36.93,0,7,0,0,0.226,0,0.129,0.226,0.249,0.42,0.58,0.42,29.3
1472680800000,2016,9,2015,12,30,0.411,0.187,0.225,13781.2,26,26,19.14,1,1,1,158.7,136,188.8,86.73,63.97,72,72,72,0,0,0,0.458,0.381,0.53,86.73,63.97,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0803,0.0722,0.0909,0.00312,0.00119,0.00567,0.00012,0.000047,0.00022,0.143,0.102,0.197,0.0056,0.004,0.0077,25.38,25.37,25.4,0.919,0.88,0.94,0.964,0.96,0.97,0.886,0.844,0.902,19.84,14.02,26.81,19.14,13.46,26,0,0,0,0,0,0,0.106,0,0.186,0.45,0.55,0.45,33.5
1475272800000,2016,10,2016,1,31,0.329,0.139,0.19,9061.59,18.71,18.71,12.18,1,1,1,122.9,111.1,136.3,70.94,59.09,52,52,52,0,0,0,0.425,0.382,0.468,70.94,59.09,84.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0759,0.00178,0.000773,0.00291,0.00007,0.00003,0.00011,0.112,0.0939,0.135,0.0044,0.0037,0.0053,25.39,25.36,25.41,0.682,0,0.939,0.712,0,0.962,0.655,0,0.902,12.68,0,19.45,12.18,0,18.71,0,8,0,0,0.258,0,0.0677,0.258,0.139,0.42,0.58,0.42,27.5
1477951200000,2016,11,2016,2,30,0.357,0.13,0.228,13294.6,22.98,22.98,18.46,1,1,1,137.9,111.4,154.3,87.86,61.36,50,50,50,0,0,0,0.366,0.324,0.449,87.86,61.36,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0708,0.0826,0.00322,0.000966,0.00461,0.00013,0.000038,0.00018,0.141,0.0971,0.17,0.0055,0.0038,0.0067,25.36,25.34,25.4,0.858,0,0.94,0.901,0,0.97,0.828,0,0.903,19.13,0,23.69,18.46,0,22.98,0,2,0,0,0.0667,0,0.103,0.0667,0.129,0.36,0.64,0.36,37.2
1480543200000,2016,12,2016,3,31,0.468,0.158,0.31,19164.3,31.79,31.79,25.76,1,1,1,174.6,151,200,115.6,92.01,59,59,59,0,0,0,0.342,0.295,0.391,115.6,92.01,141,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0797,0.0969,0.00557,0.00357,0.00773,0.00022,0.00014,0.0003,0.192,0.15,0.237,0.0075,0.0059,0.0093,25.36,25.35,25.36,0.924,0.913,0.935,0.969,0.965,0.97,0.895,0.884,0.907,26.58,21.03,32.77,25.76,20.29,31.79,0,0,0,0,0,0,0.143,0,0.158,0.34,0.66,0.34,40.9
1483221600000,2017,1,2016,4,31,0.706,0.196,0.511,31624.2,54.33,54.33,42.51,2,1,1.2903225806451613,263.7,204.1,321.6,190.7,131.1,73,73,73,0,0,0,0.283,0.227,0.358,190.7,131.1,248.6,990,990,990,964.7,964.4,965,25.3,25,25.6,0.116,0.0952,0.137,0.012,0.00689,0.0169,0.00047,0.00027,0.00068,0.281,0.222,0.384,0.011,0.0087,0.015,24.98,24.73,25.35,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.895,0.94,36.01,25.68,51.66,34.95,24.91,48.2,0,0,0,0,0,0,0.236,0,0.195,0.28,0.72,0.28,44.8
1485900000000,2017,2,2016,5,28,1.02,0.206,0.812,48806,102.7,102.7,72.63,3,2,2.0357142857142856,420.8,327.9,575.4,335.8,242.9,85,85,85,0,0,0,0.207,0.148,0.259,335.8,242.9,490.4,990,990,990,965.5,965,966.2,24.5,23.8,25,0.169,0.136,0.229,0.0576,0.0164,0.13,0.0024,0.00066,0.0055,0.392,0.259,0.599,0.016,0.01,0.025,24.12,23.29,24.7,0.943,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.939,36.77,27.28,51.47,35.7,26.46,48.2,0,0,0,0,0,0,0.403,0,0.208,0.2,0.8,0.2,47.8
1488319200000,2017,3,2016,6,31,3.41,0.307,2.41,118371,192.8,192.8,159.1,4,2,3.6129032258064515,1274,593.7,2265,1159,486.7,114.8,107,129,261.2,0,1036,0.105,0.0569,0.18,898.2,486.7,1100,990,990,990,968.7,966.3,971.7,21.3,18.3,23.7,0.631,0.232,0.926,0.453,0.129,0.648,0.022,0.0054,0.035,1.35,0.554,1.87,0.066,0.023,0.1,19.98,16.39,23.1,0.952,0.946,0.957,0.979,0.97,0.98,0.932,0.919,0.938,45.17,36.25,52.68,43.99,35.17,48.2,0,0,0,0,0,0,0.884,0,1,0.09,0.71,0.29,34.7
1490997600000,2017,4,2016,7,30,5.53,0.503,2.85,120671,179.8,179.8,167.6,4,4,4,2132,1733,2329,1938,1585,194,148,217,838.1,485,1012,0.0904,0.0727,0.105,1100,1100,1100,990,990,990,971.4,970.2,971.9,18.6,18.1,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.74,16.23,17.89,0.947,0.946,0.951,0.98,0.979,0.98,0.928,0.926,0.932,42.77,41.4,45.88,41.9,40.53,44.96,0,0,0,0,0,0,0.931,0,2.68,0.091,0.52,0.48,21.8
1493589600000,2017,5,2016,8,31,3.68,0.514,2.8,136551,192.8,192.8,183.5,4,4,4,1374,1011,1703,1182,819.4,192,192,192,137.9,0,411,0.143,0.113,0.19,1044,819.4,1100,990,990,990,969.1,967.9,970.1,20.9,19.9,22.1,0.777,0.466,0.921,0.567,0.336,0.648,0.027,0.015,0.033,1.63,1.02,1.87,0.078,0.046,0.094,19.29,17.99,21.04,0.953,0.951,0.955,0.98,0.977,0.98,0.934,0.931,0.936,46.87,40.31,49.86,45.88,39.37,48.2,0,0,0,0,0,0,1.02,0,0.88,0.14,0.76,0.24,37.1
1496268000000,2017,6,2016,9,30,2.1,0.417,1.68,93419.6,160.7,160.7,129.7,4,3,3.1,809.1,655.8,994,648.1,494.8,161,161,161,0,0,0,0.202,0.162,0.246,648.1,494.8,833,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.336,0.244,0.476,0.232,0.133,0.342,0.01,0.0056,0.015,0.794,0.542,1.04,0.035,0.023,0.047,22.07,21.08,22.94,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.11,35.08,52.07,41.93,34.03,48.2,0,0,0,0,0,0,0.721,0,0.42,0.2,0.8,0.2,44.5
1498860000000,2017,7,2016,10,31,1.42,0.498,0.918,54307,96.4,96.4,72.99,2,2,2,528.6,434.6,646.8,342.6,248.6,186,186,186,0,0,0,0.357,0.288,0.428,342.6,248.6,460.8,990,990,990,966,965.6,966.5,24,23.5,24.4,0.181,0.148,0.228,0.0607,0.0169,0.116,0.0025,0.00069,0.005,0.416,0.275,0.598,0.017,0.011,0.025,23.61,22.92,24.17,0.946,0.929,0.958,0.974,0.97,0.98,0.921,0.902,0.939,37.46,27.38,49.57,36.5,26.56,48.2,0,0,0,0,0,0,0.406,0,0.502,0.35,0.65,0.35,38.2
1501538400000,2017,8,2016,11,31,0.964,0.415,0.549,33459.2,58.97,58.97,44.97,2,1,1.2580645161290323,359.9,305.2,429.4,204.9,150.2,155,155,155,0,0,0,0.435,0.361,0.508,204.9,150.2,274.4,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.154,0.014,0.00852,0.0285,0.00056,0.00034,0.0012,0.318,0.258,0.409,0.013,0.01,0.017,24.48,24.16,24.81,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.11,26.15,52.67,37.91,25.36,48.2,0,0,0,0,0,0,0.25,0,0.415,0.43,0.57,0.43,34.7
1504216800000,2017,9,2016,12,30,0.658,0.306,0.352,21760.1,41.41,41.41,30.22,1,1,1,253.8,217.2,301.1,135.8,99.18,118,118,118,0,0,0,0.47,0.392,0.543,135.8,99.18,183.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0882,0.118,0.00729,0.00418,0.0113,0.00029,0.00016,0.00045,0.234,0.169,0.319,0.0093,0.0066,0.013,25.07,24.78,25.33,0.931,0.912,0.95,0.971,0.968,0.98,0.904,0.883,0.931,31.11,22.46,42.25,30.22,21.75,41.41,0,0,0,0,0,0,0.168,0,0.306,0.47,0.53,0.47,33.1
1506808800000,2017,10,2017,1,31,0.535,0.237,0.298,15159.5,26.63,26.63,20.38,1,1,1,199.8,185.7,215.3,111.4,96.67,88.48,73,97,0,0,0,0.441,0.38,0.501,111.4,96.67,119.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0855,0.0932,0.00522,0.00397,0.00589,0.0002,0.00016,0.00023,0.188,0.163,0.201,0.0074,0.0064,0.0079,25.37,25.31,25.43,0.742,0,0.924,0.782,0,0.97,0.72,0,0.897,21.01,0,27.45,20.38,0,26.63,0,6,0,0,0.194,0,0.113,0.194,0.237,0.44,0.56,0.44,28.3
1509487200000,2017,11,2017,2,30,0.507,0.159,0.348,21717.3,35.37,35.37,30.16,1,1,1,195.5,185.5,206.3,134.1,118.5,61.33,50,67,0,0,0,0.315,0.242,0.361,134.1,118.5,156.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0897,0.101,0.00715,0.00582,0.00903,0.00028,0.00023,0.00035,0.225,0.198,0.263,0.0088,0.0077,0.01,25.36,25.3,25.38,0.932,0.924,0.94,0.97,0.97,0.97,0.904,0.896,0.912,31.1,27.23,36.46,30.16,26.41,35.37,0,0,0,0,0,0,0.168,0,0.159,0.31,0.69,0.31,42.8
1512079200000,2017,12,2017,3,31,0.604,0.158,0.446,28102.9,46.79,46.79,37.77,1,1,1,225.4,194.2,263.7,166.4,135.2,59,59,59,0,0,0,0.264,0.224,0.304,166.4,135.2,204.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0949,0.119,0.0099,0.00724,0.0131,0.00039,0.00028,0.00052,0.283,0.227,0.351,0.011,0.0089,0.014,25.16,24.89,25.36,0.944,0.933,0.956,0.974,0.97,0.98,0.919,0.905,0.936,38.76,31.36,47.75,37.77,30.42,46.79,0,0,0,0,0,0,0.21,0,0.158,0.26,0.74,0.26,46.5
1514757600000,2018,1,2017,4,31,0.904,0.196,0.708,43204.7,69.8,69.8,58.07,2,1,1.7419354838709677,337.5,268.3,393.6,264.5,195.3,73,73,73,0,0,0,0.22,0.185,0.272,264.5,195.3,320.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.142,0.118,0.162,0.0284,0.0124,0.0503,0.0011,0.00049,0.002,0.328,0.241,0.385,0.013,0.0096,0.015,24.58,24.26,24.89,0.941,0.922,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.25,25.64,51.72,35.13,24.88,48.2,0,0,0,0,0,0,0.323,0,0.196,0.22,0.78,0.22,47.8
1517436000000,2018,2,2017,5,28,1.3,0.206,1.1,64394.8,144.6,144.6,95.83,3,2,2.3214285714285716,538.7,399.3,816.1,453.7,314.3,85,85,85,0,0,0,0.166,0.104,0.213,453.7,314.3,731.1,990,990,990,966,965.4,967.2,24,22.8,24.6,0.221,0.161,0.365,0.12,0.0473,0.289,0.0051,0.0019,0.013,0.545,0.363,0.926,0.023,0.015,0.041,23.45,21.91,24.24,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.31,35.22,52.34,41.14,34.16,48.2,0,0,0,0,0,0,0.532,0,0.2,0.16,0.85,0.15,49.5
1519855200000,2018,3,2017,6,31,3.4,0.346,2.74,136113,192.8,192.8,182.9,4,3,3.935483870967742,1270,852,1532,1141,723,129,129,129,117,0,303,0.105,0.0842,0.151,1024,723,1100,990,990,990,968.7,967.3,969.6,21.3,20.4,22.7,0.737,0.369,0.9,0.55,0.284,0.648,0.026,0.013,0.032,1.57,0.921,1.85,0.074,0.041,0.091,19.68,18.56,21.77,0.954,0.952,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.68,39.86,51.13,46.51,38.9,48.2,0,0,0,0,0,0,1.02,0,0.66,0.1,0.81,0.19,40
1522533600000,2018,4,2017,7,30,4.76,0.384,2.85,126963,186.2,186.2,176.3,4,4,4,1835,1548,1975,1687,1400,148,148,148,586.7,300,727,0.0812,0.0749,0.0956,1100,1100,1100,990,990,990,970.6,969.6,971,19.4,19,20.4,0.924,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.091,0.099,17.56,17.11,18.5,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.98,43.75,47.5,44.08,42.88,46.55,0,0,0,0,0,0,0.98,0,1.91,0.081,0.6,0.4,26.7
1525125600000,2018,5,2017,8,31,4.1,0.514,2.87,135600,192.8,192.8,182.3,4,4,4,1532,1070,1891,1340,878.4,192,192,192,270.1,0,599,0.129,0.102,0.179,1070,878.4,1100,990,990,990,969.6,968.1,970.7,20.4,19.3,21.9,0.835,0.52,0.926,0.599,0.364,0.648,0.03,0.017,0.034,1.73,1.12,1.87,0.085,0.051,0.097,18.68,17.38,20.76,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.53,42.67,49.94,45.56,41.82,48.2,0,0,0,0,0,0,1.01,0,1.23,0.13,0.7,0.3,33.1
1527804000000,2018,6,2017,9,30,2.16,0.417,1.75,96576.9,169.3,169.3,134.1,4,3,3.1666666666666665,834.9,676.8,1047,673.9,515.8,161,161,161,0,0,0,0.196,0.154,0.238,673.9,515.8,886,990,990,990,967.2,966.6,968,22.8,22,23.4,0.355,0.256,0.525,0.248,0.146,0.368,0.011,0.0062,0.017,0.833,0.576,1.13,0.037,0.025,0.052,21.93,20.82,22.82,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.63,36.47,52.2,42.46,35.37,48.2,0,0,0,0,0,0,0.745,0,0.41,0.19,0.81,0.19,44.7
1530396000000,2018,7,2017,10,31,1.46,0.498,0.96,56552.4,96.4,96.4,76.01,2,2,2,544.3,446.9,666.2,358.3,260.9,186,186,186,0,0,0,0.347,0.279,0.416,358.3,260.9,480.2,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.152,0.239,0.0681,0.0221,0.126,0.0029,0.00091,0.0054,0.44,0.293,0.631,0.018,0.012,0.027,23.52,22.8,24.1,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.09,28.74,51.35,38.01,27.88,48.2,0,0,0,0,0,0,0.422,0,0.5,0.34,0.66,0.34,38.7
1533074400000,2018,8,2017,11,31,0.991,0.415,0.575,35022,61.37,61.37,47.07,2,1,1.3548387096774193,369.8,313.7,440.6,214.8,158.7,155,155,155,0,0,0,0.423,0.352,0.494,214.8,158.7,285.6,990,990,990,965.2,965,965.6,24.8,24.4,25,0.133,0.113,0.158,0.0156,0.00924,0.0338,0.00063,0.00037,0.0014,0.319,0.254,0.403,0.013,0.01,0.016,24.43,24.09,24.75,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.34,25.71,52,37.23,24.94,48.2,0,0,0,0,0,0,0.262,0,0.416,0.42,0.58,0.42,35.3
1535752800000,2018,9,2017,12,30,0.692,0.306,0.386,23990.8,43.34,43.34,33.32,1,1,1,267.1,232.8,309.6,149.1,114.8,118,118,118,0,0,0,0.445,0.381,0.507,149.1,114.8,191.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.106,0.0937,0.121,0.00842,0.00551,0.012,0.00033,0.00022,0.00048,0.258,0.197,0.334,0.01,0.0077,0.013,24.98,24.72,25.21,0.938,0.922,0.952,0.972,0.97,0.98,0.911,0.894,0.933,34.26,26.16,44.23,33.32,25.37,43.34,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
1538344800000,2018,10,2018,1,31,0.552,0.26,0.293,11419.6,29.9,29.9,15.35,1,1,1,206.2,182.2,230.8,109.2,85.18,97,97,97,0,0,0,0.472,0.42,0.532,109.2,85.18,133.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.09,0.0815,0.0987,0.00504,0.00299,0.00713,0.0002,0.00012,0.00028,0.185,0.142,0.229,0.0072,0.0056,0.009,25.35,25.19,25.43,0.536,0,0.932,0.563,0,0.97,0.52,0,0.904,15.82,0,30.82,15.35,0,29.9,0,13,0,0,0.419,0,0.0853,0.419,0.259,0.47,0.53,0.47,20.7
1541023200000,2018,11,2018,2,30,0.495,0.159,0.336,20947.5,34.18,34.18,29.09,1,1,1,191,181.4,201.1,129.6,114.4,61.33,50,67,0,0,0,0.322,0.249,0.369,129.6,114.4,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0882,0.0991,0.00677,0.00547,0.00859,0.00026,0.00021,0.00034,0.217,0.191,0.254,0.0085,0.0075,0.0099,25.36,25.34,25.37,0.93,0.921,0.939,0.97,0.97,0.97,0.902,0.893,0.911,29.99,26.2,35.24,29.09,25.42,34.18,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.3
1543615200000,2018,12,2018,3,31,0.574,0.158,0.416,26082.7,37.66,37.66,35.06,1,1,1,214.2,203.2,225.1,155.2,144.2,59,59,59,0,0,0,0.276,0.262,0.29,155.2,144.2,166.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0981,0.106,0.00894,0.00801,0.00987,0.00035,0.00031,0.00039,0.263,0.243,0.282,0.01,0.0095,0.011,25.25,25.17,25.34,0.94,0.936,0.944,0.97,0.97,0.973,0.912,0.908,0.918,36.13,33.55,38.69,35.06,32.55,37.66,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.4
1546293600000,2019,1,2018,4,31,0.641,0.196,0.446,28000.2,44.73,44.73,37.63,1,1,1,239.5,224,269.1,166.5,151,73,73,73,0,0,0,0.306,0.271,0.326,166.5,151,196.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.108,0.102,0.118,0.0099,0.00859,0.0124,0.00039,0.00034,0.00049,0.285,0.257,0.338,0.011,0.01,0.013,25.08,24.89,25.2,0.944,0.939,0.953,0.973,0.97,0.98,0.919,0.911,0.934,38.66,35.05,45.64,37.63,34,44.73,0,0,0,0,0,0,0.209,0,0.195,0.31,0.7,0.3,43.7
1548972000000,2019,2,2018,5,28,0.815,0.206,0.61,37213,68.43,68.43,55.38,2,1,1.6785714285714286,337,271.6,399.8,252,186.6,85,85,85,0,0,0,0.256,0.213,0.313,252,186.6,314.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.139,0.116,0.161,0.0243,0.0116,0.0476,0.00098,0.00046,0.0019,0.32,0.242,0.382,0.013,0.0097,0.015,24.59,24.24,24.89,0.941,0.922,0.958,0.973,0.97,0.98,0.916,0.895,0.939,36.18,25.55,51.17,35.11,24.79,48.2,0,0,0,0,0,0,0.308,0,0.205,0.25,0.75,0.25,45.7
1551391200000,2019,3,2018,6,31,1.18,0.287,0.897,53958.9,78.06,78.06,72.53,2,2,2,441.9,405,466.8,334.9,298,107,107,107,0,0,0,0.243,0.229,0.264,334.9,298,359.8,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.171,0.158,0.18,0.0571,0.0397,0.0688,0.0023,0.0016,0.0028,0.397,0.342,0.434,0.016,0.014,0.018,24.01,23.86,24.24,0.946,0.94,0.95,0.972,0.97,0.976,0.92,0.912,0.927,37.3,33.3,39.99,36.26,32.3,39.03,0,0,0,0,0,0,0.403,0,0.283,0.24,0.76,0.24,45.7
1554069600000,2019,4,2018,7,30,1.1,0.324,0.772,46335.1,67.68,67.68,64.35,2,2,2,423,389.2,438.7,298,264.2,125,125,125,0,0,0,0.296,0.285,0.321,298,264.2,313.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.161,0.149,0.167,0.0397,0.0237,0.0471,0.0016,0.00096,0.0019,0.344,0.294,0.368,0.014,0.012,0.015,24.15,24.06,24.36,0.94,0.933,0.943,0.97,0.97,0.97,0.912,0.905,0.915,33.17,29.43,34.89,32.18,28.55,33.84,0,0,0,0,0,0,0.358,0,0.328,0.29,0.7,0.3,42.1
1556661600000,2019,5,2018,8,31,0.872,0.394,0.478,29398.9,51.07,51.07,39.51,2,1,1.064516129032258,325.6,265.3,384.5,178.6,118.3,147,147,147,0,0,0,0.457,0.382,0.554,178.6,118.3,237.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.0981,0.14,0.0109,0.00581,0.0159,0.00044,0.00023,0.00065,0.304,0.206,0.406,0.012,0.0082,0.016,24.66,24.31,25.03,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.1,25.92,52.5,37.88,25.14,48.2,0,0,0,0,0,0,0.22,0,0.394,0.45,0.55,0.45,33.7
1559340000000,2019,6,2018,9,30,0.579,0.308,0.271,12796.5,31.79,31.79,17.77,1,1,1,223.5,192,261.8,104.5,73.03,119,119,119,0,0,0,0.537,0.455,0.62,104.5,73.03,142.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0918,0.0807,0.105,0.00464,0.00196,0.00788,0.00018,0.000077,0.00031,0.18,0.124,0.248,0.0071,0.0048,0.0098,25.28,25,25.46,0.646,0,0.936,0.678,0,0.97,0.626,0,0.908,18.34,0,32.77,17.77,0,31.79,0,9,0,0,0.3,0,0.0987,0.3,0.308,0.53,0.47,0.53,22.1
1561932000000,2019,7,2018,10,31,0.436,0.289,0.1,0,0,0,0,1,0,0.5806451612903226,162.7,142.5,190.1,54.67,34.53,108,108,108,17.16,0,49,0.669,0.568,0.758,37.51,0,82.11,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.074,0.0708,0.0825,0.00072,0,0.00273,0.000028,0,0.00011,0.092,0.0708,0.139,0.0036,0.0028,0.0054,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,18,0,0.419,0.581,0,0,1,0.336,0.66,0.23,0.77,0
