datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
790207200000,1995,1,1994,4,16,7,0.0943,0.0442,0.0502,3103.99,18.92,18.92,18.48,1,1,1,156,153.8,158.2,83,80.77,73,73,73,0,0,0,0.468,0.462,0.475,83,80.77,85.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0774,0.079,0.0028,0.00262,0.00299,0.00011,0.0001,0.00012,0.136,0.132,0.139,0.0053,0.0052,0.0055,25.38,25.38,25.38,0.93,0.928,0.933,0.961,0.96,0.962,0.894,0.893,0.896,19.22,18.75,19.67,18.48,18.01,18.92,0,0,0,0,0,0,0.103,0,0.0441,0.47,0.53,0.47,32.9
790812000000,1995,1,1994,4,17,7,0.0966,0.0442,0.0525,3236.14,19.54,19.54,19.26,1,1,1,159.8,157.6,161.2,86.79,84.6,73,73,73,0,0,0,0.457,0.453,0.463,86.79,84.6,88.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0788,0.0801,0.00313,0.00294,0.00324,0.00012,0.00012,0.00013,0.142,0.138,0.145,0.0056,0.0054,0.0057,25.38,25.38,25.38,0.926,0.925,0.929,0.963,0.962,0.964,0.892,0.891,0.893,20,19.55,20.28,19.26,18.81,19.54,0,0,0,0,0,0,0.107,0,0.0441,0.46,0.54,0.46,33.5
791416800000,1995,1,1994,4,18,7,0.0981,0.0493,0.0488,3029.52,19.21,19.21,18.03,1,1,1,162.2,158.7,169.1,80.68,74.24,81.57,73,85,0,0,0,0.503,0.458,0.534,80.68,74.24,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0762,0.0797,0.00261,0.00206,0.0031,0.0001,0.000081,0.00012,0.132,0.121,0.142,0.0052,0.0047,0.0056,25.39,25.38,25.4,0.934,0.926,0.942,0.961,0.96,0.963,0.898,0.892,0.904,18.76,17.35,19.95,18.03,16.66,19.21,0,0,0,0,0,0,0.1,0,0.0493,0.5,0.5,0.5,30.9
792021600000,1995,2,1994,5,19,7,0.107,0.0514,0.0556,0,0,0,0,1,1,1,176.9,171.5,183,91.9,86.54,85,85,85,0,0,0,0.481,0.464,0.496,91.9,86.54,98.03,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0824,0.0805,0.0846,0.00356,0.00311,0.00408,0.00014,0.00012,0.00016,0.153,0.143,0.164,0.006,0.0056,0.0064,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0514,0.48,0.52,0.48,0
792626400000,1995,2,1994,5,20,7,0.112,0.0514,0.0605,0,0,0,0,1,1,1,185,183.6,186.9,99.98,98.58,85,85,85,0,0,0,0.459,0.455,0.463,99.98,98.58,101.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0848,0.086,0.00425,0.00413,0.00441,0.00017,0.00016,0.00017,0.167,0.165,0.17,0.0065,0.0064,0.0067,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0515,0.46,0.54,0.46,0
793231200000,1995,2,1994,5,21,7,0.121,0.0514,0.0692,1995.53,29.05,29.05,11.88,1,1,1,199.5,186.3,214.8,114.5,101.3,85,85,85,0,0,0,0.427,0.396,0.456,114.5,101.3,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0858,0.0958,0.00548,0.00436,0.00678,0.00021,0.00017,0.00027,0.193,0.169,0.22,0.0075,0.0066,0.0086,25.38,25.29,25.41,0.397,0,0.93,0.416,0,0.97,0.385,0,0.903,12.25,0,29.94,11.88,0,29.05,0,4,0,0,0.571,0,0.066,0.571,0.0518,0.42,0.57,0.43,16.5
793836000000,1995,2,1994,5,22,7,0.137,0.0609,0.0764,4730.97,30.42,30.42,28.16,1,1,1,227.1,218.3,236.9,126.4,116.8,100.7,85,107,0,0,0,0.443,0.385,0.478,126.4,116.8,135.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.0944,0.099,0.00649,0.00568,0.00729,0.00026,0.00022,0.00029,0.216,0.2,0.231,0.0085,0.0079,0.0091,25.22,25.15,25.26,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.03,26.7,31.36,28.16,25.9,30.42,0,0,0,0,0,0,0.156,0,0.0606,0.44,0.56,0.44,34.5
794440800000,1995,3,1994,6,23,7,0.154,0.0647,0.0896,5561.32,36.91,36.91,33.1,1,1,1,255.2,240.4,271.6,148.2,133.4,107,107,107,0,0,0,0.42,0.394,0.445,148.2,133.4,164.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.1,0.111,0.00835,0.00709,0.00974,0.00033,0.00028,0.00039,0.256,0.23,0.286,0.01,0.0091,0.011,25.03,24.93,25.13,0.938,0.932,0.944,0.97,0.97,0.972,0.91,0.904,0.917,34.12,30.66,37.98,33.1,29.74,36.91,0,0,0,0,0,0,0.184,0,0.0644,0.42,0.58,0.42,36.1
795045600000,1995,3,1994,6,24,7,0.177,0.0647,0.112,7070.69,44.96,44.96,42.09,1,1,1,293,277.4,305.3,186,170.4,107,107,107,0,0,0,0.366,0.351,0.386,186,170.4,198.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.113,0.123,0.0116,0.0102,0.0126,0.00046,0.00041,0.0005,0.324,0.296,0.346,0.013,0.012,0.014,24.8,24.73,24.89,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.935,42.99,39.33,45.88,42.09,38.33,44.96,0,0,0,0,0,0,0.234,0,0.065,0.37,0.63,0.37,39.9
795650400000,1995,3,1994,6,25,7,0.193,0.0647,0.128,7976.12,48.2,48.2,47.48,1,1,1,319.3,308.3,326.6,212.3,201.3,107,107,107,0,0,0,0.335,0.328,0.347,212.3,201.3,219.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.131,0.0138,0.0129,0.0144,0.00055,0.00051,0.00058,0.371,0.351,0.384,0.015,0.014,0.015,24.63,24.58,24.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.08,46.57,50.72,47.48,45.64,48.2,0,0,0,0,0,0,0.264,0,0.065,0.34,0.66,0.34,41.3
796255200000,1995,3,1994,6,26,7,0.198,0.0678,0.13,7941.84,48.2,48.2,47.27,1,1,1,327.1,321.1,329.9,215,196.1,112.1,107,125,0,0,0,0.343,0.324,0.389,215,196.1,222.9,990,990,990,965,965,965,25,25,25,0.13,0.125,0.132,0.014,0.0124,0.0147,0.00056,0.0005,0.00059,0.377,0.345,0.39,0.015,0.014,0.016,24.59,24.56,24.65,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.62,45.21,51.47,47.27,44.31,48.2,0,0,0,0,0,0,0.263,0,0.068,0.34,0.66,0.34,40.1
796860000000,1995,4,1994,7,27,7,0.182,0.0756,0.106,6614.62,43,43,39.37,1,1,1,300.2,286.9,315.4,175.2,161.9,125,125,125,0,0,0,0.417,0.396,0.436,175.2,161.9,190.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.113,0.123,0.0106,0.00951,0.0119,0.00042,0.00038,0.00048,0.307,0.284,0.335,0.012,0.011,0.013,24.79,24.69,24.87,0.947,0.943,0.952,0.976,0.97,0.98,0.924,0.915,0.933,40.34,37.25,43.87,39.37,36.13,43,0,0,0,0,0,0,0.219,0,0.076,0.42,0.58,0.42,36.3
797464800000,1995,4,1994,7,28,7,0.167,0.0756,0.0916,5667.35,35.32,35.32,33.73,1,1,1,276.4,270.8,283.4,151.4,145.8,125,125,125,0,0,0,0.452,0.441,0.462,151.4,145.8,158.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00862,0.00814,0.00921,0.00034,0.00032,0.00037,0.265,0.255,0.277,0.011,0.01,0.011,24.93,24.89,24.96,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.78,33.46,36.41,33.73,32.46,35.32,0,0,0,0,0,0,0.187,0,0.0754,0.45,0.55,0.45,33.9
798069600000,1995,4,1994,7,29,7,0.161,0.0756,0.0851,5254.48,32.4,32.4,31.28,1,1,1,265.6,259,270.5,140.6,134,125,125,125,0,0,0,0.471,0.462,0.483,140.6,134,145.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.107,0.0077,0.00714,0.00812,0.00031,0.00028,0.00032,0.246,0.234,0.254,0.0097,0.0093,0.01,24.99,24.96,25.03,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.24,30.68,33.4,31.28,29.76,32.4,0,0,0,0,0,0,0.174,0,0.0759,0.47,0.53,0.47,32.6
798674400000,1995,4,1994,7,30,7,0.148,0.0756,0.0725,4454.87,29.08,29.08,26.52,1,1,1,244.9,234.2,256,119.9,109.2,125,125,125,0,0,0,0.511,0.488,0.534,119.9,109.2,131,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0983,0.0945,0.102,0.00594,0.00503,0.00689,0.00023,0.0002,0.00027,0.209,0.189,0.229,0.0082,0.0075,0.009,25.12,25.05,25.21,0.925,0.918,0.931,0.97,0.97,0.97,0.897,0.891,0.903,27.34,24.78,29.98,26.52,24.03,29.08,0,0,0,0,0,0,0.147,0,0.0755,0.51,0.49,0.51,30.1
799279200000,1995,5,1994,8,31,7,0.134,0.0889,0.0453,2422.34,18.24,18.24,14.42,1,1,1,221.9,213.1,230.1,74.9,66.11,147,147,147,0,0,0,0.663,0.639,0.69,74.9,66.11,83.06,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0828,0.0797,0.0857,0.00212,0.00137,0.00281,0.000083,0.000054,0.00011,0.129,0.113,0.143,0.005,0.0044,0.0056,25.34,25.28,25.41,0.792,0,0.935,0.823,0,0.961,0.76,0,0.897,15.02,0,18.98,14.42,0,18.24,0,1,0,0,0.143,0,0.0801,0.143,0.0887,0.66,0.34,0.66,18.1
799884000000,1995,5,1994,8,32,7,0.122,0.0889,0.0247,0,0,0,0,1,0,0.7142857142857143,201.5,193.7,210.1,54.54,46.69,147,147,147,13.71,0,49,0.73,0.7,0.759,40.85,0,63.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0749,0.0708,0.0786,0.000437,0,0.00111,0.000017,0,0.000044,0.0894,0.0708,0.107,0.0035,0.0028,0.0042,25.49,25.43,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0973,0.73,0.2,0.8,0
800488800000,1995,5,1994,8,33,7,0.111,0.0889,0,0,0,0,0,0,0,0,184,177.6,191.2,37.01,30.56,147,147,147,37,31,44,0.8,0.769,0.828,0,0,0,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.5,25.48,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.111,0.8,0,1,0
801093600000,1995,5,1994,8,34,7,0.103,0.0889,0,0,0,0,0,0,0,0,169.9,164.2,175.7,22.9,17.16,147,147,147,23,17,29,0.866,0.837,0.895,0,0,0,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.47,25.46,25.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.103,0.86,0,1,0
801698400000,1995,5,1994,8,35,7,0.0949,0.0792,0,0,0,0,0,0,0,0,157,152.4,162.3,25.97,11.42,131,119,147,25.86,11,38,0.833,0.76,0.928,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.45,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0949,0.83,0,1,0
802303200000,1995,6,1994,9,36,7,0.0889,0.072,0,0,0,0,0,0,0,0,146.9,142.8,151,27.94,23.83,119,119,119,28,24,32,0.81,0.788,0.833,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0889,0.81,0,1,0
802908000000,1995,6,1994,9,37,7,0.0841,0.072,0,0,0,0,0,0,0,0,139,136.5,141.5,20.01,17.54,119,119,119,19.86,18,22,0.856,0.841,0.872,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0841,0.86,0,1,0
803512800000,1995,6,1994,9,38,7,0.0806,0.072,0,0,0,0,0,0,0,0,133.3,130.8,135.7,14.26,11.8,119,119,119,14.29,12,17,0.893,0.877,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0806,0.89,0,1,0
804117600000,1995,6,1994,9,39,7,0.0769,0.0701,0,0,0,0,0,0,0,0,127.1,123.4,130,11.27,7.7,115.9,108,119,11.29,8,17,0.911,0.865,0.939,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0769,0.91,0,1,0
804722400000,1995,7,1994,10,40,7,0.0718,0.0653,0,0,0,0,0,0,0,0,118.7,116,122,10.66,8.04,108,108,108,10.71,8,14,0.911,0.885,0.931,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0718,0.91,0,1,0
805327200000,1995,7,1994,10,41,7,0.0682,0.0653,0,0,0,0,0,0,0,0,112.8,110.3,115.2,4.759,2.29,108,108,108,4.714,2,7,0.958,0.937,0.979,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0682,0.96,0,1,0
805932000000,1995,7,1994,10,42,7,0.0647,0.0645,0,0,0,0,0,0,0,0,107,104.5,109.5,0.3029,0,106.7,104.5,108,0.2857,0,1,0.997,0.987,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0647,1,0,1,0
806536800000,1995,7,1994,10,43,7,0.0612,0.0612,0,0,0,0,0,0,0,0,101.3,98.81,103.7,0,0,101.3,98.81,103.7,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0612,1,0,1,0
807141600000,1995,7,1994,10,44,7,0.0577,0.0567,0,0,0,0,0,0,0,0,95.37,92.52,98.54,1.65,0,93.72,92.52,98.54,1.571,0,5,0.983,0.946,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.98,0,1,0
807746400000,1995,8,1994,11,45,7,0.054,0.054,0,0,0,0,0,0,0,0,89.24,86.78,91.7,0,0,89.24,86.78,91.7,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,1,0,1,0
808351200000,1995,8,1994,11,46,7,0.0505,0.0505,0,0,0,0,0,0,0,0,83.5,81.04,85.96,0,0,83.5,81.04,85.96,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0505,1,0,1,0
808956000000,1995,8,1994,11,47,7,0.048,0.048,0,0,0,0,0,0,0,0,79.4,78.58,80.22,0,0,79.4,78.58,80.22,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,1,0,1,0
809560800000,1995,8,1994,11,48,7,0.0462,0.0456,0,0,0,0,0,0,0,0,76.47,72.83,78.3,1.1,0,75.37,72,78.3,1.143,0,4,0.985,0.946,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0462,0.99,0,1,0
810165600000,1995,9,1994,12,49,7,0.0404,0.0404,0,0,0,0,0,0,0,0,66.72,63.44,70.92,0,0,66.72,63.44,70.92,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0404,1,0,1,0
810770400000,1995,9,1994,12,50,7,0.0358,0.0358,0,0,0,0,0,0,0,0,59.25,56.23,61.9,0,0,59.25,56.23,61.9,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0358,1,0,1,0
811375200000,1995,9,1994,12,51,7,0.0345,0.0345,0,0,0,0,0,0,0,0,57.12,55.43,59.25,0,0,57.12,55.43,59.25,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0345,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0321,0.0321,0,0,0,0,0,0,0,0,53.03,50.69,55.84,0,0,53.03,50.69,55.84,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0321,1,0,1,0
812584800000,1995,10,1995,1,1,7,0.0295,0.0295,0,0,0,0,0,0,0,0,48.7,47.49,50.54,0,0,48.7,47.49,50.54,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0295,1,0,1,0
813189600000,1995,10,1995,1,2,7,0.0278,0.0278,0,0,0,0,0,0,0,0,45.97,44.42,47.55,0,0,45.97,44.42,47.55,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0278,1,0,1,0
813794400000,1995,10,1995,1,3,7,0.0268,0.0268,0,0,0,0,0,0,0,0,44.29,44.01,45.07,0,0,44.29,44.01,45.07,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0268,1,0,1,0
814399200000,1995,10,1995,1,4,7,0.031,0.0309,0,0,0,0,0,0,0,0,51.17,47.91,52.99,0.1414,0,51.03,47.91,52,0.1429,0,1,0.997,0.981,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.031,1,0,1,0
815004000000,1995,10,1995,1,5,7,0.0351,0.0306,0,0,0,0,0,0,0,0,58.03,55.14,59.09,7.454,3.14,50.57,50,52,7.429,3,9,0.872,0.846,0.943,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0351,0.87,0,1,0
815608800000,1995,11,1995,2,6,7,0.0356,0.0302,0,0,0,0,0,0,0,0,58.93,58.73,59.13,8.934,8.73,50,50,50,9,9,9,0.848,0.846,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0356,0.85,0,1,0
816213600000,1995,11,1995,2,7,7,0.04,0.0302,0,0,0,0,0,0,0,0,66.21,61.97,72.31,16.21,11.97,50,50,50,16.14,12,22,0.757,0.691,0.807,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.04,0.76,0,1,0
816818400000,1995,11,1995,2,8,7,0.0484,0.0302,0,0,0,0,0,0,0,0,79.96,76.41,82.97,29.96,26.41,50,50,50,30,26,33,0.626,0.603,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0484,0.62,0,1,0
817423200000,1995,11,1995,2,9,7,0.0542,0.0326,0,0,0,0,0,0,0,0,89.61,80.51,101.3,35.75,30.51,53.86,50,59,35.71,31,42,0.601,0.562,0.645,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0542,0.6,0,1,0
818028000000,1995,12,1995,3,10,7,0.0645,0.0357,0.0088,0,0,0,0,1,0,0.2857142857142857,106.6,102.1,110.3,47.6,43.11,59,59,59,32.86,0,49,0.554,0.535,0.578,14.54,0,51.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000219,0,0.000111,8.6e-7,0,0.0000044,0.0741,0.0708,0.0827,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0557,0.55,0.14,0.86,0
818632800000,1995,12,1995,3,11,7,0.0634,0.0357,0,0,0,0,0,0,0,0,104.8,100.7,108.7,45.84,41.74,59,59,59,45.86,42,50,0.563,0.543,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0634,0.56,0,1,0
819237600000,1995,12,1995,3,12,7,0.0644,0.0357,0,0,0,0,0,0,0,0,106.5,104.3,108.1,47.52,45.3,59,59,59,47.43,45,49,0.554,0.546,0.566,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0644,0.55,0,1,0
819842400000,1995,12,1995,3,13,7,0.063,0.0357,0.00436,0,0,0,0,1,0,0.14285714285714285,104.2,101.8,109.5,45.22,42.83,59,59,59,38,0,47,0.566,0.539,0.579,7.213,0,50.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000595,0,0.0000417,2.3e-7,0,0.0000016,0.0724,0.0708,0.0815,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05864,0.57,0.069,0.93,0
820447200000,1996,1,1995,4,14,7,0.064,0.0442,0,0,0,0,0,0,0,0,105.7,101.6,110.3,32.74,28.56,73,73,73,32.71,29,37,0.691,0.662,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.064,0.69,0,1,0
821052000000,1996,1,1995,4,15,7,0.0732,0.0442,0.0144,0,0,0,0,1,0,0.42857142857142855,121,112.2,133,48.02,39.23,73,73,73,24.29,0,48,0.606,0.549,0.65,23.88,0,60.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000208,0,0.000851,0.0000082,0,0.000033,0.0786,0.0708,0.0952,0.0031,0.0028,0.0037,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0588,0.6,0.2,0.8,0
821656800000,1996,1,1995,4,16,7,0.0863,0.0442,0.0422,2555.98,16.25,16.25,15.21,1,1,1,142.8,137.7,146.1,69.77,64.66,73,73,73,0,0,0,0.511,0.5,0.53,69.77,64.66,73.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0718,0.0748,0.00168,0.00125,0.00197,0.000066,0.000049,0.000077,0.112,0.103,0.118,0.0044,0.004,0.0046,25.39,25.38,25.4,0.912,0.884,0.93,0.96,0.96,0.96,0.875,0.848,0.893,15.85,14.23,16.93,15.21,13.66,16.25,0,0,0,0,0,0,0.0845,0,0.0441,0.51,0.49,0.51,29.6
822261600000,1996,1,1995,4,17,7,0.0902,0.0442,0.0461,2842.64,18.93,18.93,16.92,1,1,1,149.2,142.3,158.2,76.22,69.3,73,73,73,0,0,0,0.49,0.462,0.513,76.22,69.3,85.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0734,0.079,0.00223,0.00164,0.00299,0.000087,0.000064,0.00012,0.123,0.111,0.139,0.0048,0.0044,0.0055,25.38,25.38,25.39,0.928,0.909,0.938,0.96,0.96,0.962,0.892,0.873,0.9,17.62,15.69,19.67,16.92,15.06,18.93,0,0,0,0,0,0,0.094,0,0.0441,0.49,0.51,0.49,31.5
822866400000,1996,1,1995,4,18,7,0.11,0.0483,0.0613,1528.61,22.42,22.42,9.099,1,1,1,181.2,162.8,198.4,101.4,89.81,79.86,73,85,0,0,0,0.441,0.418,0.469,101.4,89.81,113.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0806,0.09,0.00436,0.00338,0.00539,0.00017,0.00013,0.00021,0.169,0.148,0.191,0.0066,0.0058,0.0075,25.39,25.38,25.41,0.393,0,0.923,0.415,0,0.97,0.38,0,0.89,9.406,0,23.12,9.099,0,22.42,0,4,0,0,0.571,0,0.0505,0.571,0.0487,0.44,0.56,0.44,13.9
823471200000,1996,2,1995,5,19,7,0.126,0.0514,0.0741,4600.05,28.99,28.99,27.38,1,1,1,207.6,200.8,214.5,122.6,115.8,85,85,85,0,0,0,0.41,0.396,0.423,122.6,115.8,129.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0909,0.0957,0.00617,0.00559,0.00676,0.00024,0.00022,0.00026,0.207,0.195,0.22,0.0081,0.0076,0.0086,25.35,25.29,25.4,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.23,26.59,29.88,27.38,25.8,28.99,0,0,0,0,0,0,0.152,0,0.0519,0.41,0.59,0.41,36.5
824076000000,1996,2,1995,5,20,7,0.133,0.0514,0.0816,5076.29,31.8,31.8,30.22,1,1,1,219.9,215,226.8,134.9,130,85,85,85,0,0,0,0.387,0.375,0.395,134.9,130,141.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0959,0.1,0.00722,0.0068,0.0078,0.00028,0.00027,0.00031,0.229,0.221,0.242,0.009,0.0087,0.0095,25.25,25.2,25.29,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.15,30.01,32.78,30.22,29.11,31.8,0,0,0,0,0,0,0.168,0,0.0514,0.39,0.61,0.39,38.2
824680800000,1996,2,1995,5,21,7,0.14,0.0514,0.0889,5539.07,35.09,35.09,32.97,1,1,1,231.9,224.9,241.3,147,139.9,85,85,85,0,0,0,0.367,0.352,0.378,147,139.9,156.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0994,0.105,0.00824,0.00764,0.00903,0.00032,0.0003,0.00036,0.251,0.238,0.268,0.0099,0.0094,0.011,25.16,25.08,25.21,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,33.99,32.33,36.18,32.97,31.36,35.09,0,0,0,0,0,0,0.183,0,0.0511,0.37,0.64,0.36,39.6
825285600000,1996,2,1995,5,22,7,0.162,0.0571,0.105,6584.49,41.62,41.62,39.19,1,1,1,267.9,247.6,285.9,173.5,162.6,94.43,85,107,0,0,0,0.351,0.317,0.388,173.5,162.6,183.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.107,0.116,0.0105,0.00957,0.0113,0.00042,0.00038,0.00045,0.3,0.279,0.316,0.012,0.011,0.013,24.93,24.85,25.04,0.946,0.943,0.949,0.976,0.971,0.98,0.924,0.916,0.93,40.15,37.64,42.47,39.19,36.55,41.62,0,0,0,0,0,0,0.218,0,0.057,0.35,0.65,0.35,40.6
825890400000,1996,3,1995,6,23,7,0.188,0.0647,0.123,7697.53,48.2,48.2,45.82,1,1,1,310.8,291.1,328.2,203.8,184.1,107,107,107,0,0,0,0.345,0.326,0.368,203.8,184.1,221.2,990,990,990,965,964.9,965,25,25,25.1,0.125,0.118,0.131,0.0131,0.0114,0.0146,0.00052,0.00045,0.00058,0.356,0.32,0.387,0.014,0.013,0.016,24.69,24.57,24.82,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.12,42.54,51.1,45.82,41.69,48.2,0,0,0,0,0,0,0.255,0,0.065,0.34,0.65,0.35,40.9
826495200000,1996,3,1995,6,24,7,0.21,0.0647,0.145,8706.45,55.54,55.54,51.82,2,1,1.8571428571428572,346.6,333.4,363,239.6,226.4,107,107,107,0,0,0,0.309,0.295,0.321,239.6,226.4,256,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.133,0.144,0.0165,0.015,0.0198,0.00066,0.0006,0.0008,0.28,0.246,0.396,0.011,0.0099,0.016,24.59,24.51,24.67,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.63,25.55,52.25,29.35,24.79,48.2,0,0,0,0,0,0,0.288,0,0.065,0.31,0.69,0.31,41.5
827100000000,1996,3,1995,6,25,7,0.238,0.0647,0.173,10431.9,66.41,66.41,62.09,2,2,2,393.4,370.4,413.6,286.4,263.4,107,107,107,0,0,0,0.272,0.259,0.289,286.4,263.4,306.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.146,0.161,0.0342,0.0233,0.0437,0.0014,0.00094,0.0018,0.324,0.29,0.354,0.013,0.012,0.014,24.31,24.18,24.46,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,32.01,29.45,34.23,31.05,28.57,33.2,0,0,0,0,0,0,0.345,0,0.065,0.27,0.73,0.27,43.8
827704800000,1996,3,1995,6,26,7,0.262,0.0647,0.198,11884.5,73.35,73.35,70.74,2,2,2,434,419.8,446.1,327,312.8,107,107,107,0,0,0,0.247,0.24,0.255,327,312.8,339.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.164,0.173,0.0534,0.0467,0.0591,0.0022,0.0019,0.0024,0.385,0.364,0.403,0.016,0.015,0.017,24.06,23.99,24.15,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.914,0.92,36.46,34.91,37.76,35.37,33.87,36.68,0,0,0,0,0,0,0.393,0,0.064,0.25,0.76,0.24,45.4
828309600000,1996,4,1995,7,27,7,0.269,0.0756,0.194,11613.8,69.82,69.82,69.13,2,2,2,445.5,439.8,448.8,320.5,314.8,125,125,125,0,0,0,0.281,0.279,0.284,320.5,314.8,323.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.167,0.17,0.0503,0.0476,0.0518,0.0021,0.0019,0.0021,0.378,0.37,0.383,0.016,0.015,0.016,24.02,24,24.05,0.944,0.943,0.944,0.97,0.97,0.97,0.916,0.915,0.916,35.63,35.01,35.99,34.56,33.96,34.91,0,0,0,0,0,0,0.384,0,0.075,0.28,0.72,0.28,43.2
828914400000,1996,4,1995,7,28,7,0.259,0.0756,0.183,10995.1,67.4,67.4,65.45,2,2,2,428.1,417.7,437.3,303.1,292.7,125,125,125,0,0,0,0.292,0.286,0.299,303.1,292.7,312.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.159,0.166,0.0421,0.0371,0.0464,0.0017,0.0015,0.0019,0.352,0.336,0.366,0.014,0.014,0.015,24.12,24.07,24.18,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,33.74,32.59,34.74,32.72,31.61,33.7,0,0,0,0,0,0,0.364,0,0.076,0.29,0.71,0.29,42.5
829519200000,1996,4,1995,7,29,7,0.241,0.0756,0.165,9898.81,62.34,62.34,58.92,2,2,2,397.7,380.7,413.6,272.7,255.7,125,125,125,0,0,0,0.315,0.302,0.328,272.7,255.7,288.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.146,0.158,0.0277,0.0197,0.0352,0.0011,0.0008,0.0014,0.306,0.281,0.33,0.012,0.011,0.013,24.31,24.21,24.42,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,30.37,28.5,32.13,29.46,27.65,31.17,0,0,0,0,0,0,0.327,0,0.076,0.31,0.68,0.32,41.1
830124000000,1996,4,1995,7,30,7,0.215,0.0756,0.139,8437.74,53.94,53.94,50.22,2,1,1.5714285714285714,355.6,336.7,374.4,230.6,211.7,125,125,125,0,0,0,0.352,0.334,0.371,230.6,211.7,249.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.131,0.144,0.0153,0.0137,0.017,0.00062,0.00055,0.00069,0.314,0.251,0.395,0.013,0.01,0.016,24.51,24.46,24.57,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,36.77,25.65,51.59,35.41,24.88,48.2,0,0,0,0,0,0,0.279,0,0.076,0.35,0.65,0.35,39.2
830728800000,1996,4,1995,7,31,7,0.19,0.0851,0.104,6490.14,46.39,46.39,38.63,1,1,1,313.4,297.6,330.4,172.7,150.6,140.7,125,147,0,0,0,0.45,0.378,0.494,172.7,150.6,205.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.11,0.129,0.0104,0.00855,0.0132,0.00042,0.00034,0.00053,0.303,0.264,0.362,0.012,0.011,0.014,24.73,24.59,24.85,0.946,0.94,0.956,0.974,0.97,0.98,0.922,0.911,0.937,39.65,34.49,47.34,38.63,33.45,46.39,0,0,0,0,0,0,0.215,0,0.086,0.45,0.55,0.45,34.2
831333600000,1996,5,1995,8,32,7,0.169,0.0889,0.0798,4899.84,32.26,32.26,29.17,1,1,1,278.9,266.2,292.4,131.9,119.2,147,147,147,0,0,0,0.528,0.503,0.552,131.9,119.2,145.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.103,0.0984,0.108,0.00696,0.00588,0.00811,0.00028,0.00023,0.00032,0.23,0.208,0.255,0.0091,0.0082,0.01,24.95,24.88,25.03,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.898,0.909,30.07,27.07,33.26,29.17,26.25,32.26,0,0,0,0,0,0,0.162,0,0.0892,0.53,0.47,0.53,29
831938400000,1996,5,1995,8,33,7,0.152,0.0889,0.0626,3804.92,25.3,25.3,22.65,1,1,1,250.5,239.7,262.1,103.5,92.65,147,147,147,0,0,0,0.587,0.561,0.613,103.5,92.65,115.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0929,0.0891,0.097,0.00455,0.00363,0.00553,0.00018,0.00014,0.00022,0.18,0.16,0.2,0.0071,0.0063,0.0079,25.12,25.05,25.2,0.916,0.913,0.923,0.969,0.965,0.97,0.888,0.882,0.895,23.38,20.92,26.09,22.65,20.19,25.3,0,0,0,0,0,0,0.126,0,0.0894,0.58,0.41,0.59,25
832543200000,1996,5,1995,8,34,7,0.138,0.0889,0.0487,2977.15,19.45,19.45,17.72,1,1,1,227.5,218.6,236.1,80.54,71.59,147,147,147,0,0,0,0.646,0.623,0.672,80.54,71.59,89.09,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0848,0.0816,0.0878,0.0026,0.00184,0.00332,0.0001,0.000072,0.00013,0.139,0.123,0.154,0.0054,0.0048,0.0061,25.3,25.23,25.37,0.923,0.916,0.933,0.961,0.96,0.963,0.887,0.882,0.896,18.44,16.38,20.19,17.72,15.72,19.45,0,0,0,0,0,0,0.0985,0,0.0893,0.64,0.35,0.65,21.6
833148000000,1996,5,1995,8,35,7,0.126,0.0841,0.0423,359.982,15,15,2.143,1,1,1,208.9,202.5,216.1,69.91,59.29,139,119,147,0,0,0,0.665,0.584,0.713,69.91,59.29,84.83,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0773,0.0849,0.00169,0.00079,0.00296,0.000066,0.000031,0.00012,0.119,0.101,0.145,0.0047,0.0039,0.0057,25.43,25.39,25.46,0.13,0,0.908,0.137,0,0.96,0.125,0,0.872,2.232,0,15.62,2.143,0,15,0,6,0,0,0.857,0,0.0119,0.857,0.0837,0.67,0.34,0.66,2.86
833752800000,1996,6,1995,9,36,7,0.118,0.072,0.0458,0,0,0,0,1,1,1,194.8,189.1,200.6,75.8,70.06,119,119,119,0,0,0,0.611,0.593,0.629,75.8,70.06,81.55,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0817,0.0797,0.0837,0.00219,0.00171,0.00268,0.000086,0.000067,0.0001,0.129,0.118,0.139,0.005,0.0046,0.0054,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.61,0.39,0.61,0
834357600000,1996,6,1995,9,37,7,0.11,0.072,0.0378,0,0,0,0,1,1,1,181.5,176.2,187.2,62.48,57.21,119,119,119,0,0,0,0.656,0.636,0.675,62.48,57.21,68.15,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.077,0.0751,0.079,0.00106,0.000613,0.00154,0.000042,0.000024,0.00006,0.105,0.0955,0.115,0.0041,0.0037,0.0045,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.65,0.34,0.66,0
834962400000,1996,6,1995,9,38,7,0.103,0.072,0.0229,0,0,0,0,1,0,0.7142857142857143,170.7,166.6,174.8,51.74,47.64,119,119,119,13.86,0,49,0.697,0.681,0.714,37.93,0,55.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0708,0.0747,0.000189,0,0.000496,0.0000074,0,0.000019,0.0832,0.0708,0.093,0.0033,0.0028,0.0036,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0801,0.7,0.22,0.78,0
835567200000,1996,6,1995,9,39,7,0.0975,0.072,0,0,0,0,0,0,0,0,161.2,157.1,165.3,42.17,38.07,119,119,119,42.14,38,46,0.739,0.72,0.758,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0975,0.74,0,1,0
836172000000,1996,7,1995,10,40,7,0.0917,0.0653,0,0,0,0,0,0,0,0,151.6,147.5,155.7,43.6,39.5,108,108,108,43.71,40,48,0.713,0.694,0.732,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0917,0.71,0,1,0
836776800000,1996,7,1995,10,41,7,0.0863,0.0653,0,0,0,0,0,0,0,0,142.7,140.1,146.1,34.73,32.12,108,108,108,34.71,32,38,0.757,0.739,0.771,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0863,0.76,0,1,0
837381600000,1996,7,1995,10,42,7,0.0828,0.0653,0,0,0,0,0,0,0,0,136.8,134.4,139.3,28.83,26.37,108,108,108,28.71,26,31,0.789,0.775,0.804,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0828,0.79,0,1,0
837986400000,1996,7,1995,10,43,7,0.0793,0.0653,0,0,0,0,0,0,0,0,131.1,128.6,133.6,23.09,20.63,108,108,108,23.14,21,26,0.824,0.809,0.84,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0793,0.82,0,1,0
838591200000,1996,7,1995,10,44,7,0.0747,0.0601,0,0,0,0,0,0,0,0,123.5,118,127.8,24.05,18.17,99.43,93,108,24,18,31,0.804,0.748,0.856,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0747,0.8,0,1,0
839196000000,1996,8,1995,11,45,7,0.0669,0.0562,0,0,0,0,0,0,0,0,110.5,105.7,116,17.55,12.66,93,93,93,17.43,13,23,0.842,0.801,0.88,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0669,0.84,0,1,0
839800800000,1996,8,1995,11,46,7,0.0608,0.0562,0,0,0,0,0,0,0,0,100.6,97.73,104.3,7.584,4.73,93,93,93,7.714,5,11,0.925,0.892,0.952,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0608,0.92,0,1,0
840405600000,1996,8,1995,11,47,7,0.0571,0.0561,0,0,0,0,0,0,0,0,94.45,91.99,96.91,1.621,0,92.83,91.99,93,1.571,0,4,0.983,0.96,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0571,0.98,0,1,0
841010400000,1996,8,1995,11,48,7,0.0536,0.0524,0,0,0,0,0,0,0,0,88.55,85.16,91.17,1.88,0,86.67,72,91.17,1.857,0,13,0.978,0.845,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.98,0,1,0
841615200000,1996,9,1995,12,49,7,0.0477,0.0435,0,0,0,0,0,0,0,0,78.83,74.49,83.79,6.827,2.49,72,72,72,6.857,2,12,0.915,0.859,0.967,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0477,0.91,0,1,0
842220000000,1996,9,1995,12,50,7,0.0426,0.0425,0,0,0,0,0,0,0,0,70.37,67.59,73.12,0.16,0,70.21,67.59,72,0.1429,0,1,0.998,0.985,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0426,1,0,1,0
842824800000,1996,9,1995,12,51,7,0.0395,0.0395,0,0,0,0,0,0,0,0,65.28,63.28,67.31,0,0,65.28,63.28,67.31,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0395,1,0,1,0
843429600000,1996,9,1995,12,52,7,0.0365,0.0365,0,0,0,0,0,0,0,0,60.28,58.97,61.83,0,0,60.28,58.97,61.83,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0365,1,0,1,0
844034400000,1996,9,1995,12,53,7,0.0347,0.032,0,0,0,0,0,0,0,0,57.38,57.08,57.82,4.553,0,52.83,52,57.82,4.429,0,6,0.921,0.904,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0347,0.92,0,1,0
844639200000,1996,10,1996,1,1,7,0.0343,0.0314,0,0,0,0,0,0,0,0,56.74,55.72,57.29,4.74,3.72,52,52,52,4.714,4,5,0.917,0.908,0.933,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0343,0.92,0,1,0
845244000000,1996,10,1996,1,2,7,0.0336,0.0314,0,0,0,0,0,0,0,0,55.5,54.18,56.75,3.504,2.18,52,52,52,3.571,2,5,0.937,0.916,0.96,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0336,0.93,0,1,0
845848800000,1996,10,1996,1,3,7,0.0341,0.0314,0,0,0,0,0,0,0,0,56.31,53.95,57.96,4.311,1.95,52,52,52,4.286,2,6,0.924,0.897,0.964,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0341,0.92,0,1,0
846453600000,1996,10,1996,1,4,7,0.0361,0.0309,0,0,0,0,0,0,0,0,59.64,56.09,63.36,8.497,4.09,51.14,50,52,8.429,4,13,0.859,0.789,0.927,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0361,0.86,0,1,0
847058400000,1996,11,1996,2,5,7,0.0404,0.0302,0,0,0,0,0,0,0,0,66.73,63.95,69.71,16.73,13.95,50,50,50,16.71,14,20,0.75,0.717,0.782,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0404,0.75,0,1,0
847663200000,1996,11,1996,2,6,7,0.0472,0.0302,0,0,0,0,0,0,0,0,78.03,73.53,85.02,28.03,23.53,50,50,50,28,24,35,0.642,0.588,0.68,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0472,0.64,0,1,0
848268000000,1996,11,1996,2,7,7,0.0551,0.0302,0,0,0,0,0,0,0,0,91.11,88.02,94.04,41.11,38.02,50,50,50,41,38,44,0.549,0.532,0.568,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0551,0.55,0,1,0
848872800000,1996,11,1996,2,8,7,0.0621,0.031,0.0191,0,0,0,0,1,0,0.5714285714285714,102.7,94.86,106.6,51.43,44.86,51.29,50,59,19.86,0,48,0.5,0.469,0.561,31.57,0,56.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000255,0,0.000563,0.00001,0,0.000022,0.0808,0.0708,0.0903,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.043,0.5,0.31,0.69,0
849477600000,1996,12,1996,3,9,7,0.0666,0.0357,0.0268,0,0,0,0,1,0,0.8571428571428571,110.2,106.6,112.9,51.17,47.62,59,59,59,6.857,0,48,0.536,0.523,0.553,44.37,0,53.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000129,0,0.000332,0.000005,0,0.000013,0.0816,0.0708,0.0864,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0398,0.54,0.4,0.6,0
850082400000,1996,12,1996,3,10,7,0.0696,0.0357,0.0339,0,0,0,0,1,1,1,115.1,111.3,118.1,56.06,52.27,59,59,59,0,0,0,0.513,0.5,0.53,56.06,52.27,59.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000515,0.000193,0.000774,0.00002,0.0000076,0.00003,0.0895,0.0841,0.0939,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
850687200000,1996,12,1996,3,11,7,0.0724,0.0357,0.0367,696.076,15.12,15.12,4.143,1,1,1,119.7,114.3,128.5,60.7,55.27,59,59,59,0,0,0,0.494,0.459,0.516,60.7,55.27,69.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0717,0.00091,0.000448,0.00166,0.000036,0.000018,0.000065,0.0963,0.0884,0.11,0.0038,0.0035,0.0043,25.4,25.39,25.41,0.257,0,0.91,0.274,0,0.96,0.247,0,0.874,4.316,0,15.75,4.143,0,15.12,0,5,0,0,0.714,0,0.023,0.714,0.0357,0.49,0.51,0.49,9.61
851292000000,1996,12,1996,3,12,7,0.0827,0.0357,0.047,2912.5,18.54,18.54,17.34,1,1,1,136.7,130.9,142.4,77.7,71.95,59,59,59,0,0,0,0.432,0.414,0.451,77.7,71.95,83.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0726,0.0766,0.00235,0.00187,0.00284,0.000092,0.000073,0.00011,0.124,0.114,0.135,0.0049,0.0045,0.0053,25.38,25.37,25.39,0.934,0.924,0.939,0.96,0.96,0.961,0.897,0.887,0.901,18.05,16.55,19.28,17.34,15.89,18.54,0,0,0,0,0,0,0.0963,0,0.0357,0.43,0.57,0.43,35.2
851896800000,1996,12,1996,3,13,7,0.089,0.0417,0.0473,2922.9,19.43,19.43,17.4,1,1,1,147.1,145.4,150.4,78.13,73.27,69,59,73,0,0,0,0.469,0.402,0.499,78.13,73.27,87.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0748,0.0782,0.00239,0.00198,0.00321,0.000094,0.000078,0.00013,0.126,0.118,0.142,0.005,0.0046,0.0056,25.37,25.36,25.38,0.932,0.924,0.94,0.961,0.96,0.963,0.895,0.89,0.902,18.1,16.98,20.17,17.4,16.3,19.43,0,0,0,0,0,0,0.0967,0,0.0417,0.47,0.53,0.47,32.8
852501600000,1997,1,1996,4,14,7,0.0932,0.0442,0.049,3036.59,19.75,19.75,18.07,1,1,1,154,149.6,162.1,81.04,76.55,73,73,73,0,0,0,0.474,0.45,0.488,81.04,76.55,89.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.076,0.0804,0.00264,0.00226,0.00333,0.0001,0.000088,0.00013,0.132,0.124,0.147,0.0052,0.0049,0.0057,25.38,25.38,25.38,0.933,0.923,0.938,0.961,0.96,0.964,0.896,0.89,0.9,18.81,17.87,20.48,18.07,17.15,19.75,0,0,0,0,0,0,0.1,0,0.0442,0.47,0.53,0.47,32.6
853106400000,1997,1,1996,4,15,7,0.107,0.0442,0.0625,3835.76,25.34,25.34,22.83,1,1,1,176.3,165.7,187,103.3,92.68,73,73,73,0,0,0,0.415,0.39,0.441,103.3,92.68,114,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0817,0.0892,0.00453,0.00363,0.00544,0.00018,0.00014,0.00021,0.172,0.153,0.191,0.0067,0.006,0.0075,25.38,25.38,25.38,0.916,0.911,0.921,0.969,0.966,0.97,0.887,0.882,0.893,23.57,21.2,26.13,22.83,20.47,25.34,0,0,0,0,0,0,0.127,0,0.0445,0.41,0.58,0.42,35.8
853711200000,1997,1,1996,4,16,7,0.123,0.0442,0.0787,4905.53,31.97,31.97,29.2,1,1,1,203.2,191.1,215.2,130.2,118.1,73,73,73,0,0,0,0.36,0.339,0.382,130.2,118.1,142.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0906,0.0991,0.00682,0.00579,0.00783,0.00027,0.00023,0.00031,0.22,0.198,0.241,0.0086,0.0078,0.0095,25.35,25.27,25.39,0.93,0.923,0.935,0.97,0.97,0.97,0.902,0.896,0.907,30.1,27.15,32.96,29.2,26.34,31.97,0,0,0,0,0,0,0.162,0,0.0443,0.36,0.64,0.36,39.9
854316000000,1997,1,1996,4,17,7,0.143,0.0462,0.0963,6032.44,39.98,39.98,35.91,1,1,1,235.6,217.1,261.4,159.2,144.1,76.43,73,85,0,0,0,0.324,0.303,0.337,159.2,144.1,176.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0998,0.112,0.00928,0.008,0.0107,0.00037,0.00031,0.00043,0.272,0.245,0.304,0.011,0.0096,0.012,25.12,24.95,25.25,0.942,0.936,0.947,0.972,0.97,0.978,0.915,0.908,0.926,36.93,33.41,40.89,35.91,32.41,39.98,0,0,0,0,0,0,0.199,0,0.0467,0.32,0.67,0.33,42.2
854920800000,1997,2,1996,5,18,7,0.188,0.0514,0.136,8352.08,57.09,57.09,49.71,2,1,1.4285714285714286,310.1,271.5,347,225.1,186.5,85,85,85,0,0,0,0.276,0.245,0.313,225.1,186.5,262,990,990,990,965,964.8,965.1,25,24.9,25.2,0.129,0.116,0.142,0.0156,0.0116,0.0226,0.00062,0.00046,0.00091,0.319,0.253,0.392,0.013,0.01,0.016,24.72,24.58,24.89,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.898,0.94,39.41,26.7,52.32,38.03,25.9,48.2,0,0,0,0,0,0,0.276,0,0.052,0.27,0.72,0.28,44.4
855525600000,1997,2,1996,5,19,7,0.235,0.0514,0.184,11091.5,72.74,72.74,66.02,2,2,2,388.5,357.1,420,303.5,272.1,85,85,85,0,0,0,0.219,0.202,0.238,303.5,272.1,335,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.146,0.168,0.0423,0.0274,0.0571,0.0017,0.0011,0.0023,0.347,0.3,0.394,0.014,0.012,0.016,24.31,24.12,24.51,0.94,0.934,0.946,0.97,0.97,0.971,0.912,0.906,0.918,34.03,30.55,37.47,33.01,29.64,36.37,0,0,0,0,0,0,0.367,0,0.051,0.22,0.78,0.22,47.2
856130400000,1997,2,1996,5,20,7,0.271,0.0514,0.22,13317.8,84.33,84.33,79.27,2,2,2,448.7,426.8,471.7,363.7,341.8,85,85,85,0,0,0,0.19,0.18,0.199,363.7,341.8,386.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.171,0.186,0.0707,0.0603,0.0815,0.0029,0.0025,0.0034,0.437,0.404,0.471,0.018,0.017,0.019,23.94,23.81,24.08,0.95,0.947,0.953,0.977,0.972,0.98,0.928,0.921,0.934,40.57,38.22,43.03,39.64,37.15,42.17,0,0,0,0,0,0,0.44,0,0.051,0.19,0.81,0.19,49.1
856735200000,1997,2,1996,5,21,7,0.308,0.0552,0.253,15244.3,94.12,94.12,90.74,2,2,2,510,480.1,544.1,418.7,395.1,91.29,85,107,0,0,0,0.179,0.164,0.201,418.7,395.1,437.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.189,0.207,0.0966,0.0855,0.105,0.004,0.0035,0.0044,0.52,0.484,0.55,0.022,0.02,0.023,23.58,23.4,23.76,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.3,43.93,48.02,45.37,43.05,47.06,0,0,0,0,0,0,0.504,0,0.055,0.18,0.82,0.18,49.5
857340000000,1997,3,1996,6,22,7,0.348,0.0647,0.284,16193.6,96.4,96.4,96.39,2,2,2,576,555.3,587.3,469,448.3,107,107,107,0,0,0,0.186,0.182,0.193,469,448.3,480.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.222,0.211,0.228,0.12,0.111,0.126,0.0051,0.0046,0.0053,0.601,0.567,0.62,0.025,0.024,0.026,23.21,23.14,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.06,49.15,52.1,48.2,48.17,48.2,0,0,0,0,0,0,0.536,0,0.064,0.19,0.82,0.18,46.5
857944800000,1997,3,1996,6,23,7,0.349,0.0647,0.284,16195.2,96.4,96.4,96.4,2,2,2,577.3,571.5,582.4,470.3,464.5,107,107,107,0,0,0,0.185,0.184,0.187,470.3,464.5,475.4,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.222,0.219,0.225,0.121,0.118,0.123,0.0051,0.005,0.0052,0.603,0.593,0.612,0.025,0.025,0.026,23.2,23.17,23.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.18,50.65,51.65,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.4
858549600000,1997,3,1996,6,24,7,0.337,0.0647,0.272,16103.6,96.4,96.4,95.85,2,2,2,557.2,544.4,568.5,450.2,437.4,107,107,107,0,0,0,0.192,0.188,0.197,450.2,437.4,461.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.208,0.217,0.112,0.105,0.117,0.0047,0.0044,0.0049,0.57,0.551,0.588,0.024,0.023,0.025,23.32,23.25,23.4,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.31,48.05,50.37,47.93,47.09,48.2,0,0,0,0,0,0,0.533,0,0.065,0.19,0.81,0.19,47.8
859154400000,1997,3,1996,6,25,7,0.32,0.0647,0.256,15332,93.58,93.58,91.26,2,2,2,529.7,523.9,541.4,422.7,416.9,107,107,107,0,0,0,0.202,0.198,0.204,422.7,416.9,434.4,990,990,990,966,966,966,24,24,24,0.202,0.2,0.206,0.0985,0.0958,0.104,0.0041,0.004,0.0043,0.529,0.52,0.546,0.022,0.022,0.023,23.49,23.42,23.52,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.56,45.97,47.74,45.63,45.05,46.79,0,0,0,0,0,0,0.507,0,0.064,0.2,0.8,0.2,47.9
859759200000,1997,3,1996,6,26,7,0.334,0.074,0.26,15541.1,96.31,96.31,92.51,2,2,2,552.9,533.5,575,430.4,414.7,122.4,107,125,0,0,0,0.221,0.201,0.232,430.4,414.7,450,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.202,0.215,0.102,0.0948,0.111,0.0043,0.004,0.0047,0.543,0.52,0.573,0.023,0.022,0.024,23.37,23.24,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.2,45.59,49.14,46.25,44.68,48.16,0,0,0,0,0,0,0.514,0,0.074,0.22,0.78,0.22,46.5
860364000000,1997,4,1996,7,27,7,0.377,0.0756,0.301,17246.8,111.9,111.9,102.7,3,2,2.5714285714285716,622.6,583.5,666.1,497.6,458.5,125,125,125,0,0,0,0.201,0.188,0.214,497.6,458.5,541.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.242,0.22,0.267,0.136,0.115,0.162,0.0058,0.0049,0.0069,0.59,0.54,0.628,0.025,0.023,0.027,23.02,22.82,23.19,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.938,42.91,35.39,52.07,41.11,34.32,48.2,0,0,0,0,0,0,0.57,0,0.076,0.2,0.8,0.2,45.7
860968800000,1997,4,1996,7,28,7,0.443,0.0756,0.367,20973.9,132.7,132.7,124.8,3,3,3,732.6,681.7,775.7,607.6,556.7,125,125,125,0,0,0,0.171,0.161,0.183,607.6,556.7,650.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.276,0.329,0.207,0.173,0.236,0.0089,0.0074,0.01,0.727,0.642,0.8,0.031,0.027,0.035,22.44,22.2,22.73,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.52,39.35,45.15,41.61,38.35,44.25,0,0,0,0,0,0,0.694,0,0.076,0.17,0.83,0.17,47.3
861573600000,1997,4,1996,7,29,7,0.473,0.0756,0.397,22481.1,134.8,134.8,133.8,3,3,3,781.9,770.5,787.7,656.9,645.5,125,125,125,0,0,0,0.16,0.159,0.162,656.9,645.5,662.7,990,990,990,967,967,967.1,23,22.9,23,0.333,0.326,0.336,0.24,0.232,0.244,0.01,0.01,0.011,0.811,0.792,0.821,0.035,0.034,0.036,22.16,22.13,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.52,44.84,45.86,44.61,43.94,44.95,0,0,0,0,0,0,0.743,0,0.076,0.16,0.84,0.16,47.5
862178400000,1997,4,1996,7,30,7,0.439,0.0832,0.356,20293.4,130.8,130.8,120.8,3,3,3,725.6,683.9,764.8,588,536.9,137.6,125,147,0,0,0,0.19,0.163,0.215,588,536.9,639.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.294,0.265,0.323,0.194,0.16,0.228,0.0084,0.0068,0.0099,0.695,0.609,0.782,0.03,0.026,0.034,22.5,22.26,22.76,0.953,0.95,0.956,0.977,0.972,0.98,0.931,0.923,0.937,41.21,37.93,44.5,40.26,36.85,43.61,0,0,0,0,0,0,0.671,0,0.083,0.19,0.81,0.19,46.2
862783200000,1997,5,1996,8,31,7,0.38,0.0889,0.291,16746.2,107.6,107.6,99.68,3,2,2.4285714285714284,627.5,586.2,669.4,480.5,439.2,147,147,147,0,0,0,0.235,0.22,0.251,480.5,439.2,522.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.233,0.211,0.257,0.127,0.106,0.15,0.0054,0.0045,0.0064,0.578,0.538,0.626,0.024,0.023,0.027,23.01,22.84,23.21,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.91,35.15,51.74,42.34,34.1,48.2,0,0,0,0,0,0,0.554,0,0.089,0.23,0.77,0.23,44.1
