datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
992210400000,2001,6,2000,9,37,7,0.462,0.0974,0.364,20685.6,127.7,127.7,123.1,3,3,3,763.1,732.2,787.7,602.1,571.2,161,161,161,0,0,0,0.211,0.204,0.22,602.1,571.2,626.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.305,0.288,0.319,0.203,0.183,0.22,0.0088,0.0079,0.0096,0.722,0.67,0.763,0.031,0.029,0.033,22.33,22.19,22.5,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.92,40.01,43.42,41.04,39.05,42.55,0,0,0,0,0,0,0.684,0,0.098,0.21,0.79,0.21,44.8
992815200000,2001,6,2000,9,38,7,0.417,0.0974,0.319,18228,114.8,114.8,108.5,3,3,3,688.8,658.7,720.5,527.8,497.7,161,161,161,0,0,0,0.234,0.223,0.244,527.8,497.7,559.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.263,0.246,0.281,0.154,0.134,0.175,0.0066,0.0057,0.0075,0.596,0.546,0.65,0.026,0.023,0.028,22.75,22.57,22.92,0.949,0.946,0.951,0.971,0.97,0.974,0.922,0.918,0.927,37.23,35.28,39.27,36.17,34.22,38.26,0,0,0,0,0,0,0.603,0,0.098,0.23,0.76,0.24,43.7
993420000000,2001,6,2000,9,39,7,0.376,0.0951,0.281,16137.2,96.4,96.4,96.05,2,2,2,621.9,596.1,649.1,464.6,443.6,157.3,135,161,0,0,0,0.253,0.226,0.266,464.6,443.6,488.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.227,0.215,0.24,0.118,0.108,0.129,0.005,0.0046,0.0055,0.601,0.565,0.642,0.025,0.024,0.027,23.01,22.86,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.17,48.15,52.31,48.03,47.19,48.2,0,0,0,0,0,0,0.534,0,0.095,0.25,0.75,0.25,42.9
994024800000,2001,7,2000,10,40,7,0.341,0.0816,0.259,15437.2,96.4,96.4,91.89,2,2,2,563.7,541.1,587.6,428.7,406.1,135,135,135,0,0,0,0.24,0.23,0.249,428.7,406.1,452.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.2,0.217,0.101,0.0907,0.113,0.0042,0.0038,0.0047,0.541,0.507,0.578,0.023,0.021,0.024,23.32,23.18,23.46,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.9,44.63,49.28,45.94,43.73,48.2,0,0,0,0,0,0,0.51,0,0.082,0.24,0.76,0.24,45.3
994629600000,2001,7,2000,10,41,7,0.311,0.104,0.207,12298.2,85.99,85.99,73.2,2,2,2,513.5,494.4,533.7,342,308.4,171.4,135,186,0,0,0,0.335,0.253,0.376,342,308.4,398.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.18,0.169,0.197,0.0604,0.0445,0.0872,0.0025,0.0018,0.0036,0.413,0.364,0.496,0.017,0.015,0.021,23.68,23.5,23.81,0.947,0.942,0.955,0.973,0.97,0.98,0.921,0.914,0.936,37.61,33.92,43.87,36.6,32.9,42.99,0,0,0,0,0,0,0.407,0,0.104,0.33,0.67,0.33,39.5
995234400000,2001,7,2000,10,42,7,0.285,0.112,0.172,10212.3,64.5,64.5,60.79,2,2,2,470.5,454.2,488.1,284.5,268.2,186,186,186,0,0,0,0.396,0.381,0.41,284.5,268.2,302.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.166,0.0333,0.0256,0.0416,0.0014,0.001,0.0017,0.328,0.304,0.354,0.014,0.012,0.015,23.95,23.85,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.33,29.54,33.25,30.39,28.65,32.25,0,0,0,0,0,0,0.338,0,0.113,0.39,0.6,0.4,35.8
995839200000,2001,7,2000,10,43,7,0.262,0.112,0.15,8849.63,56.2,56.2,52.68,2,1,1.8571428571428572,433.6,418.9,449,247.6,232.9,186,186,186,0,0,0,0.429,0.414,0.444,247.6,232.9,263,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.147,0.142,0.153,0.0181,0.0155,0.0231,0.00074,0.00063,0.00095,0.297,0.262,0.415,0.012,0.011,0.017,24.15,24.08,24.23,0.933,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.13,26.13,52.66,29.78,25.34,48.2,0,0,0,0,0,0,0.293,0,0.112,0.43,0.57,0.43,33.8
996444000000,2001,7,2000,10,44,7,0.241,0.0991,0.142,8442.64,53.73,53.73,50.25,2,1,1.5714285714285714,398.8,383.1,414.2,234.9,223.6,163.9,155,186,0,0,0,0.41,0.383,0.454,234.9,223.6,249.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.138,0.145,0.0157,0.0148,0.017,0.00064,0.0006,0.00069,0.323,0.255,0.406,0.013,0.01,0.017,24.28,24.13,24.4,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,37.33,25.8,52.04,35.46,25.02,48.2,0,0,0,0,0,0,0.279,0,0.099,0.41,0.59,0.41,35
997048800000,2001,8,2000,11,45,7,0.22,0.0937,0.126,7801.09,48.2,48.2,46.44,1,1,1,363.5,350.5,377.9,208.5,195.5,155,155,155,0,0,0,0.427,0.41,0.442,208.5,195.5,222.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0135,0.0124,0.0147,0.00054,0.0005,0.00059,0.368,0.345,0.394,0.015,0.014,0.016,24.41,24.32,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.72,44.8,50.94,46.44,43.9,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.5
997653600000,2001,8,2000,11,46,7,0.202,0.0937,0.108,6744.22,42.98,42.98,40.14,1,1,1,334.4,322.9,346.4,179.4,167.9,155,155,155,0,0,0,0.464,0.447,0.48,179.4,167.9,191.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.125,0.011,0.01,0.012,0.00044,0.0004,0.00048,0.316,0.296,0.338,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.07,38.43,43.86,40.14,37.38,42.98,0,0,0,0,0,0,0.223,0,0.094,0.46,0.53,0.47,33.4
998258400000,2001,8,2000,11,47,7,0.187,0.0937,0.0936,5768.32,36.51,36.51,34.34,1,1,1,309.8,300.8,319.4,154.8,145.8,155,155,155,0,0,0,0.5,0.485,0.515,154.8,145.8,164.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.109,0.115,0.00891,0.00814,0.00972,0.00036,0.00032,0.00039,0.272,0.256,0.289,0.011,0.01,0.012,24.78,24.71,24.84,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.39,33.3,37.6,34.34,32.3,36.51,0,0,0,0,0,0,0.191,0,0.0934,0.5,0.5,0.5,30.8
998863200000,2001,8,2000,11,48,7,0.178,0.0874,0.0902,5573.9,38.35,38.35,33.18,1,1,1,293.7,284.6,299.9,149.2,136.2,144.4,118,155,0,0,0,0.491,0.409,0.532,149.2,136.2,170.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.105,0.113,0.00843,0.00733,0.0103,0.00034,0.00029,0.00041,0.261,0.239,0.297,0.01,0.0095,0.012,24.86,24.85,24.9,0.939,0.934,0.946,0.971,0.97,0.975,0.911,0.906,0.922,34.16,31.05,39.35,33.18,30.12,38.35,0,0,0,0,0,0,0.184,0,0.0878,0.49,0.51,0.49,31.3
999468000000,2001,9,2000,12,49,7,0.163,0.0714,0.092,5701.08,36.32,36.32,33.94,1,1,1,270.1,260.8,280.5,152.1,142.8,118,118,118,0,0,0,0.437,0.421,0.452,152.1,142.8,162.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00868,0.00789,0.00956,0.00034,0.00031,0.00038,0.263,0.247,0.282,0.01,0.0098,0.011,24.96,24.9,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.98,32.8,37.43,33.94,31.82,36.32,0,0,0,0,0,0,0.189,0,0.071,0.44,0.56,0.44,35
1000072800000,2001,9,2000,12,50,7,0.152,0.0714,0.0802,4954.65,31.13,31.13,29.49,1,1,1,250.7,244.7,257.8,132.7,126.7,118,118,118,0,0,0,0.471,0.458,0.482,132.7,126.7,139.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0979,0.103,0.00703,0.00652,0.00764,0.00028,0.00026,0.0003,0.229,0.218,0.241,0.009,0.0086,0.0096,25.07,25.03,25.11,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.4,29,32.09,29.49,28.13,31.13,0,0,0,0,0,0,0.164,0,0.0718,0.47,0.53,0.47,32.6
1000677600000,2001,9,2000,12,51,7,0.144,0.0714,0.0723,4450.77,27.7,27.7,26.49,1,1,1,237.6,232.4,242.8,119.6,114.4,118,118,118,0,0,0,0.497,0.486,0.508,119.6,114.4,124.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0954,0.0936,0.0972,0.00592,0.00547,0.00636,0.00023,0.00022,0.00025,0.205,0.196,0.215,0.0081,0.0077,0.0085,25.17,25.13,25.21,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.31,26.07,28.56,26.49,25.28,27.7,0,0,0,0,0,0,0.147,0,0.0717,0.5,0.5,0.5,30.9
1001282400000,2001,9,2000,12,52,7,0.136,0.0714,0.0646,3949.01,24.84,24.84,23.51,1,1,1,224.7,219,230.5,106.7,101,118,118,118,0,0,0,0.525,0.512,0.539,106.7,101,112.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0909,0.0888,0.0929,0.00482,0.00434,0.00531,0.00019,0.00017,0.00021,0.182,0.172,0.193,0.0072,0.0067,0.0076,25.27,25.22,25.31,0.916,0.912,0.92,0.97,0.969,0.97,0.889,0.884,0.893,24.24,22.86,25.61,23.51,22.16,24.84,0,0,0,0,0,0,0.131,0,0.0714,0.53,0.47,0.53,29
1001887200000,2001,10,2001,1,1,7,0.131,0.0587,0.0727,4495.56,27.5,27.5,26.76,1,1,1,217.2,213.3,220.4,120.2,116.3,97,97,97,0,0,0,0.447,0.44,0.455,120.2,116.3,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0924,0.095,0.00597,0.00563,0.00624,0.00023,0.00022,0.00024,0.205,0.198,0.21,0.008,0.0077,0.0083,25.29,25.27,25.32,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.9,27.59,26.63,28.35,26.76,25.83,27.5,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1002492000000,2001,10,2001,1,2,7,0.124,0.0587,0.0657,2938.52,25.39,25.39,17.49,1,1,1,205.6,199.9,211.3,108.6,102.9,97,97,97,0,0,0,0.472,0.459,0.485,108.6,102.9,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0877,0.0918,0.00498,0.00449,0.00547,0.00019,0.00018,0.00021,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.38,25.34,25.43,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.03,0,26.17,17.49,0,25.39,0,2,0,0,0.286,0,0.0972,0.286,0.0583,0.47,0.53,0.47,23.7
1003096800000,2001,10,2001,1,3,7,0.119,0.0566,0.0625,675.382,28.14,28.14,4.02,1,1,1,197,193.8,199.9,103.4,96.85,93.57,73,97,0,0,0,0.475,0.368,0.5,103.4,96.85,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0856,0.0932,0.00454,0.00398,0.00642,0.00018,0.00016,0.00025,0.174,0.163,0.212,0.0068,0.0064,0.0083,25.42,25.39,25.43,0.133,0,0.929,0.139,0,0.97,0.129,0,0.901,4.144,0,29.01,4.02,0,28.14,0,6,0,0,0.857,0,0.0223,0.857,0.0565,0.48,0.53,0.47,5.68
1003701600000,2001,10,2001,1,4,7,0.121,0.0442,0.0764,4758,28.84,28.84,28.32,1,1,1,199.3,197.4,201.5,126.3,124.4,73,73,73,0,0,0,0.366,0.362,0.37,126.3,124.4,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0928,0.0943,0.00648,0.00632,0.00667,0.00025,0.00025,0.00026,0.213,0.21,0.217,0.0083,0.0082,0.0085,25.38,25.37,25.39,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.2,28.74,29.73,28.32,27.88,28.84,0,0,0,0,0,0,0.157,0,0.0446,0.37,0.63,0.37,39.3
1004306400000,2001,10,2001,1,5,7,0.123,0.0511,0.0717,2139.56,30.03,30.03,12.74,1,1,1,202.9,200.7,206.7,118.5,107.7,84.43,73,93,0,0,0,0.417,0.353,0.463,118.5,107.7,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0891,0.0961,0.00582,0.0049,0.00711,0.00023,0.00019,0.00028,0.2,0.182,0.226,0.0078,0.0071,0.0089,25.38,25.33,25.41,0.399,0,0.932,0.416,0,0.97,0.387,0,0.904,13.13,0,30.96,12.74,0,30.03,0,4,0,0,0.571,0,0.0708,0.571,0.0513,0.42,0.58,0.42,17.4
1004911200000,2001,11,2001,2,6,7,0.123,0.054,0.0689,2539.15,31.26,31.26,15.11,1,1,1,203.3,199.9,205.9,114,106.9,89.29,67,93,0,0,0,0.44,0.325,0.465,114,106.9,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0888,0.0969,0.00544,0.00483,0.00755,0.00021,0.00019,0.0003,0.193,0.18,0.234,0.0075,0.007,0.0092,25.39,25.33,25.42,0.527,0,0.934,0.554,0,0.97,0.512,0,0.906,15.58,0,32.22,15.11,0,31.26,0,3,0,0,0.429,0,0.084,0.429,0.0541,0.44,0.56,0.44,20.6
1005516000000,2001,11,2001,2,7,7,0.129,0.0405,0.0881,5513.16,33.71,33.71,32.82,1,1,1,212.7,207.2,216.5,145.7,140.2,67,67,67,0,0,0,0.315,0.309,0.323,145.7,140.2,149.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0974,0.101,0.00813,0.00767,0.00846,0.00032,0.0003,0.00033,0.247,0.237,0.254,0.0097,0.0093,0.0099,25.28,25.25,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.83,32.55,34.75,32.82,31.57,33.71,0,0,0,0,0,0,0.182,0,0.0409,0.31,0.68,0.32,42.7
1006120800000,2001,11,2001,2,8,7,0.134,0.0405,0.0935,5853.24,35.26,35.26,34.84,1,1,1,221.5,217.4,223.4,154.5,150.4,67,67,67,0,0,0,0.303,0.3,0.308,154.5,150.4,156.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00889,0.00853,0.00904,0.00035,0.00033,0.00036,0.262,0.255,0.266,0.01,0.01,0.01,25.21,25.19,25.24,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.92,34.94,36.35,34.84,33.89,35.26,0,0,0,0,0,0,0.194,0,0.0405,0.3,0.7,0.3,43.7
1006725600000,2001,11,2001,2,9,7,0.138,0.0391,0.099,6219.47,38.45,38.45,37.02,1,1,1,228.5,226.9,231,163.7,159.9,64.71,59,67,0,0,0,0.283,0.258,0.295,163.7,159.9,169.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.00967,0.00934,0.0101,0.00038,0.00037,0.0004,0.279,0.272,0.288,0.011,0.011,0.011,25.15,25.13,25.17,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.09,37.18,39.44,37.02,36.06,38.45,0,0,0,0,0,0,0.206,0,0.039,0.28,0.72,0.28,45.1
1007330400000,2001,12,2001,3,10,7,0.138,0.0357,0.102,6450.95,39.19,39.19,38.4,1,1,1,228.1,225.3,231.3,169.1,166.3,59,59,59,0,0,0,0.259,0.255,0.262,169.1,166.3,172.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0101,0.00988,0.0104,0.0004,0.00039,0.00041,0.288,0.283,0.294,0.011,0.011,0.012,25.14,25.12,25.17,0.945,0.944,0.946,0.975,0.973,0.976,0.921,0.919,0.923,39.39,38.74,40.14,38.4,37.7,39.19,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1007935200000,2001,12,2001,3,11,7,0.138,0.0357,0.102,6439.54,39.47,39.47,38.33,1,1,1,227.8,224.7,232.4,168.8,165.7,59,59,59,0,0,0,0.259,0.254,0.263,168.8,165.7,173.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0101,0.00984,0.0105,0.0004,0.00039,0.00041,0.287,0.282,0.295,0.011,0.011,0.012,25.15,25.11,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.918,0.924,39.33,38.61,40.4,38.33,37.57,39.47,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1008540000000,2001,12,2001,3,12,7,0.139,0.0357,0.103,6516.62,40.29,40.29,38.79,1,1,1,229.7,221.2,235.7,170.7,162.2,59,59,59,0,0,0,0.257,0.25,0.267,170.7,162.2,176.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0103,0.00954,0.0108,0.0004,0.00037,0.00042,0.291,0.275,0.301,0.011,0.011,0.012,25.13,25.08,25.2,0.945,0.943,0.947,0.976,0.971,0.979,0.922,0.915,0.927,39.76,37.78,41.17,38.79,36.69,40.29,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.9
1009144800000,2001,12,2001,3,13,7,0.132,0.0357,0.0962,6034.88,36.49,36.49,35.92,1,1,1,218,215.2,220.4,159,156.2,59,59,59,0,0,0,0.271,0.268,0.274,159,156.2,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00926,0.00902,0.00947,0.00036,0.00035,0.00037,0.27,0.265,0.274,0.011,0.01,0.011,25.22,25.2,25.24,0.941,0.941,0.942,0.97,0.97,0.971,0.913,0.912,0.915,37.02,36.37,37.58,35.92,35.27,36.49,0,0,0,0,0,0,0.2,0,0.0358,0.27,0.73,0.27,45.7
1009749600000,2001,12,2001,3,14,7,0.134,0.0429,0.091,5693.92,37.09,37.09,33.89,1,1,1,221.5,219.6,222.8,150.5,146.6,71,59,73,0,0,0,0.321,0.265,0.332,150.5,146.6,163.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.105,0.00854,0.00821,0.00968,0.00034,0.00032,0.00038,0.256,0.249,0.278,0.01,0.0098,0.011,25.22,25.18,25.23,0.939,0.937,0.943,0.97,0.97,0.972,0.911,0.909,0.917,34.93,33.99,38.16,33.89,32.97,37.09,0,0,0,0,0,0,0.188,0,0.043,0.32,0.68,0.32,42.5
1010354400000,2002,1,2001,4,15,7,0.137,0.0442,0.0926,5791.39,36.95,36.95,34.47,1,1,1,226.1,218.4,236.8,153.1,145.4,73,73,73,0,0,0,0.323,0.308,0.334,153.1,145.4,163.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.1,0.107,0.00876,0.00811,0.00967,0.00034,0.00032,0.00038,0.261,0.247,0.28,0.01,0.0097,0.011,25.18,25.1,25.24,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.53,33.73,38.02,34.47,32.72,36.95,0,0,0,0,0,0,0.192,0,0.0444,0.32,0.68,0.32,42.3
1010959200000,2002,1,2001,4,16,7,0.146,0.0442,0.102,6379.29,40.13,40.13,37.97,1,1,1,240.9,237.9,249.6,167.9,164.9,73,73,73,0,0,0,0.303,0.292,0.307,167.9,164.9,176.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.111,0.01,0.00976,0.0108,0.0004,0.00038,0.00043,0.287,0.282,0.303,0.011,0.011,0.012,25.07,25,25.09,0.945,0.944,0.947,0.974,0.972,0.978,0.92,0.917,0.927,38.99,38.28,41.02,37.97,37.22,40.13,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.7
1011564000000,2002,1,2001,4,17,7,0.158,0.0442,0.114,7213.5,44.45,44.45,42.94,1,1,1,261.4,253.2,267.9,188.4,180.2,73,73,73,0,0,0,0.279,0.272,0.288,188.4,180.2,194.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.113,0.118,0.0118,0.0111,0.0123,0.00047,0.00044,0.00049,0.324,0.309,0.336,0.013,0.012,0.013,24.93,24.89,24.98,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,43.81,41.86,45.36,42.94,41.02,44.45,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
1012168800000,2002,1,2001,4,18,7,0.166,0.0473,0.119,7505,45.53,45.53,44.67,1,1,1,274.2,269.9,280.8,196.1,189.2,78.14,73,85,0,0,0,0.285,0.268,0.31,196.1,189.2,199.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.119,0.0124,0.0118,0.0127,0.00049,0.00047,0.0005,0.338,0.327,0.344,0.013,0.013,0.014,24.87,24.84,24.88,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.935,45.58,43.92,46.46,44.67,43.04,45.53,0,0,0,0,0,0,0.248,0,0.047,0.28,0.72,0.28,45.2
1012773600000,2002,2,2001,5,19,7,0.172,0.0514,0.12,7619.75,46.13,46.13,45.36,1,1,1,284.2,281.6,287.6,199.2,196.6,85,85,85,0,0,0,0.299,0.296,0.302,199.2,196.6,202.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.119,0.122,0.0127,0.0125,0.013,0.0005,0.0005,0.00052,0.344,0.34,0.351,0.014,0.013,0.014,24.82,24.8,24.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.28,45.67,47.07,45.36,44.75,46.13,0,0,0,0,0,0,0.252,0,0.052,0.3,0.7,0.3,44.3
1013378400000,2002,2,2001,5,20,7,0.186,0.0514,0.135,8276.12,52.78,52.78,49.26,2,1,1.4285714285714286,308.2,290.1,327.3,223.2,205.1,85,85,85,0,0,0,0.276,0.26,0.293,223.2,205.1,242.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.122,0.136,0.0147,0.0132,0.0163,0.00059,0.00052,0.00065,0.319,0.243,0.387,0.013,0.0097,0.015,24.74,24.67,24.79,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.72,25.64,51.71,38.29,24.87,48.2,0,0,0,0,0,0,0.274,0,0.051,0.28,0.73,0.27,44.5
1013983200000,2002,2,2001,5,21,7,0.207,0.0514,0.156,9419.81,58.68,58.68,56.07,2,2,2,342.3,330.8,354.4,257.3,245.8,85,85,85,0,0,0,0.248,0.24,0.257,257.3,245.8,269.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.141,0.137,0.145,0.0207,0.0166,0.0261,0.00083,0.00067,0.0011,0.278,0.262,0.296,0.011,0.01,0.012,24.61,24.53,24.68,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.9,27.61,30.25,28.04,26.79,29.34,0,0,0,0,0,0,0.312,0,0.051,0.25,0.75,0.25,45.5
1014588000000,2002,2,2001,5,22,7,0.23,0.0571,0.173,10421,64.71,64.71,62.03,2,2,2,379.8,357.4,398.9,285.4,272.4,94.43,85,107,0,0,0,0.248,0.222,0.277,285.4,272.4,297.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.152,0.146,0.156,0.0337,0.0276,0.0393,0.0014,0.0011,0.0016,0.321,0.3,0.337,0.013,0.012,0.014,24.38,24.27,24.51,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.97,30.58,33.35,31.01,29.67,32.35,0,0,0,0,0,0,0.345,0,0.057,0.25,0.75,0.25,45.3
1015192800000,2002,3,2001,6,23,7,0.25,0.0647,0.186,11174.2,69.49,69.49,66.51,2,2,2,414.1,403,428.2,307.1,296,107,107,107,0,0,0,0.258,0.25,0.265,307.1,296,321.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.158,0.167,0.0439,0.0387,0.0506,0.0018,0.0016,0.0021,0.355,0.339,0.376,0.014,0.014,0.015,24.18,24.1,24.25,0.942,0.94,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.28,33.07,35.82,33.26,32.08,34.75,0,0,0,0,0,0,0.37,0,0.064,0.26,0.74,0.26,44.7
1015797600000,2002,3,2001,6,24,7,0.266,0.0647,0.201,12060.8,72.64,72.64,71.79,2,2,2,439,431.7,442.9,332,324.7,107,107,107,0,0,0,0.244,0.242,0.248,332,324.7,335.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.17,0.168,0.172,0.0557,0.0523,0.0576,0.0023,0.0021,0.0024,0.393,0.382,0.399,0.016,0.016,0.016,24.03,24.01,24.08,0.946,0.944,0.946,0.97,0.97,0.97,0.917,0.916,0.918,37,36.21,37.42,35.9,35.12,36.32,0,0,0,0,0,0,0.399,0,0.065,0.24,0.76,0.24,45.3
1016402400000,2002,3,2001,6,25,7,0.27,0.0647,0.205,12309.5,74.01,74.01,73.27,2,2,2,445.7,440.8,449,338.7,333.8,107,107,107,0,0,0,0.24,0.238,0.243,338.7,333.8,342,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.173,0.171,0.174,0.0589,0.0565,0.0604,0.0024,0.0023,0.0025,0.403,0.395,0.408,0.017,0.016,0.017,23.99,23.97,24.02,0.947,0.946,0.947,0.971,0.97,0.972,0.919,0.918,0.921,37.72,37.19,38.07,36.64,36.07,37,0,0,0,0,0,0,0.407,0,0.065,0.24,0.76,0.24,45.6
1017007200000,2002,3,2001,6,26,7,0.278,0.0647,0.213,12836,77.55,77.55,76.4,2,2,2,459.5,450.9,464.6,352.5,343.9,107,107,107,0,0,0,0.233,0.23,0.237,352.5,343.9,357.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.175,0.179,0.0654,0.0613,0.0678,0.0027,0.0025,0.0028,0.423,0.41,0.431,0.017,0.017,0.018,23.91,23.88,23.96,0.949,0.947,0.949,0.974,0.972,0.975,0.924,0.921,0.926,39.21,38.28,39.75,38.2,37.22,38.77,0,0,0,0,0,0,0.424,0,0.065,0.23,0.77,0.23,46.2
1017612000000,2002,4,2001,7,27,7,0.28,0.0756,0.205,12265.2,74.11,74.11,73.01,2,2,2,463.8,461.3,468.6,338.8,336.3,125,125,125,0,0,0,0.27,0.267,0.271,338.8,336.3,343.6,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.176,0.175,0.177,0.0589,0.0577,0.0612,0.0024,0.0024,0.0025,0.406,0.402,0.413,0.017,0.017,0.017,23.91,23.88,23.92,0.947,0.946,0.947,0.971,0.97,0.972,0.919,0.918,0.921,37.6,37.33,38.12,36.5,36.22,37.06,0,0,0,0,0,0,0.406,0,0.075,0.27,0.73,0.27,43.8
1018216800000,2002,4,2001,7,28,7,0.306,0.0756,0.231,13844.7,91.25,91.25,82.41,2,2,2,506.7,472.8,549.3,381.7,347.8,125,125,125,0,0,0,0.247,0.228,0.264,381.7,347.8,424.3,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.191,0.179,0.206,0.0792,0.0631,0.0993,0.0033,0.0026,0.0041,0.47,0.419,0.534,0.019,0.017,0.022,23.65,23.39,23.85,0.952,0.948,0.957,0.978,0.973,0.98,0.931,0.922,0.937,42.14,38.56,46.56,41.2,37.52,45.63,0,0,0,0,0,0,0.458,0,0.075,0.25,0.75,0.25,45.2
1018821600000,2002,4,2001,7,29,7,0.353,0.0756,0.277,16133,96.4,96.4,96.03,2,2,2,583.2,562.7,591.4,458.2,437.7,125,125,125,0,0,0,0.214,0.211,0.222,458.2,437.7,466.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.21,0.225,0.115,0.106,0.119,0.0048,0.0044,0.005,0.587,0.554,0.601,0.025,0.023,0.025,23.19,23.14,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.88,47.91,50.64,48.01,46.95,48.2,0,0,0,0,0,0,0.533,0,0.076,0.21,0.78,0.22,45.7
1019426400000,2002,4,2001,7,30,7,0.352,0.0756,0.276,16193.1,96.4,96.4,96.39,2,2,2,581.2,575,588.7,456.2,450,125,125,125,0,0,0,0.215,0.212,0.217,456.2,450,463.7,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.219,0.215,0.223,0.114,0.111,0.118,0.0048,0.0047,0.005,0.584,0.573,0.596,0.025,0.024,0.025,23.2,23.15,23.24,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.71,49.14,50.39,48.19,48.16,48.2,0,0,0,0,0,0,0.535,0,0.076,0.21,0.78,0.22,46
1020031200000,2002,4,2001,7,31,7,0.351,0.0851,0.266,15801.3,96.4,96.4,94.06,2,2,2,580.7,574.7,589,440,429.9,140.7,125,147,0,0,0,0.242,0.217,0.255,440,429.9,450.6,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.212,0.208,0.216,0.107,0.102,0.112,0.0045,0.0043,0.0047,0.558,0.543,0.574,0.023,0.023,0.024,23.23,23.19,23.26,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.99,46.92,49.19,47.03,45.98,48.2,0,0,0,0,0,0,0.523,0,0.085,0.24,0.76,0.24,45
1020636000000,2002,5,2001,8,32,7,0.353,0.0889,0.264,15676.7,94.75,94.75,93.31,2,2,2,583.8,569.5,591.1,436.8,422.6,147,147,147,0,0,0,0.252,0.249,0.258,436.8,422.6,444.1,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.211,0.205,0.213,0.105,0.0984,0.109,0.0044,0.0041,0.0046,0.553,0.532,0.564,0.023,0.022,0.024,23.22,23.18,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.61,46.18,48.34,46.66,45.26,47.38,0,0,0,0,0,0,0.518,0,0.089,0.25,0.75,0.25,44.4
1021240800000,2002,5,2001,8,33,7,0.324,0.0889,0.235,14036,89.16,89.16,83.55,2,2,2,535.3,506.4,562.7,388.3,359.4,147,147,147,0,0,0,0.275,0.261,0.29,388.3,359.4,415.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.183,0.203,0.0823,0.0686,0.0952,0.0034,0.0028,0.004,0.48,0.437,0.521,0.02,0.018,0.022,23.51,23.35,23.68,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.67,39.64,45.49,41.77,38.66,44.58,0,0,0,0,0,0,0.464,0,0.089,0.27,0.73,0.27,43.3
1021845600000,2002,5,2001,8,34,7,0.282,0.0889,0.194,11551.7,75.05,75.05,68.76,2,2,2,467,438.3,496.3,320,291.3,147,147,147,0,0,0,0.315,0.296,0.335,320,291.3,349.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.159,0.18,0.05,0.0365,0.0639,0.0021,0.0015,0.0026,0.378,0.335,0.422,0.016,0.014,0.017,23.92,23.75,24.09,0.944,0.939,0.948,0.971,0.97,0.973,0.916,0.911,0.923,35.42,32.31,38.57,34.38,31.34,37.52,0,0,0,0,0,0,0.382,0,0.088,0.32,0.69,0.31,41
1022450400000,2002,5,2001,8,35,7,0.244,0.0841,0.16,9583.21,60.63,60.63,57.04,2,2,2,403.6,380.1,428.7,264.6,247.8,139,119,147,0,0,0,0.344,0.308,0.372,264.6,247.8,281.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.156,0.024,0.0168,0.032,0.00098,0.00068,0.0013,0.294,0.27,0.32,0.012,0.011,0.013,24.29,24.15,24.41,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.4,27.5,31.25,28.52,26.67,30.32,0,0,0,0,0,0,0.317,0,0.084,0.34,0.66,0.34,39.3
1023055200000,2002,6,2001,9,36,7,0.214,0.072,0.142,8531.52,54.91,54.91,50.78,2,1,1.5714285714285714,353.3,334.9,372.7,234.3,215.9,119,119,119,0,0,0,0.337,0.319,0.355,234.3,215.9,253.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.131,0.144,0.0159,0.0141,0.0187,0.00064,0.00057,0.00076,0.318,0.254,0.401,0.013,0.01,0.016,24.51,24.46,24.58,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.42,26.1,52.43,35.72,25.32,48.2,0,0,0,0,0,0,0.282,0,0.072,0.34,0.66,0.34,39.9
1023660000000,2002,6,2001,9,37,7,0.19,0.072,0.118,7391.73,47.51,47.51,44,1,1,1,313.6,298.6,329.2,194.6,179.6,119,119,119,0,0,0,0.38,0.361,0.399,194.6,179.6,210.2,990,990,990,965,964.9,965,25,25,25.1,0.124,0.118,0.129,0.0123,0.011,0.0136,0.00049,0.00044,0.00055,0.341,0.314,0.369,0.014,0.013,0.015,24.69,24.58,24.79,0.953,0.949,0.957,0.98,0.979,0.98,0.934,0.929,0.937,44.9,41.41,48.48,44,40.54,47.51,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,38.9
1024264800000,2002,6,2001,9,38,7,0.17,0.072,0.0983,6111.92,39.38,39.38,36.38,1,1,1,281.5,269.3,293.9,162.5,150.3,119,119,119,0,0,0,0.423,0.405,0.442,162.5,150.3,174.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.117,0.00957,0.00853,0.0106,0.00038,0.00034,0.00042,0.284,0.262,0.306,0.011,0.01,0.012,24.89,24.82,24.96,0.943,0.939,0.947,0.972,0.97,0.977,0.917,0.911,0.925,37.42,34.56,40.32,36.38,33.53,39.38,0,0,0,0,0,0,0.202,0,0.0717,0.42,0.58,0.42,36
1024869600000,2002,6,2001,9,39,7,0.155,0.072,0.0827,5111.75,32.71,32.71,30.43,1,1,1,255.8,246.6,265.8,136.8,127.6,119,119,119,0,0,0,0.466,0.448,0.483,136.8,127.6,146.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.107,0.00738,0.0066,0.00822,0.00029,0.00026,0.00033,0.238,0.221,0.256,0.0094,0.0087,0.01,25.04,24.98,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.37,29.21,33.72,30.43,28.33,32.71,0,0,0,0,0,0,0.169,0,0.0723,0.46,0.53,0.47,33
1025474400000,2002,7,2001,10,40,7,0.141,0.0653,0.0753,4652.15,29.97,29.97,27.69,1,1,1,232.6,223.4,242.5,124.6,115.4,108,108,108,0,0,0,0.465,0.445,0.483,124.6,115.4,134.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0975,0.0943,0.101,0.00634,0.00556,0.00718,0.00025,0.00022,0.00028,0.214,0.198,0.232,0.0084,0.0078,0.0092,25.19,25.11,25.26,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,28.55,26.36,30.9,27.69,25.57,29.97,0,0,0,0,0,0,0.154,0,0.0657,0.46,0.53,0.47,33
1026079200000,2002,7,2001,10,41,7,0.128,0.0653,0.0628,3337.76,24.86,24.86,19.87,1,1,1,211.8,204,220.4,103.8,95.96,108,108,108,0,0,0,0.51,0.49,0.53,103.8,95.96,112.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0902,0.0874,0.0932,0.00457,0.00391,0.0053,0.00018,0.00015,0.00021,0.177,0.163,0.193,0.0069,0.0064,0.0076,25.35,25.29,25.41,0.784,0,0.92,0.831,0,0.97,0.76,0,0.892,20.49,0,25.63,19.87,0,24.86,0,1,0,0,0.143,0,0.11,0.143,0.0652,0.51,0.49,0.51,26.1
1026684000000,2002,7,2001,10,42,7,0.118,0.0653,0.0527,0,0,0,0,1,1,1,195.2,189.5,201.5,87.21,81.47,108,108,108,0,0,0,0.553,0.536,0.57,87.21,81.47,93.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0823,0.0865,0.00316,0.00267,0.0037,0.00012,0.0001,0.00014,0.148,0.137,0.159,0.0058,0.0054,0.0062,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.55,0.45,0.55,0
1027288800000,2002,7,2001,10,43,7,0.11,0.0653,0.0446,0,0,0,0,1,1,1,181.8,176.1,187.6,73.81,68.07,108,108,108,0,0,0,0.594,0.576,0.613,73.81,68.07,79.56,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0796,0.0776,0.0816,0.00202,0.00154,0.00251,0.000079,0.00006,0.000098,0.124,0.113,0.134,0.0048,0.0044,0.0052,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.59,0.41,0.59,0
1027893600000,2002,7,2001,10,44,7,0.103,0.0601,0.0424,0,0,0,0,1,1,1,169.6,164.3,174.2,70.16,63.42,99.43,93,108,0,0,0,0.586,0.547,0.63,70.16,63.42,77.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0759,0.079,0.00171,0.00114,0.0023,0.000067,0.000045,0.00009,0.116,0.105,0.128,0.0046,0.0041,0.005,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0606,0.58,0.41,0.59,0
1028498400000,2002,8,2001,11,45,7,0.0948,0.0562,0.0385,0,0,0,0,1,1,1,156.7,151.5,162.4,63.74,58.46,93,93,93,0,0,0,0.594,0.573,0.614,63.74,58.46,69.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0724,0.0763,0.00117,0.000719,0.00165,0.000046,0.000028,0.000065,0.104,0.0945,0.114,0.0041,0.0037,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1029103200000,2002,8,2001,11,46,7,0.0883,0.0562,0.0278,0,0,0,0,1,0,0.8571428571428571,146,141.9,150.1,52.99,48.89,93,93,93,7,0,49,0.637,0.62,0.655,46.01,0,57.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.000268,0,0.000604,0.000011,0,0.000024,0.0842,0.0708,0.0921,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.64,0.31,0.69,0
1029708000000,2002,8,2001,11,47,7,0.0832,0.0562,0,0,0,0,0,0,0,0,137.6,133.4,141.6,44.6,40.42,93,93,93,44.71,40,49,0.676,0.657,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0832,0.68,0,1,0
1030312800000,2002,8,2001,11,48,7,0.0789,0.0544,0.00476,0,0,0,0,1,0,0.14285714285714285,130.5,127.1,133.1,40.52,36.04,90,72,93,32.71,0,40,0.689,0.566,0.721,7.876,0,55.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000623,0,0.000436,0.0000024,0,0.000017,0.0733,0.0708,0.0882,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07414,0.69,0.06,0.94,0
1030917600000,2002,9,2001,12,49,7,0.0728,0.0435,0.00912,0,0,0,0,1,0,0.2857142857142857,120.4,116.5,125.8,48.41,44.46,72,72,72,33.29,0,50,0.599,0.573,0.618,15.09,0,53.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000681,0,0.00032,0.0000027,0,0.000013,0.0748,0.0708,0.0862,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06368,0.6,0.13,0.87,0
1031522400000,2002,9,2001,12,50,7,0.0672,0.0435,0,0,0,0,0,0,0,0,111.1,106.9,115.6,39.07,34.89,72,72,72,39.14,35,44,0.649,0.623,0.674,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0672,0.65,0,1,0
1032127200000,2002,9,2001,12,51,7,0.063,0.0435,0,0,0,0,0,0,0,0,104.2,101.7,106.6,32.16,29.7,72,72,72,32.29,30,35,0.691,0.675,0.708,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.063,0.69,0,1,0
1032732000000,2002,9,2001,12,52,7,0.0602,0.0435,0,0,0,0,0,0,0,0,99.51,98.14,100.9,27.51,26.14,72,72,72,27.43,26,29,0.724,0.714,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0602,0.72,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0607,0.0332,0.00871,0,0,0,0,1,0,0.2857142857142857,100.3,96.5,102.5,45.47,25.32,54.86,52,72,31.14,0,50,0.548,0.507,0.74,14.39,0,50.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000923,0,0.0000442,3.6e-7,0,0.0000017,0.0738,0.0708,0.0816,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05199,0.55,0.14,0.86,0
1033941600000,2002,10,2002,1,1,7,0.06,0.0314,0,0,0,0,0,0,0,0,99.27,97.05,101.4,47.27,45.05,52,52,52,47.29,45,49,0.524,0.513,0.536,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.52,0,1,0
1034546400000,2002,10,2002,1,2,7,0.0567,0.0314,0,0,0,0,0,0,0,0,93.77,91.31,96.23,41.77,39.31,52,52,52,41.71,39,44,0.555,0.54,0.569,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0567,0.55,0,1,0
1035151200000,2002,10,2002,1,3,7,0.0537,0.0314,0,0,0,0,0,0,0,0,88.81,87.75,90.49,36.81,35.75,52,52,52,36.86,36,38,0.586,0.575,0.593,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0537,0.58,0,1,0
1035756000000,2002,10,2002,1,4,7,0.0527,0.0309,0,0,0,0,0,0,0,0,87.21,85.56,89.67,36.06,33.56,51.14,50,52,36.14,34,40,0.587,0.558,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0527,0.59,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0577,0.0302,0,0,0,0,0,0,0,0,95.45,91.58,97.32,45.45,41.58,50,50,50,45.43,42,47,0.524,0.514,0.546,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0577,0.52,0,1,0
1036965600000,2002,11,2002,2,6,7,0.059,0.0302,0,0,0,0,0,0,0,0,97.59,97.05,98.14,47.59,47.05,50,50,50,47.43,47,48,0.512,0.509,0.515,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.059,0.51,0,1,0
1037570400000,2002,11,2002,2,7,7,0.0576,0.0302,0,0,0,0,0,0,0,0,95.21,92.95,97.05,45.21,42.95,50,50,50,45.14,43,47,0.525,0.515,0.538,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,0.52,0,1,0
1038175200000,2002,11,2002,2,8,7,0.0592,0.031,0,0,0,0,0,0,0,0,97.91,97.32,98.42,46.62,38.32,51.29,50,59,46.43,38,48,0.524,0.508,0.606,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0592,0.52,0,1,0
1038780000000,2002,12,2002,3,9,7,0.0624,0.0357,0.00939,0,0,0,0,1,0,0.2857142857142857,103.1,96.5,115.6,44.1,37.5,59,59,59,28.71,0,46,0.575,0.51,0.611,15.52,0,56.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000105,0,0.000564,0.0000041,0,0.000022,0.0755,0.0708,0.0904,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05301,0.57,0.15,0.85,0
1039384800000,2002,12,2002,3,10,7,0.0756,0.0357,0.0399,2068.06,14.87,14.87,12.31,1,1,1,125,119.2,127.7,66.02,60.2,59,59,59,0,0,0,0.472,0.462,0.495,66.02,60.2,68.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0714,0.00136,0.000867,0.00159,0.000053,0.000034,0.000062,0.104,0.0955,0.108,0.0041,0.0037,0.0042,25.4,25.39,25.4,0.769,0,0.906,0.823,0,0.96,0.738,0,0.87,12.82,0,15.49,12.31,0,14.87,0,1,0,0,0.143,0,0.0684,0.143,0.0357,0.47,0.53,0.47,27.4
1039989600000,2002,12,2002,3,11,7,0.0831,0.0357,0.0475,2928.52,18.65,18.65,17.43,1,1,1,137.5,128.8,143,78.48,69.77,59,59,59,0,0,0,0.43,0.413,0.458,78.48,69.77,83.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0718,0.0768,0.00242,0.00168,0.00289,0.000095,0.000066,0.00011,0.126,0.11,0.136,0.0049,0.0043,0.0053,25.37,25.36,25.39,0.929,0.912,0.938,0.961,0.96,0.962,0.892,0.875,0.9,18.15,15.84,19.4,17.43,15.21,18.65,0,0,0,0,0,0,0.0968,0,0.0356,0.43,0.57,0.43,35.2
1040594400000,2002,12,2002,3,12,7,0.0922,0.0357,0.0565,3461.59,22.51,22.51,20.6,1,1,1,152.4,144.3,161.3,93.44,85.35,59,59,59,0,0,0,0.388,0.366,0.409,93.44,85.35,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0773,0.0833,0.00369,0.003,0.00445,0.00014,0.00012,0.00017,0.152,0.138,0.168,0.006,0.0054,0.0066,25.36,25.35,25.36,0.918,0.912,0.927,0.966,0.962,0.97,0.887,0.883,0.892,21.33,19.67,23.21,20.6,18.93,22.51,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1041199200000,2002,12,2002,3,13,7,0.0988,0.0417,0.0571,3503.32,23.1,23.1,20.85,1,1,1,163.3,162.7,164,94.34,89.67,69,59,73,0,0,0,0.423,0.36,0.449,94.34,89.67,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0806,0.0842,0.00377,0.00337,0.00466,0.00015,0.00013,0.00018,0.155,0.148,0.173,0.0061,0.0058,0.0068,25.37,25.35,25.38,0.92,0.914,0.923,0.966,0.964,0.97,0.889,0.886,0.89,21.58,20.59,23.82,20.85,19.86,23.1,0,0,0,0,0,0,0.116,0,0.0417,0.42,0.58,0.42,35.5
1041804000000,2003,1,2002,4,14,7,0.0995,0.0442,0.0554,3400.3,21.69,21.69,20.24,1,1,1,164.5,161.6,171.7,91.55,88.58,73,73,73,0,0,0,0.444,0.425,0.452,91.55,88.58,98.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0802,0.0838,0.00353,0.00328,0.00414,0.00014,0.00013,0.00016,0.151,0.146,0.164,0.0059,0.0057,0.0064,25.38,25.38,25.38,0.921,0.912,0.924,0.965,0.964,0.968,0.888,0.883,0.891,20.97,20.37,22.41,20.24,19.63,21.69,0,0,0,0,0,0,0.112,0,0.0441,0.44,0.56,0.44,34.2
1042408800000,2003,1,2002,4,15,7,0.112,0.0442,0.068,4192.27,28.47,28.47,24.95,1,1,1,185.4,175.8,199.9,112.4,102.8,73,73,73,0,0,0,0.394,0.365,0.415,112.4,102.8,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0852,0.0937,0.0053,0.00449,0.00653,0.00021,0.00018,0.00026,0.188,0.171,0.214,0.0074,0.0067,0.0084,25.38,25.38,25.39,0.919,0.913,0.929,0.97,0.97,0.97,0.892,0.885,0.901,25.73,23.35,29.35,24.95,22.65,28.47,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
1043013600000,2003,1,2002,4,16,7,0.135,0.0442,0.0906,5666.36,37.49,37.49,33.73,1,1,1,222.8,204,239,149.8,131,73,73,73,0,0,0,0.328,0.305,0.358,149.8,131,166,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0952,0.108,0.00849,0.00688,0.00986,0.00033,0.00027,0.00039,0.255,0.221,0.284,0.01,0.0087,0.011,25.21,25.08,25.35,0.938,0.931,0.944,0.97,0.97,0.973,0.91,0.903,0.918,34.75,30.31,38.53,33.73,29.4,37.49,0,0,0,0,0,0,0.187,0,0.0444,0.33,0.67,0.33,42
1043618400000,2003,1,2002,4,17,7,0.155,0.0462,0.109,6872.57,42.36,42.36,40.91,1,1,1,256.4,244.7,266,180,171.7,76.43,73,85,0,0,0,0.298,0.282,0.325,180,171.7,185.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.115,0.011,0.0103,0.0116,0.00044,0.00041,0.00046,0.309,0.294,0.32,0.012,0.012,0.013,24.97,24.92,25.04,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.79,39.87,43.22,40.91,38.91,42.36,0,0,0,0,0,0,0.227,0,0.046,0.3,0.7,0.3,44.3
1044223200000,2003,2,2002,5,18,7,0.164,0.0514,0.113,7143.11,44.37,44.37,42.52,1,1,1,272,266.3,280,187,181.3,85,85,85,0,0,0,0.313,0.304,0.319,187,181.3,195,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.114,0.119,0.0116,0.0112,0.0123,0.00046,0.00044,0.00049,0.323,0.312,0.337,0.013,0.012,0.013,24.89,24.84,24.92,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.39,42.05,45.28,42.52,41.21,44.37,0,0,0,0,0,0,0.236,0,0.051,0.31,0.69,0.31,43.6
1044828000000,2003,2,2002,5,19,7,0.179,0.0514,0.127,7920.29,49.61,49.61,47.14,2,1,1.1428571428571428,295.4,281.4,313.1,210.4,196.3,85,85,85,0,0,0,0.288,0.272,0.302,210.4,196.3,228.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.119,0.13,0.0136,0.0124,0.0151,0.00054,0.00049,0.0006,0.342,0.242,0.384,0.014,0.0097,0.015,24.77,24.69,24.84,0.951,0.922,0.959,0.979,0.97,0.98,0.931,0.895,0.939,44.94,25.57,51.34,43.6,24.81,48.2,0,0,0,0,0,0,0.262,0,0.052,0.29,0.71,0.29,44.2
1045432800000,2003,2,2002,5,20,7,0.204,0.0514,0.152,9217.6,58.92,58.92,54.87,2,2,2,336.8,320.4,355.4,251.8,235.4,85,85,85,0,0,0,0.253,0.239,0.265,251.8,235.4,270.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.133,0.145,0.0193,0.0158,0.0267,0.00077,0.00063,0.0011,0.271,0.25,0.297,0.011,0.01,0.012,24.65,24.53,24.75,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.28,26.42,30.37,27.43,25.63,29.46,0,0,0,0,0,0,0.305,0,0.052,0.25,0.75,0.25,45.2
1046037600000,2003,2,2002,5,21,7,0.23,0.0552,0.175,10544.3,65.35,65.35,62.76,2,2,2,379.9,359,404.9,288.6,274,91.29,85,107,0,0,0,0.24,0.221,0.272,288.6,274,300.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.147,0.158,0.0352,0.0283,0.0407,0.0014,0.0011,0.0017,0.325,0.302,0.342,0.013,0.012,0.014,24.38,24.24,24.5,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.35,30.77,33.69,31.38,29.84,32.68,0,0,0,0,0,0,0.349,0,0.055,0.24,0.76,0.24,45.8
1046642400000,2003,3,2002,6,22,7,0.267,0.0647,0.202,12165.2,78.72,78.72,72.41,2,2,2,441.4,415.1,469.7,334.4,308.1,107,107,107,0,0,0,0.243,0.228,0.258,334.4,308.1,362.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.162,0.181,0.0568,0.0444,0.0702,0.0023,0.0018,0.0029,0.396,0.357,0.439,0.016,0.015,0.018,24.02,23.85,24.18,0.946,0.942,0.95,0.972,0.97,0.977,0.919,0.914,0.928,37.25,34.39,40.3,36.21,33.36,39.36,0,0,0,0,0,0,0.402,0,0.065,0.24,0.76,0.24,45.6
1047247200000,2003,3,2002,6,23,7,0.298,0.0647,0.233,14073.3,85.7,85.7,83.77,2,2,2,492.8,478.8,502,385.8,371.8,107,107,107,0,0,0,0.217,0.213,0.223,385.8,371.8,395,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.184,0.193,0.0811,0.0745,0.0854,0.0034,0.0031,0.0035,0.473,0.452,0.487,0.02,0.019,0.02,23.71,23.65,23.79,0.953,0.951,0.954,0.98,0.979,0.98,0.934,0.931,0.935,42.75,41.26,43.72,41.88,40.39,42.85,0,0,0,0,0,0,0.465,0,0.065,0.22,0.78,0.22,47.2
1047852000000,2003,3,2002,6,24,7,0.305,0.0647,0.241,14495.5,87.15,87.15,86.28,2,2,2,504.9,501.2,509.1,397.9,394.2,107,107,107,0,0,0,0.212,0.21,0.213,397.9,394.2,402.1,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.194,0.192,0.195,0.0868,0.0851,0.0888,0.0036,0.0035,0.0037,0.491,0.486,0.498,0.02,0.02,0.021,23.64,23.61,23.66,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.02,43.64,44.47,43.14,42.76,43.58,0,0,0,0,0,0,0.479,0,0.064,0.21,0.79,0.21,47.5
1048456800000,2003,3,2002,6,25,7,0.309,0.0647,0.244,14678.4,88.63,88.63,87.37,2,2,2,510.2,507.2,516.5,403.2,400.2,107,107,107,0,0,0,0.21,0.207,0.211,403.2,400.2,409.5,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.195,0.194,0.198,0.0893,0.0879,0.0923,0.0037,0.0036,0.0038,0.499,0.495,0.509,0.021,0.021,0.021,23.6,23.57,23.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.58,44.27,45.22,43.69,43.38,44.32,0,0,0,0,0,0,0.485,0,0.065,0.21,0.79,0.21,47.5
1049061600000,2003,3,2002,6,26,7,0.323,0.074,0.249,14916,89.89,89.89,88.79,2,2,2,534.1,522.8,541.4,411.7,402.4,122.4,107,125,0,0,0,0.229,0.205,0.237,411.7,402.4,416.4,990,990,990,966,966,966,24,24,24,0.201,0.198,0.203,0.0933,0.089,0.0955,0.0039,0.0037,0.004,0.515,0.501,0.522,0.021,0.021,0.022,23.48,23.44,23.53,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.3,44.34,45.86,44.39,43.45,44.94,0,0,0,0,0,0,0.493,0,0.074,0.23,0.77,0.23,46.2
1049666400000,2003,4,2002,7,27,7,0.348,0.0756,0.273,15990.5,103.9,103.9,95.18,3,2,2.142857142857143,576,543.9,625.9,451,418.9,125,125,125,0,0,0,0.218,0.2,0.23,451,418.9,500.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.218,0.204,0.244,0.112,0.0967,0.136,0.0047,0.004,0.0057,0.561,0.526,0.619,0.024,0.022,0.026,23.25,23.05,23.43,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.55,35.71,51.62,45.12,34.64,48.2,0,0,0,0,0,0,0.529,0,0.075,0.22,0.78,0.22,45.9
1050271200000,2003,4,2002,7,28,7,0.462,0.0756,0.387,21668.9,144.6,144.6,129,3,3,3,764.5,652.4,893.1,639.5,527.4,125,125,125,0,0,0,0.165,0.14,0.192,639.5,527.4,768.1,990,990,990,967,966.5,967.5,23,22.5,23.5,0.325,0.259,0.411,0.228,0.153,0.311,0.0099,0.0065,0.014,0.783,0.592,1.01,0.034,0.025,0.045,22.26,21.52,22.9,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,44.31,37.46,51.68,42.99,36.36,48.2,0,0,0,0,0,0,0.717,0,0.075,0.16,0.84,0.16,46.9
1050876000000,2003,4,2002,7,29,7,0.657,0.0756,0.582,30359.9,192.8,192.8,180.7,4,4,4,1086,949.7,1184,961.5,824.7,125,125,125,0,0,0,0.116,0.106,0.132,961.5,824.7,1059,990,990,990,968.2,967.7,968.5,21.8,21.5,22.3,0.603,0.463,0.723,0.433,0.338,0.555,0.02,0.015,0.026,1.3,1.02,1.57,0.06,0.046,0.073,20.53,19.95,21.28,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,46.15,41.04,49.46,45.18,40.15,48.2,0,0,0,0,0,0,1,0,0.075,0.12,0.89,0.11,46.2
1051480800000,2003,4,2002,7,30,7,0.709,0.0832,0.626,31881.5,192.8,192.8,189.8,4,4,4,1173,1126,1195,1035,978.6,137.6,125,147,0,0,0,0.118,0.105,0.131,1035,978.6,1070,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.689,0.607,0.74,0.507,0.413,0.581,0.024,0.019,0.027,1.48,1.29,1.61,0.069,0.06,0.075,20.07,19.87,20.41,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.64,46.8,49.77,47.44,45.86,48.2,0,0,0,0,0,0,1.05,0,0.083,0.12,0.88,0.12,45
1052085600000,2003,5,2002,8,31,7,0.624,0.0889,0.535,28443.3,179.9,179.9,169.3,4,4,4,1032,964,1101,884.6,817,147,147,147,0,0,0,0.143,0.133,0.152,884.6,817,954.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.519,0.457,0.582,0.367,0.334,0.401,0.017,0.015,0.018,1.13,1.01,1.25,0.051,0.045,0.057,20.88,20.53,21.23,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.21,40.56,45.9,42.33,39.64,44.99,0,0,0,0,0,0,0.941,0,0.089,0.14,0.86,0.14,45.6
1052690400000,2003,5,2002,8,32,7,0.534,0.0889,0.446,24229.6,154.9,154.9,144.2,4,3,3.142857142857143,883.7,828.2,942.7,736.7,681.2,147,147,147,0,0,0,0.167,0.156,0.178,736.7,681.2,795.7,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.387,0.347,0.437,0.291,0.256,0.324,0.013,0.011,0.015,0.939,0.852,1.02,0.042,0.037,0.045,21.63,21.36,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.88,39.71,51.83,46.23,38.73,48.2,0,0,0,0,0,0,0.801,0,0.088,0.17,0.84,0.16,45.4
1053295200000,2003,5,2002,8,33,7,0.473,0.0889,0.384,21746.5,135.3,135.3,129.4,3,3,3,782.1,746.2,815.5,635.1,599.2,147,147,147,0,0,0,0.188,0.18,0.197,635.1,599.2,668.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.301,0.34,0.225,0.201,0.248,0.0098,0.0087,0.011,0.774,0.714,0.831,0.034,0.031,0.036,22.2,22.01,22.4,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.03,41.87,46.01,43.15,41.03,45.09,0,0,0,0,0,0,0.719,0,0.089,0.19,0.81,0.19,46
1053900000000,2003,5,2002,8,34,7,0.417,0.0865,0.331,18937.7,120.2,120.2,112.7,3,3,3,690.2,650.8,731.7,547.2,516.6,143,119,147,0,0,0,0.207,0.183,0.222,547.2,516.6,584.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.254,0.292,0.167,0.146,0.192,0.0071,0.0062,0.0083,0.626,0.575,0.69,0.027,0.025,0.03,22.71,22.48,22.9,0.95,0.948,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.61,36.61,40.96,37.57,35.51,40.07,0,0,0,0,0,0,0.626,0,0.086,0.21,0.79,0.21,45.4
1054504800000,2003,6,2002,9,35,7,0.368,0.072,0.296,16994,107.8,107.8,101.2,3,2,2.5714285714285716,608.3,578.9,639.5,489.3,459.9,119,119,119,0,0,0,0.196,0.186,0.206,489.3,459.9,520.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.236,0.219,0.254,0.131,0.116,0.149,0.0055,0.0049,0.0063,0.575,0.527,0.62,0.024,0.022,0.026,23.09,22.96,23.21,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.4,34.93,51.8,40.6,33.88,48.2,0,0,0,0,0,0,0.562,0,0.072,0.2,0.8,0.2,46.2
1055109600000,2003,6,2002,9,36,7,0.329,0.072,0.257,15347.2,96.4,96.4,91.35,2,2,2,543.4,518.4,569.3,424.4,399.4,119,119,119,0,0,0,0.219,0.209,0.23,424.4,399.4,450.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.196,0.214,0.0993,0.0875,0.112,0.0041,0.0036,0.0047,0.533,0.496,0.572,0.022,0.021,0.024,23.42,23.27,23.57,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.61,44.08,49.22,45.68,43.2,48.2,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.6
1055714400000,2003,6,2002,9,37,7,0.296,0.072,0.224,13498.3,84.99,84.99,80.35,2,2,2,490.1,470,511.6,371.1,351,119,119,119,0,0,0,0.243,0.233,0.253,371.1,351,392.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.179,0.193,0.0741,0.0647,0.0843,0.0031,0.0027,0.0035,0.453,0.423,0.485,0.019,0.017,0.02,23.74,23.61,23.86,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.09,38.96,43.36,40.17,37.94,42.5,0,0,0,0,0,0,0.446,0,0.072,0.24,0.76,0.24,45.6
1056319200000,2003,6,2002,9,38,7,0.27,0.072,0.198,11852.6,74.45,74.45,70.55,2,2,2,445.8,429.3,463.7,326.8,310.3,119,119,119,0,0,0,0.267,0.257,0.277,326.8,310.3,344.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.177,0.0532,0.0454,0.0617,0.0022,0.0019,0.0025,0.387,0.362,0.414,0.016,0.015,0.017,24.01,23.9,24.11,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.35,34.56,38.28,35.28,33.52,37.23,0,0,0,0,0,0,0.392,0,0.072,0.27,0.73,0.27,43.9
1056924000000,2003,6,2002,9,39,7,0.246,0.0663,0.18,10840.3,67.08,67.08,64.53,2,2,2,407.5,391.8,424.1,297.9,283.8,109.6,108,119,0,0,0,0.269,0.259,0.281,297.9,283.8,309.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.163,0.0396,0.033,0.0452,0.0016,0.0013,0.0018,0.342,0.321,0.36,0.014,0.013,0.015,24.23,24.14,24.32,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.26,31.71,34.58,32.26,30.76,33.54,0,0,0,0,0,0,0.358,0,0.066,0.27,0.73,0.27,44.1
1057528800000,2003,7,2002,10,40,7,0.226,0.0653,0.16,9658.04,60.4,60.4,57.49,2,2,2,373.1,360.4,386.6,265.1,252.4,108,108,108,0,0,0,0.29,0.279,0.3,265.1,252.4,278.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.152,0.0241,0.0181,0.0305,0.00098,0.00073,0.0012,0.293,0.274,0.313,0.012,0.011,0.013,24.44,24.35,24.52,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.63,28.23,31.14,28.74,27.38,30.2,0,0,0,0,0,0,0.319,0,0.066,0.29,0.71,0.29,42.7
