datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1058133600000,2003,7,2002,10,41,7,0.208,0.0653,0.143,8561.14,53.86,53.86,50.96,2,1,1.7142857142857142,344.4,333.3,356.3,236.4,225.3,108,108,108,0,0,0,0.314,0.303,0.324,236.4,225.3,248.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.141,0.0158,0.0149,0.0169,0.00064,0.0006,0.00068,0.299,0.25,0.401,0.012,0.01,0.016,24.58,24.51,24.65,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.13,25.95,52.74,32.37,25.17,48.2,0,0,0,0,0,0,0.283,0,0.065,0.31,0.69,0.31,41.2
1058738400000,2003,7,2002,10,42,7,0.194,0.0653,0.128,7987.59,48.2,48.2,47.55,1,1,1,320.2,311.1,329.7,212.2,203.2,108,108,108,0,0,0,0.338,0.328,0.347,212.2,203.2,221.7,990,990,990,965,965,965,25,25,25,0.128,0.125,0.132,0.0138,0.013,0.0146,0.00055,0.00052,0.00059,0.371,0.355,0.388,0.015,0.014,0.016,24.63,24.56,24.69,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.04,46.99,51.2,47.55,46.05,48.2,0,0,0,0,0,0,0.264,0,0.066,0.34,0.66,0.34,41.2
1059343200000,2003,7,2002,10,43,7,0.18,0.0614,0.119,7505.83,45.93,45.93,44.68,1,1,1,298.4,287.9,308.1,196.8,191.1,101.6,93,108,0,0,0,0.34,0.315,0.361,196.8,191.1,202,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.121,0.124,0.0125,0.012,0.0129,0.0005,0.00048,0.00051,0.343,0.333,0.351,0.014,0.013,0.014,24.76,24.71,24.81,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.59,44.2,46.87,44.68,43.32,45.93,0,0,0,0,0,0,0.248,0,0.061,0.34,0.66,0.34,41.7
1059948000000,2003,8,2002,11,44,7,0.166,0.0562,0.11,6925,43.47,43.47,41.22,1,1,1,274.8,265.8,284.4,181.8,172.8,93,93,93,0,0,0,0.338,0.327,0.35,181.8,172.8,191.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0112,0.0104,0.012,0.00044,0.00041,0.00048,0.315,0.299,0.332,0.013,0.012,0.013,24.89,24.83,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.11,39.98,44.36,41.22,39.02,43.47,0,0,0,0,0,0,0.229,0,0.056,0.34,0.66,0.34,41.7
1060552800000,2003,8,2002,11,45,7,0.154,0.0562,0.0977,6092.46,38.27,38.27,36.26,1,1,1,254.5,246.9,262.8,161.5,153.9,93,93,93,0,0,0,0.366,0.354,0.377,161.5,153.9,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00948,0.00883,0.0102,0.00037,0.00035,0.0004,0.279,0.265,0.294,0.011,0.01,0.012,25,24.96,25.05,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.33,35.55,39.27,36.26,34.49,38.27,0,0,0,0,0,0,0.201,0,0.0563,0.36,0.63,0.37,39.6
1061157600000,2003,8,2002,11,46,7,0.144,0.0562,0.0875,5444.78,33.93,33.93,32.41,1,1,1,237.8,231.8,244.4,144.8,138.8,93,93,93,0,0,0,0.391,0.38,0.401,144.8,138.8,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00805,0.00755,0.00862,0.00032,0.0003,0.00034,0.249,0.238,0.261,0.0098,0.0094,0.01,25.12,25.07,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.41,32.02,34.98,32.41,31.06,33.93,0,0,0,0,0,0,0.18,0,0.0565,0.39,0.61,0.39,37.8
1061762400000,2003,8,2002,11,47,7,0.136,0.0562,0.0793,4925.71,30.63,30.63,29.32,1,1,1,224.2,218.4,229.9,131.2,125.5,93,93,93,0,0,0,0.415,0.404,0.426,131.2,125.5,136.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.096,0.1,0.0069,0.00641,0.00739,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0088,0.0084,0.0092,25.23,25.19,25.27,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.23,28.88,31.57,29.32,28.01,30.63,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
1062367200000,2003,9,2002,12,48,7,0.125,0.0435,0.0817,5100.59,32.27,32.27,30.36,1,1,1,207.1,199,215.4,135.1,127,72,72,72,0,0,0,0.348,0.334,0.362,135.1,127,143.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0945,0.1,0.00724,0.00655,0.00794,0.00028,0.00026,0.00031,0.229,0.215,0.244,0.009,0.0084,0.0096,25.33,25.26,25.38,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.3,29.39,33.27,30.36,28.5,32.27,0,0,0,0,0,0,0.169,0,0.0433,0.35,0.65,0.35,40.8
1062972000000,2003,9,2002,12,49,7,0.115,0.0435,0.0715,4432.29,27.92,27.92,26.38,1,1,1,190.3,184.6,196.6,118.3,112.5,72,72,72,0,0,0,0.378,0.366,0.39,118.3,112.5,124.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0894,0.0936,0.0058,0.00532,0.00634,0.00023,0.00021,0.00025,0.199,0.189,0.211,0.0078,0.0074,0.0082,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.2,25.76,28.78,26.38,24.99,27.92,0,0,0,0,0,0,0.147,0,0.0435,0.38,0.62,0.38,38.5
1063576800000,2003,9,2002,12,50,7,0.107,0.0435,0.0636,3897.87,24.52,24.52,23.2,1,1,1,177.1,171.7,182.6,105.1,99.7,72,72,72,0,0,0,0.407,0.394,0.419,105.1,99.7,110.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0848,0.0887,0.00469,0.00422,0.00515,0.00018,0.00017,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.891,23.93,22.6,25.28,23.2,21.89,24.52,0,0,0,0,0,0,0.129,0,0.0434,0.41,0.59,0.41,36.4
1064181600000,2003,9,2002,12,51,7,0.101,0.0435,0.057,3491.79,21.62,21.62,20.78,1,1,1,166.2,162.1,170.3,94.23,90.13,72,72,72,0,0,0,0.433,0.423,0.444,94.23,90.13,98.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0815,0.0844,0.00376,0.00341,0.00411,0.00015,0.00013,0.00016,0.156,0.149,0.164,0.0061,0.0058,0.0064,25.38,25.38,25.38,0.917,0.913,0.922,0.966,0.964,0.968,0.886,0.883,0.889,21.51,20.68,22.33,20.78,19.95,21.62,0,0,0,0,0,0,0.115,0,0.044,0.43,0.56,0.44,34.6
1064786400000,2003,9,2002,12,52,7,0.0954,0.0349,0.0605,3709.62,23.39,23.39,22.08,1,1,1,157.8,155.3,160.8,100,87.39,57.71,52,72,0,0,0,0.365,0.329,0.452,100,87.39,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0805,0.0835,0.00425,0.00318,0.00476,0.00017,0.00012,0.00019,0.164,0.144,0.174,0.0064,0.0056,0.0068,25.35,25.34,25.37,0.917,0.913,0.925,0.968,0.963,0.97,0.888,0.886,0.891,22.8,20.12,24.11,22.08,19.38,23.39,0,0,0,0,0,0,0.123,0,0.0349,0.37,0.63,0.37,38.9
1065391200000,2003,10,2003,1,1,7,0.0919,0.0314,0.0605,3689.58,22.54,22.54,21.96,1,1,1,152,149.6,154.5,100,97.55,52,52,52,0,0,0,0.342,0.337,0.348,100,97.55,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0805,0.0823,0.00425,0.00404,0.00446,0.00017,0.00016,0.00017,0.163,0.159,0.168,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.882,0.885,22.67,22.14,23.24,21.96,21.42,22.54,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.1
1065996000000,2003,10,2003,1,2,7,0.0899,0.0314,0.0584,3568.07,22.14,22.14,21.24,1,1,1,148.6,145.7,152.8,96.61,93.72,52,52,52,0,0,0,0.35,0.34,0.357,96.61,93.72,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0792,0.0817,0.00396,0.00372,0.00432,0.00016,0.00015,0.00017,0.157,0.152,0.165,0.0062,0.006,0.0065,25.34,25.34,25.35,0.914,0.912,0.917,0.967,0.966,0.969,0.885,0.883,0.886,21.96,21.37,22.84,21.24,20.64,22.14,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.7
1066600800000,2003,10,2003,1,3,7,0.0943,0.0314,0.0628,3844.67,23.52,23.52,22.88,1,1,1,155.9,152.8,158.6,103.9,100.8,52,52,52,0,0,0,0.334,0.328,0.34,103.9,100.8,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0817,0.0837,0.00458,0.00432,0.00481,0.00018,0.00017,0.00019,0.17,0.165,0.175,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.969,0.97,0.886,0.883,0.888,23.6,22.84,24.25,22.88,22.14,23.52,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.8
1067205600000,2003,10,2003,1,4,7,0.0882,0.0311,0.0571,3492.97,21.71,21.71,20.79,1,1,1,145.9,142.2,150.9,94.45,91.81,51.43,50,52,0,0,0,0.353,0.345,0.362,94.45,91.81,98.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0783,0.081,0.00378,0.00355,0.00416,0.00015,0.00014,0.00016,0.153,0.149,0.161,0.006,0.0058,0.0063,25.35,25.34,25.35,0.917,0.912,0.919,0.966,0.965,0.968,0.886,0.883,0.887,21.52,20.98,22.42,20.79,20.25,21.71,0,0,0,0,0,0,0.116,0,0.0311,0.35,0.65,0.35,39.6
1067810400000,2003,11,2003,2,5,7,0.0877,0.0302,0.0574,3511.14,21.22,21.22,20.9,1,1,1,145,141.9,146.5,94.98,91.89,50,50,50,0,0,0,0.345,0.341,0.352,94.98,91.89,96.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0782,0.0798,0.00382,0.00356,0.00396,0.00015,0.00014,0.00016,0.154,0.148,0.157,0.006,0.0058,0.0061,25.35,25.34,25.35,0.916,0.914,0.919,0.967,0.965,0.967,0.885,0.884,0.887,21.62,21,21.94,20.9,20.27,21.22,0,0,0,0,0,0,0.116,0,0.0303,0.34,0.65,0.35,40
1068415200000,2003,11,2003,2,6,7,0.0907,0.0302,0.0605,3700,23.34,23.34,22.02,1,1,1,150,143,155.8,100,92.99,50,50,50,0,0,0,0.334,0.321,0.35,100,92.99,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0786,0.0831,0.00425,0.00365,0.00475,0.00017,0.00014,0.00019,0.163,0.15,0.173,0.0064,0.0059,0.0068,25.34,25.34,25.35,0.915,0.913,0.918,0.968,0.966,0.97,0.886,0.884,0.888,22.74,21.22,24.07,22.02,20.49,23.34,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.8
1069020000000,2003,11,2003,2,7,7,0.0951,0.0302,0.0649,3981.8,24.98,24.98,23.7,1,1,1,157.3,152.8,162.7,107.3,102.8,50,50,50,0,0,0,0.318,0.307,0.327,107.3,102.8,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0821,0.0855,0.00487,0.00449,0.00533,0.00019,0.00018,0.00021,0.176,0.168,0.185,0.0069,0.0066,0.0073,25.34,25.34,25.34,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.43,23.33,25.75,23.7,22.63,24.98,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
1069624800000,2003,11,2003,2,8,7,0.103,0.0302,0.0727,4502.57,27.44,27.44,26.8,1,1,1,170.2,166.2,172.8,120.2,116.2,50,50,50,0,0,0,0.294,0.289,0.301,120.2,116.2,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0868,0.0891,0.00596,0.00563,0.00619,0.00023,0.00022,0.00024,0.199,0.192,0.204,0.0078,0.0075,0.008,25.34,25.34,25.34,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.63,26.64,28.29,26.8,25.84,27.44,0,0,0,0,0,0,0.149,0,0.0303,0.29,0.71,0.29,43.7
1070229600000,2003,12,2003,3,9,7,0.105,0.0357,0.0698,4308.5,26.66,26.66,25.65,1,1,1,174.4,169.8,178.5,115.4,110.8,59,59,59,0,0,0,0.339,0.33,0.348,115.4,110.8,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.0863,0.0894,0.00555,0.00517,0.00591,0.00022,0.0002,0.00023,0.192,0.183,0.199,0.0075,0.0072,0.0078,25.36,25.36,25.36,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.44,25.3,27.48,25.65,24.54,26.66,0,0,0,0,0,0,0.142,0,0.0352,0.34,0.66,0.34,41
1070834400000,2003,12,2003,3,10,7,0.11,0.0357,0.0748,4646.27,30.01,30.01,27.66,1,1,1,182.7,171.7,192.5,123.7,112.7,59,59,59,0,0,0,0.324,0.307,0.344,123.7,112.7,133.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.087,0.0943,0.00626,0.00533,0.0071,0.00024,0.00021,0.00028,0.207,0.187,0.224,0.0081,0.0073,0.0088,25.36,25.36,25.36,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.892,0.904,28.51,25.78,30.94,27.66,25,30.01,0,0,0,0,0,0,0.154,0,0.0352,0.32,0.68,0.32,42.2
1071439200000,2003,12,2003,3,11,7,0.12,0.0357,0.0842,5272.55,31.9,31.9,31.38,1,1,1,198.3,195.5,200.4,139.3,136.5,59,59,59,0,0,0,0.298,0.294,0.302,139.3,136.5,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0953,0.0971,0.00759,0.00735,0.00777,0.0003,0.00029,0.0003,0.234,0.229,0.238,0.0092,0.009,0.0093,25.36,25.36,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.35,31.67,32.88,31.38,30.72,31.9,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1072044000000,2003,12,2003,3,12,7,0.125,0.0357,0.0893,5599.97,33.91,33.91,33.33,1,1,1,206.7,201.2,209.2,147.7,142.2,59,59,59,0,0,0,0.285,0.282,0.293,147.7,142.2,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0974,0.1,0.0083,0.00784,0.00851,0.00032,0.00031,0.00033,0.249,0.24,0.254,0.0098,0.0094,0.0099,25.31,25.29,25.35,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,34.36,33.08,34.96,33.33,32.08,33.91,0,0,0,0,0,0,0.185,0,0.0357,0.29,0.71,0.29,44.8
1072648800000,2003,12,2003,3,13,7,0.127,0.0405,0.0867,5421.4,33.53,33.53,32.27,1,1,1,210.3,206.2,214.3,143.3,137.5,67,59,73,0,0,0,0.318,0.284,0.347,143.3,137.5,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0975,0.0996,0.00793,0.00744,0.00837,0.00031,0.00029,0.00033,0.243,0.233,0.251,0.0095,0.0091,0.0098,25.3,25.27,25.31,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.27,31.86,34.57,32.27,30.9,33.53,0,0,0,0,0,0,0.179,0,0.0403,0.32,0.68,0.32,42.7
1073253600000,2004,1,2003,4,14,7,0.133,0.0442,0.0891,5568.37,36.02,36.02,33.15,1,1,1,220.3,211.1,232.9,147.3,138.1,73,73,73,0,0,0,0.332,0.313,0.346,147.3,138.1,159.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0977,0.105,0.00827,0.00749,0.00935,0.00032,0.00029,0.00037,0.251,0.234,0.273,0.0098,0.0092,0.011,25.23,25.13,25.3,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.914,34.17,31.99,37.13,33.15,31.03,36.02,0,0,0,0,0,0,0.184,0,0.0439,0.33,0.67,0.33,41.9
1073858400000,2004,1,2003,4,15,7,0.153,0.0442,0.109,6904.57,43.88,43.88,41.1,1,1,1,253.7,239.2,265.5,180.7,166.2,73,73,73,0,0,0,0.288,0.275,0.305,180.7,166.2,192.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.117,0.0111,0.00988,0.0121,0.00044,0.00039,0.00048,0.31,0.284,0.331,0.012,0.011,0.013,24.98,24.91,25.08,0.949,0.944,0.952,0.978,0.973,0.98,0.928,0.919,0.933,42,38.6,44.78,41.1,37.56,43.88,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45.1
1074463200000,2004,1,2003,4,16,7,0.177,0.0442,0.133,8146.07,51.74,51.74,48.49,2,1,1.2857142857142858,292.5,273.4,310.1,219.5,200.4,73,73,73,0,0,0,0.25,0.235,0.267,219.5,200.4,237.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.133,0.0144,0.0128,0.0159,0.00057,0.00051,0.00063,0.335,0.243,0.39,0.013,0.0097,0.016,24.79,24.72,24.86,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.06,25.82,52.44,41.21,25.05,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46
1075068000000,2004,1,2003,4,17,7,0.203,0.0452,0.158,9551.65,60.59,60.59,56.86,2,2,2,335.1,313.6,359,260.4,240.6,74.71,73,85,0,0,0,0.223,0.208,0.237,260.4,240.6,277.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.147,0.0227,0.0162,0.03,0.00091,0.00065,0.0012,0.282,0.255,0.307,0.011,0.01,0.012,24.64,24.5,24.78,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,29.31,27.08,31.23,28.43,26.27,30.3,0,0,0,0,0,0,0.316,0,0.045,0.22,0.78,0.22,47.1
1075672800000,2004,2,2003,5,18,7,0.233,0.0514,0.181,10953.3,69.11,69.11,65.2,2,2,2,384.6,367.5,403,299.6,282.5,85,85,85,0,0,0,0.221,0.211,0.231,299.6,282.5,318,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.15,0.162,0.0404,0.0323,0.0491,0.0016,0.0013,0.002,0.341,0.315,0.369,0.014,0.013,0.015,24.34,24.22,24.45,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.61,31.71,35.62,32.6,30.76,34.55,0,0,0,0,0,0,0.362,0,0.052,0.22,0.78,0.22,47
1076277600000,2004,2,2003,5,19,7,0.271,0.0514,0.219,13256.3,88.27,88.27,78.91,2,2,2,447.5,411.5,490.8,362.5,326.5,85,85,85,0,0,0,0.191,0.173,0.207,362.5,326.5,405.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.165,0.193,0.0701,0.0531,0.0905,0.0029,0.0022,0.0037,0.435,0.381,0.5,0.018,0.016,0.021,23.95,23.69,24.17,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.43,36.55,45.04,39.45,35.45,44.14,0,0,0,0,0,0,0.438,0,0.052,0.19,0.81,0.19,48.9
1076882400000,2004,2,2003,5,20,7,0.323,0.0514,0.272,15946.3,96.4,96.4,94.92,2,2,2,534.2,503.1,563.8,449.2,418.1,85,85,85,0,0,0,0.159,0.151,0.169,449.2,418.1,478.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.198,0.222,0.111,0.0963,0.125,0.0046,0.004,0.0052,0.566,0.519,0.613,0.024,0.021,0.026,23.43,23.25,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.37,46.3,52.18,47.46,45.37,48.2,0,0,0,0,0,0,0.527,0,0.051,0.16,0.84,0.16,49.4
1077487200000,2004,2,2003,5,21,7,0.358,0.0514,0.307,17801.1,110.7,110.7,106,3,3,3,592.2,572.3,616,507.2,487.3,85,85,85,0,0,0,0.144,0.138,0.149,507.2,487.3,531,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.227,0.252,0.14,0.129,0.156,0.0059,0.0054,0.0066,0.549,0.518,0.589,0.023,0.022,0.025,23.19,23.05,23.31,0.947,0.945,0.949,0.97,0.97,0.972,0.919,0.917,0.922,36.4,35.08,37.98,35.32,34.03,36.9,0,0,0,0,0,0,0.589,0,0.051,0.14,0.86,0.14,49.7
1078092000000,2004,3,2003,6,22,7,0.402,0.0647,0.337,19435.2,125.8,125.8,115.7,3,3,3,665,626.7,715.8,558,519.7,107,107,107,0,0,0,0.161,0.149,0.171,558,519.7,608.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.272,0.25,0.301,0.174,0.148,0.208,0.0074,0.0063,0.0089,0.639,0.575,0.725,0.027,0.024,0.031,22.8,22.51,23.02,0.951,0.948,0.955,0.975,0.97,0.98,0.927,0.92,0.936,39.55,37.08,42.78,38.56,35.97,41.92,0,0,0,0,0,0,0.643,0,0.065,0.16,0.84,0.16,48.3
1078696800000,2004,3,2003,6,23,7,0.486,0.0647,0.421,23357.3,144.6,144.6,139,3,3,3,802.8,738.5,878,695.8,631.5,107,107,107,0,0,0,0.134,0.122,0.145,695.8,631.5,771,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.353,0.314,0.407,0.265,0.223,0.312,0.012,0.0096,0.014,0.873,0.763,1,0.038,0.033,0.044,22.02,21.58,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.87,44.16,52.02,46.34,43.27,48.2,0,0,0,0,0,0,0.772,0,0.065,0.13,0.87,0.13,48.1
1079301600000,2004,3,2003,6,24,7,0.635,0.0666,0.568,29727.2,192.8,192.8,176.9,4,4,4,1050,910.7,1232,939.9,803.7,110.1,107,129,0.4286,0,3,0.106,0.0926,0.117,939.5,803.7,1100,990,990,990,968,967.5,968.6,22,21.4,22.5,0.576,0.436,0.782,0.431,0.328,0.648,0.02,0.015,0.03,1.26,0.978,1.73,0.058,0.044,0.081,20.7,19.64,21.48,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,45.38,40.36,50.54,44.24,39.42,48.2,0,0,0,0,0,0,0.983,0,0.067,0.1,0.89,0.11,46.8
1079906400000,2004,3,2003,6,25,7,0.936,0.078,0.665,31276.4,192.8,192.8,186.2,4,4,4,1548,1323,1786,1419,1194,129,129,129,318.9,94,557,0.0841,0.0722,0.0975,1100,1100,1100,990,990,990,969.6,968.9,970.4,20.4,19.6,21.1,0.887,0.82,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.09,0.084,0.096,18.53,17.72,19.32,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.56,45.42,49.66,46.54,44.51,48.2,0,0,0,0,0,0,1.03,0,0.271,0.083,0.71,0.29,33.4
1080511200000,2004,3,2003,6,26,7,1.33,0.0846,0.665,27836.5,174.6,174.6,165.7,4,4,4,2196,1886,2441,2056,1757,139.9,129,148,956.4,657,1193,0.0638,0.0606,0.0684,1100,1100,1100,990,990,990,971.6,970.7,972.2,18.4,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.57,15.96,17.39,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.924,0.93,42.3,40.67,44.53,41.42,39.76,43.64,0,0,0,0,0,0,0.921,0,0.665,0.064,0.5,0.5,20.9
1081116000000,2004,4,2003,7,27,7,1.57,0.0955,0.665,25961.5,157.6,157.6,154.5,4,4,4,2602,2490,2676,2444,2342,157.9,148,217,1344,1242,1416,0.0606,0.0555,0.0811,1100,1100,1100,990,990,990,972.6,972.3,972.7,17.4,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.39,15.84,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.62,39.13,40.35,38.63,38.12,39.41,0,0,0,0,0,0,0.859,0,0.905,0.061,0.42,0.58,16.5
1081720800000,2004,4,2003,7,28,7,1.62,0.131,0.665,25575.6,152.8,152.8,152.2,4,4,4,2685,2664,2696,2468,2447,217,217,217,1368,1347,1379,0.0808,0.0805,0.0814,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.35,15.42,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.07,39,39.21,38.06,37.99,38.2,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1082325600000,2004,4,2003,7,29,7,1.56,0.131,0.665,26065.1,157.2,157.2,155.1,4,4,4,2580,2506,2645,2363,2289,217,217,217,1263,1189,1328,0.0841,0.082,0.0866,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.47,15.81,0.944,0.943,0.944,0.976,0.975,0.977,0.92,0.919,0.922,39.76,39.34,40.25,38.79,38.34,39.31,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1082930400000,2004,4,2003,7,30,7,1.43,0.141,0.665,27050.5,163.8,163.8,161,4,4,4,2369,2268,2471,2135,1992,233.9,217,276,1035,892,1154,0.0991,0.0878,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.89,16.38,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.14,40.47,41.8,40.25,39.55,40.95,0,0,0,0,0,0,0.895,0,0.765,0.099,0.47,0.53,18.9
1083535200000,2004,5,2003,8,31,7,1.24,0.167,0.665,28476.9,174,174,169.5,4,4,4,2053,1903,2212,1777,1627,276,276,276,676.6,527,836,0.135,0.125,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.51,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.24,42.16,44.38,42.38,41.31,43.49,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
1084140000000,2004,5,2003,8,32,7,1.05,0.167,0.665,30241.8,184.1,184.1,180,4,4,4,1729,1609,1858,1453,1333,276,276,276,352.6,233,482,0.16,0.149,0.172,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.48,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,44.78,46.98,45,43.88,46.04,0,0,0,0,0,0,1,0,0.385,0.16,0.63,0.37,28.8
1084744800000,2004,5,2003,8,33,7,0.886,0.145,0.665,31800.5,192.8,192.8,189.3,4,4,4,1466,1347,1573,1226,1155,240,192,276,125.4,55,197,0.163,0.134,0.188,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.863,0.82,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.86,0.088,0.084,0.092,18.82,18.42,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.29,49.46,47.32,46.34,48.2,0,0,0,0,0,0,1.05,0,0.221,0.16,0.75,0.25,35.9
1085349600000,2004,5,2003,8,34,7,0.703,0.116,0.587,30181.3,192.8,192.8,179.7,4,4,4,1163,1051,1290,971.1,859.3,192,192,192,0,0,0,0.166,0.149,0.183,971.1,859.3,1098,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.625,0.503,0.794,0.448,0.355,0.644,0.021,0.016,0.03,1.34,1.09,1.74,0.062,0.05,0.082,20.25,19.45,20.85,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.94,41.91,49.95,44.91,41.08,48.2,0,0,0,0,0,0,0.998,0,0.116,0.17,0.83,0.17,42.9
1085954400000,2004,5,2003,8,35,7,0.575,0.1,0.475,25517,161,161,151.9,4,3,3.5714285714285716,950.6,886.6,1023,785.2,725.6,165.4,161,192,0,0,0,0.174,0.162,0.188,785.2,725.6,834.6,990,990,990,967.7,967.4,968,22.3,22,22.6,0.433,0.378,0.478,0.318,0.286,0.343,0.014,0.013,0.016,0.994,0.932,1.04,0.045,0.041,0.047,21.31,20.99,21.62,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.51,39.21,51.19,43.13,38.2,48.2,0,0,0,0,0,0,0.844,0,0.1,0.17,0.83,0.17,44.4
1086559200000,2004,6,2003,9,36,7,0.501,0.0974,0.403,22595.9,141.2,141.2,134.5,3,3,3,827.6,790.7,867.6,666.6,629.7,161,161,161,0,0,0,0.195,0.186,0.204,666.6,629.7,706.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.342,0.321,0.364,0.246,0.222,0.273,0.011,0.0097,0.012,0.83,0.768,0.898,0.036,0.033,0.04,21.96,21.73,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,43.6,48.03,44.83,42.73,47.07,0,0,0,0,0,0,0.747,0,0.098,0.19,0.8,0.2,45.1
1087164000000,2004,6,2003,9,37,7,0.452,0.0974,0.355,20170.4,126.4,126.4,120.1,3,3,3,747.3,709.5,780.8,586.3,548.5,161,161,161,0,0,0,0.216,0.206,0.227,586.3,548.5,619.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.296,0.275,0.315,0.193,0.167,0.215,0.0083,0.0072,0.0094,0.695,0.631,0.751,0.03,0.027,0.033,22.42,22.23,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.932,0.925,0.936,40.94,38.57,43,40.02,37.53,42.14,0,0,0,0,0,0,0.667,0,0.097,0.22,0.79,0.21,44.6
1087768800000,2004,6,2003,9,38,7,0.401,0.0974,0.304,17178.6,110,110,102.3,3,2,2.5714285714285716,663.1,630.5,696.7,502.1,469.5,161,161,161,0,0,0,0.243,0.231,0.255,502.1,469.5,535.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.248,0.23,0.267,0.138,0.121,0.159,0.0059,0.0051,0.0068,0.601,0.551,0.646,0.026,0.024,0.028,22.85,22.7,22.97,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,43.04,35.49,52.56,40.97,34.43,48.2,0,0,0,0,0,0,0.568,0,0.097,0.24,0.76,0.24,42.8
1088373600000,2004,6,2003,9,39,7,0.358,0.0884,0.27,15941.9,96.4,96.4,94.89,2,2,2,592.6,565.7,620.4,446.4,430.7,146.1,135,161,0,0,0,0.246,0.228,0.268,446.4,430.7,459.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.216,0.208,0.224,0.11,0.102,0.116,0.0046,0.0043,0.0049,0.569,0.544,0.592,0.024,0.023,0.025,23.17,23.03,23.31,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.56,47.11,49.7,47.45,46.17,48.2,0,0,0,0,0,0,0.527,0,0.088,0.25,0.75,0.25,44.5
1088978400000,2004,7,2003,10,40,7,0.323,0.0861,0.236,14135.1,90.67,90.67,84.14,2,2,2,533.3,510.8,557.2,391,324.8,142.3,135,186,0,0,0,0.268,0.242,0.364,391,324.8,422.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.175,0.205,0.0836,0.0523,0.0983,0.0035,0.0022,0.0041,0.485,0.389,0.531,0.02,0.016,0.022,23.52,23.36,23.71,0.953,0.945,0.956,0.979,0.97,0.98,0.933,0.916,0.937,42.98,35.67,46.26,42.07,34.6,45.33,0,0,0,0,0,0,0.467,0,0.087,0.27,0.73,0.27,43.8
1089583200000,2004,7,2003,10,41,7,0.293,0.112,0.18,10688.4,67.68,67.68,63.62,2,2,2,484,465.1,503.4,298,279.1,186,186,186,0,0,0,0.385,0.37,0.4,298,279.1,317.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.172,0.0396,0.0307,0.0488,0.0016,0.0013,0.002,0.348,0.32,0.377,0.014,0.013,0.016,23.87,23.76,23.99,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.79,30.74,34.89,31.81,29.82,33.84,0,0,0,0,0,0,0.353,0,0.113,0.38,0.61,0.39,36.5
1090188000000,2004,7,2003,10,42,7,0.267,0.112,0.155,9200,58.3,58.3,54.76,2,2,2,442.3,426.5,458.8,256.3,240.5,186,186,186,0,0,0,0.421,0.405,0.436,256.3,240.5,272.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.145,0.156,0.0207,0.0162,0.0278,0.00085,0.00066,0.0011,0.287,0.266,0.311,0.012,0.011,0.013,24.12,24.02,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.23,26.47,30.05,27.38,25.67,29.15,0,0,0,0,0,0,0.304,0,0.112,0.42,0.58,0.42,34.5
1090792800000,2004,7,2003,10,43,7,0.246,0.11,0.136,8188.11,51.07,51.07,48.74,2,1,1.2857142857142858,406.9,392.9,421.4,225.4,211.6,181.6,155,186,0,0,0,0.446,0.394,0.468,225.4,211.6,237.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.135,0.143,0.0149,0.0137,0.016,0.00061,0.00056,0.00065,0.355,0.26,0.41,0.014,0.011,0.017,24.21,24.12,24.38,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.27,25.88,52.12,41.51,25.1,48.2,0,0,0,0,0,0,0.271,0,0.11,0.45,0.55,0.45,33.3
1091397600000,2004,8,2003,11,44,7,0.225,0.0937,0.132,8026.36,49.92,49.92,47.78,2,1,1.1428571428571428,372.6,358.2,387.7,217.6,203.2,155,155,155,0,0,0,0.416,0.4,0.433,217.6,203.2,232.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0142,0.013,0.0155,0.00058,0.00052,0.00063,0.362,0.254,0.402,0.015,0.01,0.016,24.38,24.29,24.45,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,45.84,25.73,51.93,44.21,24.96,48.2,0,0,0,0,0,0,0.265,0,0.093,0.42,0.59,0.41,35.7
1092002400000,2004,8,2003,11,45,7,0.207,0.0937,0.113,7059.08,44.83,44.83,42.02,1,1,1,342.3,330,354.6,187.3,175,155,155,155,0,0,0,0.453,0.437,0.47,187.3,175,199.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.128,0.0117,0.0106,0.0127,0.00047,0.00043,0.00051,0.33,0.308,0.352,0.013,0.012,0.014,24.56,24.47,24.64,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.936,42.91,40.07,45.75,42.02,39.12,44.83,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34.1
1092607200000,2004,8,2003,11,46,7,0.191,0.0937,0.0975,6016.42,38.24,38.24,35.81,1,1,1,316.2,306.8,326.5,161.2,151.8,155,155,155,0,0,0,0.49,0.475,0.505,161.2,151.8,171.5,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00945,0.00865,0.0103,0.00038,0.00035,0.00041,0.284,0.267,0.302,0.011,0.011,0.012,24.74,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.87,34.7,39.25,35.81,33.66,38.24,0,0,0,0,0,0,0.199,0,0.0935,0.49,0.51,0.49,31.5
1093212000000,2004,8,2003,11,47,7,0.178,0.0937,0.0847,5204.47,32.98,32.98,30.98,1,1,1,295,286.8,303.8,140,131.8,155,155,155,0,0,0,0.526,0.51,0.54,140,131.8,148.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.104,0.11,0.00765,0.00695,0.0084,0.0003,0.00028,0.00033,0.246,0.231,0.261,0.0098,0.0092,0.01,24.87,24.82,24.92,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,31.94,30.02,34,30.98,29.12,32.98,0,0,0,0,0,0,0.172,0,0.0933,0.53,0.48,0.52,29.2
1093816800000,2004,8,2003,11,48,7,0.165,0.0778,0.0875,5406.71,35.56,35.56,32.18,1,1,1,273.2,261.9,283.8,144.7,125.8,128.6,118,155,0,0,0,0.47,0.426,0.552,144.7,125.8,159.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.109,0.00805,0.00644,0.00929,0.00032,0.00026,0.00037,0.251,0.22,0.276,0.01,0.0087,0.011,24.96,24.91,25,0.937,0.929,0.942,0.97,0.97,0.97,0.909,0.901,0.914,33.18,28.61,36.66,32.18,27.75,35.56,0,0,0,0,0,0,0.179,0,0.0775,0.47,0.53,0.47,32.8
1094421600000,2004,9,2003,12,49,7,0.151,0.0667,0.0841,5205.04,34.15,34.15,30.98,1,1,1,249.3,240.3,258.4,139,128.3,110.3,91,118,0,0,0,0.442,0.374,0.479,139,128.3,152.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0985,0.105,0.00756,0.00666,0.0087,0.0003,0.00026,0.00034,0.239,0.221,0.262,0.0095,0.0087,0.01,25.07,25.02,25.1,0.935,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,31.94,29.39,35.21,30.98,28.51,34.15,0,0,0,0,0,0,0.172,0,0.0669,0.44,0.56,0.44,34.5
1095026400000,2004,9,2003,12,50,7,0.139,0.055,0.0841,5230.56,32.78,32.78,31.13,1,1,1,230.1,223.7,237.3,139.1,132.7,91,91,91,0,0,0,0.396,0.383,0.407,139.1,132.7,146.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0979,0.103,0.00757,0.00703,0.00819,0.0003,0.00028,0.00032,0.238,0.226,0.251,0.0094,0.0089,0.0099,25.18,25.13,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.1,30.58,33.8,31.13,29.66,32.78,0,0,0,0,0,0,0.173,0,0.0549,0.4,0.61,0.39,37.6
1095631200000,2004,9,2003,12,51,7,0.131,0.055,0.076,4715.89,29.35,29.35,28.07,1,1,1,216.7,210.8,222.3,125.7,119.8,91,91,91,0,0,0,0.42,0.409,0.432,125.7,119.8,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0933,0.0974,0.00643,0.00593,0.00691,0.00025,0.00023,0.00027,0.214,0.204,0.224,0.0084,0.008,0.0088,25.29,25.24,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.94,27.53,30.26,28.07,26.7,29.35,0,0,0,0,0,0,0.156,0,0.055,0.42,0.58,0.42,36
1096236000000,2004,9,2003,12,52,7,0.126,0.0504,0.0761,4729.59,30.53,30.53,28.15,1,1,1,209.2,205.1,212.7,125.9,117.9,83.29,73,91,0,0,0,0.398,0.349,0.436,125.9,117.9,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0946,0.0927,0.0969,0.00645,0.00577,0.0073,0.00025,0.00023,0.00029,0.213,0.2,0.23,0.0084,0.0078,0.009,25.33,25.32,25.35,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,29.02,27.06,31.47,28.15,26.25,30.53,0,0,0,0,0,0,0.156,0,0.0499,0.4,0.6,0.4,37.5
1096840800000,2004,10,2004,1,1,7,0.119,0.0442,0.0752,4680.62,29.21,29.21,27.86,1,1,1,197.4,191.7,203.1,124.4,118.7,73,73,73,0,0,0,0.37,0.359,0.381,124.4,118.7,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0908,0.0949,0.00632,0.00584,0.00681,0.00025,0.00023,0.00027,0.21,0.199,0.22,0.0082,0.0078,0.0086,25.38,25.36,25.39,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.903,28.72,27.29,30.12,27.86,26.47,29.21,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
1097445600000,2004,10,2004,1,2,7,0.115,0.0442,0.071,4393.02,26.87,26.87,26.15,1,1,1,190.3,188.1,193.3,117.3,115.1,73,73,73,0,0,0,0.384,0.378,0.388,117.3,115.1,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0896,0.0914,0.00572,0.00553,0.00598,0.00022,0.00022,0.00023,0.197,0.193,0.202,0.0077,0.0075,0.0079,25.38,25.38,25.38,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.96,26.4,27.7,26.15,25.61,26.87,0,0,0,0,0,0,0.145,0,0.044,0.38,0.62,0.38,38.2
1098050400000,2004,10,2004,1,3,7,0.11,0.0442,0.0656,4029.94,25.14,25.14,23.99,1,1,1,181.4,176.9,186.2,108.4,103.9,73,73,73,0,0,0,0.403,0.392,0.413,108.4,103.9,113.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0856,0.0889,0.00496,0.00458,0.00537,0.00019,0.00018,0.00021,0.181,0.173,0.19,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.73,23.62,25.92,23.99,22.91,25.14,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.6
1098655200000,2004,10,2004,1,4,7,0.107,0.0442,0.0627,3842.35,23.5,23.5,22.87,1,1,1,176.7,174.2,179.3,103.7,101.2,73,73,73,0,0,0,0.413,0.407,0.419,103.7,101.2,106.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0846,0.0865,0.00457,0.00435,0.00479,0.00018,0.00017,0.00019,0.173,0.168,0.177,0.0068,0.0066,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.58,22.95,24.22,22.87,22.25,23.5,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,35.9
1099260000000,2004,11,2004,2,5,7,0.105,0.0405,0.0642,3939.66,23.95,23.95,23.45,1,1,1,173.2,170.9,175.3,106.2,103.9,67,67,67,0,0,0,0.387,0.382,0.392,106.2,103.9,108.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0845,0.0861,0.00478,0.00458,0.00495,0.00019,0.00018,0.00019,0.176,0.172,0.18,0.0069,0.0067,0.007,25.37,25.37,25.37,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.889,24.18,23.61,24.69,23.45,22.9,23.95,0,0,0,0,0,0,0.13,0,0.0408,0.39,0.61,0.39,37.5
1099864800000,2004,11,2004,2,6,7,0.103,0.0346,0.0686,4231.3,26.97,26.97,25.19,1,1,1,170.7,169,172.5,113.4,104.7,57.29,50,67,0,0,0,0.335,0.293,0.39,113.4,104.7,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0848,0.0884,0.00539,0.00465,0.00602,0.00021,0.00018,0.00024,0.188,0.173,0.2,0.0074,0.0068,0.0078,25.35,25.34,25.37,0.92,0.914,0.926,0.97,0.97,0.97,0.893,0.887,0.898,25.97,23.81,27.81,25.19,23.1,26.97,0,0,0,0,0,0,0.14,0,0.0344,0.34,0.67,0.33,41.1
1100469600000,2004,11,2004,2,7,7,0.104,0.0302,0.074,4590.43,27.91,27.91,27.32,1,1,1,172.3,169.8,174.7,122.3,119.8,50,50,50,0,0,0,0.29,0.286,0.294,122.3,119.8,124.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0889,0.088,0.0898,0.00615,0.00593,0.00635,0.00024,0.00023,0.00025,0.203,0.198,0.207,0.0079,0.0078,0.0081,25.34,25.34,25.34,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.17,27.53,28.77,27.32,26.7,27.91,0,0,0,0,0,0,0.152,0,0.03,0.29,0.71,0.29,44.1
1101074400000,2004,11,2004,2,8,7,0.105,0.0302,0.0751,4667.14,29.14,29.14,27.78,1,1,1,174.2,168.7,179.9,124.2,118.7,50,50,50,0,0,0,0.287,0.278,0.296,124.2,118.7,129.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0877,0.0916,0.00631,0.00584,0.00679,0.00025,0.00023,0.00027,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.34,25.34,25.34,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.903,28.64,27.26,30.04,27.78,26.44,29.14,0,0,0,0,0,0,0.154,0,0.0299,0.29,0.72,0.28,44.4
1101679200000,2004,11,2004,2,9,7,0.107,0.0341,0.0731,4534.09,28.13,28.13,26.99,1,1,1,177.3,172.2,184.6,120.9,114.6,56.43,50,59,0,0,0,0.318,0.287,0.34,120.9,114.6,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0876,0.0915,0.00603,0.00549,0.00642,0.00024,0.00021,0.00025,0.201,0.19,0.21,0.0079,0.0075,0.0082,25.35,25.34,25.36,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.893,0.901,27.82,26.25,29,26.99,25.46,28.13,0,0,0,0,0,0,0.15,0,0.0339,0.32,0.68,0.32,42.4
1102284000000,2004,12,2004,3,10,7,0.118,0.0357,0.0818,5114.68,31.51,31.51,30.44,1,1,1,194.3,189.7,198.8,135.3,130.7,59,59,59,0,0,0,0.304,0.297,0.311,135.3,130.7,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0933,0.0965,0.00725,0.00686,0.00763,0.00028,0.00027,0.0003,0.227,0.219,0.235,0.0089,0.0086,0.0092,25.36,25.36,25.36,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.39,30.26,32.48,30.44,29.36,31.51,0,0,0,0,0,0,0.169,0,0.0362,0.3,0.69,0.31,43.3
1102888800000,2004,12,2004,3,11,7,0.115,0.0357,0.0793,4944.46,30.07,30.07,29.43,1,1,1,190.1,186.7,192.8,131.1,127.7,59,59,59,0,0,0,0.31,0.306,0.316,131.1,127.7,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0923,0.0944,0.00689,0.00661,0.00712,0.00027,0.00026,0.00028,0.22,0.214,0.225,0.0086,0.0084,0.0088,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.34,29.53,31,29.43,28.65,30.07,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,43
1103493600000,2004,12,2004,3,12,7,0.116,0.0357,0.0807,5039.85,31.24,31.24,30,1,1,1,192.4,187,197.7,133.4,128,59,59,59,0,0,0,0.307,0.298,0.315,133.4,128,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0924,0.0961,0.00709,0.00663,0.00754,0.00028,0.00026,0.00029,0.224,0.214,0.233,0.0088,0.0084,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.93,29.6,32.21,30,28.71,31.24,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.4
1104098400000,2004,12,2004,3,13,7,0.126,0.0381,0.0874,5475.16,34.03,34.03,32.59,1,1,1,207.6,199.9,214.1,144.6,137,63,59,73,0,0,0,0.303,0.281,0.348,144.6,137,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0969,0.1,0.00804,0.00739,0.00856,0.00031,0.00029,0.00034,0.244,0.232,0.255,0.0096,0.0091,0.01,25.31,25.28,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.6,31.73,35.08,32.59,30.78,34.03,0,0,0,0,0,0,0.181,0,0.0386,0.3,0.69,0.31,43.5
1104703200000,2005,1,2004,4,14,7,0.131,0.0442,0.0872,5445.92,33.29,33.29,32.42,1,1,1,217.1,215.4,220.9,144.1,142.4,73,73,73,0,0,0,0.336,0.33,0.339,144.1,142.4,147.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0998,0.0992,0.101,0.008,0.00786,0.00832,0.00031,0.00031,0.00033,0.245,0.242,0.252,0.0096,0.0095,0.0099,25.25,25.22,25.27,0.936,0.936,0.938,0.97,0.97,0.97,0.908,0.908,0.91,33.42,33.02,34.32,32.42,32.03,33.29,0,0,0,0,0,0,0.18,0,0.0438,0.34,0.67,0.33,41.6
1105308000000,2005,1,2004,4,15,7,0.139,0.0442,0.0953,5971.08,39.31,39.31,35.54,1,1,1,230.6,221.2,246.3,157.6,148.2,73,73,73,0,0,0,0.317,0.296,0.33,157.6,148.2,173.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.101,0.11,0.00915,0.00835,0.0105,0.00036,0.00033,0.00041,0.269,0.252,0.297,0.011,0.0099,0.012,25.15,25.02,25.22,0.941,0.938,0.946,0.971,0.97,0.977,0.914,0.91,0.924,36.58,34.38,40.26,35.54,33.35,39.31,0,0,0,0,0,0,0.197,0,0.0437,0.32,0.69,0.31,43
1105912800000,2005,1,2004,4,16,7,0.163,0.0442,0.119,7509.53,48.07,48.07,44.7,1,1,1,269.1,252.6,283.8,196.1,179.6,73,73,73,0,0,0,0.272,0.257,0.289,196.1,179.6,210.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.112,0.123,0.0124,0.011,0.0137,0.00049,0.00044,0.00054,0.338,0.308,0.364,0.013,0.012,0.014,24.89,24.8,24.98,0.953,0.948,0.957,0.98,0.98,0.98,0.934,0.929,0.938,45.61,41.73,49.05,44.7,40.89,48.07,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.1
1106517600000,2005,1,2004,4,17,7,0.177,0.0442,0.133,8097.6,48.2,48.2,48.2,1,1,1,293.3,289,297.8,220.3,216,73,73,73,0,0,0,0.249,0.245,0.253,220.3,216,224.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.125,0.128,0.0145,0.0141,0.0149,0.00058,0.00056,0.00059,0.381,0.373,0.389,0.015,0.015,0.015,24.75,24.72,24.77,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.23,50.25,52.26,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,45.7
1107122400000,2005,1,2004,4,18,7,0.186,0.0504,0.136,8135.78,49.79,49.79,48.43,2,1,1.1428571428571428,307.6,301.3,310.6,224.3,220.4,83.29,73,85,0,0,0,0.271,0.242,0.278,224.3,220.4,228.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.128,0.13,0.0148,0.0145,0.0152,0.00059,0.00058,0.0006,0.367,0.241,0.392,0.015,0.0096,0.016,24.69,24.66,24.85,0.954,0.922,0.959,0.979,0.97,0.98,0.933,0.895,0.94,48.14,25.67,52.32,44.87,24.9,48.2,0,0,0,0,0,0,0.269,0,0.05,0.27,0.73,0.27,43.7
1107727200000,2005,2,2004,5,19,7,0.19,0.0514,0.138,8294.6,51.19,51.19,49.37,2,1,1.5714285714285714,313.7,310.3,320.2,228.7,225.3,85,85,85,0,0,0,0.271,0.265,0.274,228.7,225.3,235.2,990,990,990,965,965,965,25,25,25,0.131,0.13,0.133,0.0152,0.0149,0.0157,0.00061,0.00059,0.00063,0.308,0.242,0.392,0.012,0.0097,0.016,24.72,24.65,24.79,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.22,25.54,52.38,35.01,24.78,48.2,0,0,0,0,0,0,0.274,0,0.052,0.27,0.73,0.27,43.7
1108332000000,2005,2,2004,5,20,7,0.206,0.0514,0.154,9329.95,57.62,57.62,55.54,2,2,2,339.9,324.3,349.4,254.9,239.3,85,85,85,0,0,0,0.25,0.243,0.262,254.9,239.3,264.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.134,0.143,0.0202,0.0161,0.0238,0.00081,0.00064,0.00096,0.275,0.255,0.288,0.011,0.01,0.012,24.63,24.56,24.72,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.905,28.63,26.86,29.7,27.77,26.05,28.81,0,0,0,0,0,0,0.309,0,0.052,0.25,0.75,0.25,45.3
1108936800000,2005,2,2004,5,21,7,0.216,0.0514,0.165,9972.4,59.93,59.93,59.36,2,2,2,357.5,351.9,360.1,272.5,266.9,85,85,85,0,0,0,0.238,0.236,0.242,272.5,266.9,275.1,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.146,0.144,0.147,0.0276,0.025,0.0288,0.0011,0.001,0.0012,0.3,0.292,0.304,0.012,0.012,0.012,24.51,24.5,24.55,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,30.6,29.98,30.89,29.68,29.08,29.96,0,0,0,0,0,0,0.33,0,0.051,0.24,0.76,0.24,46.2
1109541600000,2005,2,2004,5,22,7,0.211,0.0628,0.148,8927.79,59.51,59.51,53.14,2,2,2,348.8,337.9,358.2,244.9,230.9,103.9,85,107,0,0,0,0.298,0.237,0.317,244.9,230.9,273.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.139,0.135,0.146,0.0178,0.0154,0.0279,0.00072,0.00062,0.0011,0.265,0.248,0.301,0.011,0.01,0.012,24.59,24.51,24.66,0.927,0.923,0.934,0.97,0.97,0.97,0.9,0.896,0.906,27.39,25.79,30.68,26.57,25.01,29.76,0,0,0,0,0,0,0.295,0,0.063,0.3,0.7,0.3,42.3
1110146400000,2005,3,2004,6,23,7,0.206,0.0647,0.142,8517.82,51,51,50.7,2,2,2,341,338.8,342.3,234,231.8,107,107,107,0,0,0,0.314,0.313,0.316,234,231.8,235.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.135,0.136,0.0156,0.0155,0.0158,0.00063,0.00062,0.00063,0.252,0.249,0.253,0.01,0.01,0.01,24.64,24.64,24.66,0.924,0.924,0.925,0.97,0.97,0.97,0.897,0.896,0.897,26.13,25.88,26.29,25.35,25.1,25.5,0,0,0,0,0,0,0.282,0,0.064,0.31,0.69,0.31,41.3
1110751200000,2005,3,2004,6,24,7,0.206,0.0647,0.142,8492.98,51.36,51.36,50.55,2,1,1.8571428571428572,341.2,335.8,344,234.2,228.8,107,107,107,0,0,0,0.314,0.311,0.319,234.2,228.8,237,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.134,0.137,0.0157,0.0152,0.0159,0.00063,0.00061,0.00064,0.274,0.248,0.4,0.011,0.01,0.016,24.62,24.52,24.66,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.939,30.04,25.76,52.73,28.72,24.98,48.2,0,0,0,0,0,0,0.281,0,0.064,0.31,0.69,0.31,41.2
1111356000000,2005,3,2004,6,25,7,0.209,0.0647,0.144,8640.91,55.16,55.16,51.43,2,1,1.7142857142857142,345.8,334.7,361.2,238.8,227.7,107,107,107,0,0,0,0.31,0.296,0.32,238.8,227.7,254.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.143,0.0163,0.0151,0.019,0.00066,0.00061,0.00077,0.301,0.248,0.4,0.012,0.01,0.016,24.57,24.52,24.66,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.44,25.76,52.68,32.6,24.98,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.3
1111960800000,2005,3,2004,6,26,7,0.237,0.0694,0.167,10065.5,63.6,63.6,59.91,2,2,2,391.4,366.4,419.4,276.7,259.4,114.7,107,125,0,0,0,0.293,0.273,0.314,276.7,259.4,294.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.152,0.145,0.16,0.0296,0.0214,0.038,0.0012,0.00087,0.0015,0.311,0.284,0.339,0.013,0.011,0.014,24.33,24.17,24.48,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.88,29.01,32.79,29.96,28.14,31.8,0,0,0,0,0,0,0.333,0,0.07,0.29,0.7,0.3,42.5
1112565600000,2005,4,2004,7,27,7,0.278,0.0756,0.203,12147.9,78.99,78.99,72.31,2,2,2,460.1,430.6,490.3,335.1,305.6,125,125,125,0,0,0,0.272,0.255,0.29,335.1,305.6,365.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.174,0.164,0.185,0.0571,0.0433,0.0714,0.0024,0.0018,0.003,0.4,0.356,0.445,0.016,0.015,0.018,23.93,23.75,24.11,0.946,0.942,0.95,0.972,0.97,0.977,0.92,0.913,0.929,37.19,34.02,40.43,36.15,33,39.5,0,0,0,0,0,0,0.402,0,0.075,0.27,0.73,0.27,43.7
1113170400000,2005,4,2004,7,28,7,0.325,0.0756,0.249,14928,96.04,96.04,88.86,2,2,2,537.5,502,573.6,412.5,377,125,125,125,0,0,0,0.233,0.218,0.249,412.5,377,448.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.202,0.189,0.214,0.0937,0.0769,0.111,0.0039,0.0032,0.0047,0.516,0.463,0.571,0.022,0.019,0.024,23.46,23.25,23.68,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.34,41.67,49,44.43,40.82,48.02,0,0,0,0,0,0,0.494,0,0.076,0.23,0.77,0.23,45.9
1113775200000,2005,4,2004,7,29,7,0.365,0.0756,0.289,16319.8,101.6,101.6,97.14,3,2,2.142857142857143,602.9,583.8,613.9,477.9,458.8,125,125,125,0,0,0,0.207,0.204,0.214,477.9,458.8,488.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.22,0.237,0.125,0.116,0.13,0.0053,0.0049,0.0055,0.605,0.53,0.639,0.026,0.022,0.027,23.08,23.01,23.19,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,49.16,34.91,52.68,46.15,33.86,48.2,0,0,0,0,0,0,0.54,0,0.076,0.21,0.79,0.21,44.7
1114380000000,2005,4,2004,7,30,7,0.36,0.0775,0.282,16060.4,96.4,96.4,95.6,2,2,2,595.2,570.9,613.6,467,423.9,128.1,125,147,0,0,0,0.216,0.204,0.257,467,423.9,488.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.206,0.237,0.119,0.0991,0.13,0.005,0.0042,0.0055,0.603,0.534,0.639,0.025,0.022,0.027,23.12,23.01,23.3,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.939,50.64,46.32,52.68,47.8,45.39,48.2,0,0,0,0,0,0,0.531,0,0.078,0.22,0.78,0.22,44.6
1114984800000,2005,5,2004,8,31,7,0.32,0.0889,0.231,13781.5,88.79,88.79,82.03,2,2,2,528.3,495.7,560.8,381.3,348.7,147,147,147,0,0,0,0.279,0.262,0.297,381.3,348.7,413.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.191,0.179,0.202,0.079,0.0636,0.0943,0.0033,0.0026,0.004,0.47,0.421,0.519,0.02,0.017,0.022,23.55,23.36,23.75,0.952,0.948,0.956,0.978,0.973,0.98,0.931,0.923,0.937,41.94,38.51,45.3,41.02,37.46,44.39,0,0,0,0,0,0,0.456,0,0.089,0.28,0.72,0.28,43.1
1115589600000,2005,5,2004,8,32,7,0.275,0.0889,0.186,11082.8,72.52,72.52,65.97,2,2,2,453.9,424.4,485.1,306.9,277.4,147,147,147,0,0,0,0.324,0.303,0.346,306.9,277.4,338.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.165,0.154,0.176,0.0439,0.0299,0.0586,0.0018,0.0012,0.0024,0.358,0.314,0.405,0.015,0.013,0.017,24,23.81,24.18,0.942,0.936,0.947,0.97,0.97,0.97,0.913,0.908,0.919,34,30.77,37.37,32.98,29.85,36.26,0,0,0,0,0,0,0.366,0,0.089,0.32,0.68,0.32,40.3
1116194400000,2005,5,2004,8,33,7,0.236,0.0889,0.147,8787.28,57.64,57.64,52.31,2,1,1.7142857142857142,389.9,366.7,414.8,242.9,219.7,147,147,147,0,0,0,0.378,0.354,0.401,242.9,219.7,267.8,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.142,0.134,0.151,0.0179,0.0144,0.0254,0.00073,0.00058,0.001,0.31,0.255,0.401,0.013,0.01,0.016,24.34,24.23,24.44,0.938,0.924,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.47,25.91,51.92,33.04,25.13,48.2,0,0,0,0,0,0,0.291,0,0.089,0.38,0.62,0.38,37.2
1116799200000,2005,5,2004,8,34,7,0.205,0.0889,0.116,7263.76,47.69,47.69,43.24,1,1,1,339.5,321,359.3,192.5,174,147,147,147,0,0,0,0.434,0.409,0.458,192.5,174,212.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.124,0.118,0.131,0.0121,0.0105,0.0138,0.00049,0.00042,0.00056,0.339,0.306,0.374,0.014,0.012,0.015,24.56,24.43,24.69,0.952,0.947,0.957,0.979,0.976,0.98,0.932,0.924,0.938,44.15,39.9,48.66,43.24,38.93,47.69,0,0,0,0,0,0,0.24,0,0.089,0.43,0.57,0.43,35.4
1117404000000,2005,5,2004,8,35,7,0.182,0.0768,0.105,6540.37,42.15,42.15,38.93,1,1,1,300.4,285.7,315.3,173.4,163.6,127,119,147,0,0,0,0.422,0.39,0.473,173.4,163.6,186.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.114,0.121,0.0105,0.00966,0.0116,0.00042,0.00039,0.00046,0.304,0.287,0.326,0.012,0.011,0.013,24.79,24.73,24.87,0.947,0.944,0.951,0.975,0.971,0.98,0.923,0.916,0.932,39.9,37.49,43.01,38.93,36.39,42.15,0,0,0,0,0,0,0.216,0,0.077,0.42,0.58,0.42,35.9
1118008800000,2005,6,2004,9,36,7,0.163,0.072,0.0909,5631.04,36.2,36.2,33.52,1,1,1,269.3,257.6,281.1,150.3,138.6,119,119,119,0,0,0,0.442,0.423,0.462,150.3,138.6,162.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.112,0.00853,0.00753,0.00953,0.00034,0.0003,0.00038,0.262,0.241,0.283,0.01,0.0095,0.011,24.96,24.89,25.03,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,34.55,31.78,37.31,33.52,30.83,36.2,0,0,0,0,0,0,0.186,0,0.0721,0.44,0.56,0.44,34.5
1118613600000,2005,6,2004,9,37,7,0.148,0.072,0.0759,4674.61,30.01,30.01,27.83,1,1,1,244.4,235.4,254,125.4,116.4,119,119,119,0,0,0,0.487,0.469,0.506,125.4,116.4,135,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0992,0.096,0.103,0.00641,0.00564,0.00723,0.00025,0.00022,0.00029,0.217,0.201,0.235,0.0086,0.0079,0.0093,25.12,25.05,25.19,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,28.69,26.54,30.94,27.83,25.74,30.01,0,0,0,0,0,0,0.155,0,0.0721,0.49,0.51,0.49,31.6
1119218400000,2005,6,2004,9,38,7,0.136,0.072,0.0636,3886.97,25.05,25.05,23.14,1,1,1,224.2,216.5,232.4,105.2,97.54,119,119,119,0,0,0,0.531,0.512,0.55,105.2,97.54,113.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0921,0.0894,0.095,0.00469,0.00404,0.00539,0.00018,0.00016,0.00021,0.181,0.168,0.196,0.0071,0.0066,0.0077,25.27,25.21,25.33,0.916,0.911,0.921,0.969,0.968,0.97,0.888,0.883,0.893,23.86,22.13,25.82,23.14,21.41,25.05,0,0,0,0,0,0,0.129,0,0.0724,0.53,0.47,0.53,28.6
1119823200000,2005,6,2004,9,39,7,0.125,0.0691,0.0563,1472.68,20.93,20.93,8.766,1,1,1,207.4,201.5,214.1,93.12,87.7,114.3,108,119,0,0,0,0.551,0.526,0.576,93.12,87.7,97.33,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0859,0.0885,0.00366,0.0032,0.00402,0.00014,0.00013,0.00016,0.159,0.15,0.166,0.0062,0.0059,0.0065,25.4,25.35,25.43,0.394,0,0.923,0.414,0,0.967,0.38,0,0.89,9.079,0,21.65,8.766,0,20.93,0,4,0,0,0.571,0,0.0487,0.571,0.0687,0.55,0.45,0.55,11.8
1120428000000,2005,7,2004,10,40,7,0.117,0.0653,0.0519,0,0,0,0,1,1,1,193.8,188.1,199.6,85.85,80.1,108,108,108,0,0,0,0.557,0.541,0.574,85.85,80.1,91.59,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0818,0.0859,0.00305,0.00256,0.00354,0.00012,0.0001,0.00014,0.145,0.135,0.156,0.0057,0.0053,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.56,0.44,0.56,0
