datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1121032800000,2005,7,2004,10,41,7,0.11,0.0653,0.0448,0,0,0,0,1,1,1,182.1,178,186.2,74.09,69.99,108,108,108,0,0,0,0.593,0.58,0.607,74.09,69.99,78.19,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0797,0.0782,0.0811,0.00205,0.0017,0.0024,0.00008,0.000066,0.000094,0.124,0.117,0.132,0.0049,0.0046,0.0051,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.59,0.41,0.59,0
1121637600000,2005,7,2004,10,42,7,0.104,0.0653,0.039,0,0,0,0,1,1,1,172.5,168.4,176.6,64.52,60.42,108,108,108,0,0,0,0.626,0.611,0.641,64.52,60.42,68.62,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0763,0.0749,0.0777,0.00123,0.000886,0.00158,0.000048,0.000035,0.000062,0.107,0.0998,0.114,0.0042,0.0039,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.63,0.38,0.62,0
1122242400000,2005,7,2004,10,43,7,0.0986,0.0653,0.0332,0,0,0,0,1,1,1,162.9,158.8,167.1,54.95,50.85,108,108,108,0,0,0,0.663,0.647,0.68,54.95,50.85,59.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0715,0.0744,0.000421,0.0000723,0.000769,0.000016,0.0000028,0.00003,0.09,0.0827,0.0974,0.0035,0.0032,0.0038,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.66,0.34,0.66,0
1122847200000,2005,8,2004,11,44,7,0.0921,0.0562,0.0358,0,0,0,0,1,1,1,152.2,146.5,157.5,59.2,53.54,93,93,93,0,0,0,0.611,0.591,0.635,59.2,53.54,64.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0745,0.000782,0.000301,0.00123,0.000031,0.000012,0.000048,0.0959,0.0859,0.105,0.0038,0.0034,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1123452000000,2005,8,2004,11,45,7,0.0847,0.0562,0.00446,0,0,0,0,1,0,0.14285714285714285,140.1,135.9,144.6,47.06,42.88,93,93,93,39.71,0,50,0.664,0.643,0.684,7.376,0,51.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000198,0,0.000139,7.8e-7,0,0.0000054,0.0726,0.0708,0.0832,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.08024,0.66,0.053,0.95,0
1124056800000,2005,8,2004,11,46,7,0.0791,0.0562,0,0,0,0,0,0,0,0,130.8,128,134.5,37.8,34.95,93,93,93,37.86,35,42,0.711,0.691,0.727,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0791,0.71,0,1,0
1124661600000,2005,8,2004,11,47,7,0.0754,0.0562,0,0,0,0,0,0,0,0,124.7,122.2,127.1,31.67,29.2,93,93,93,31.57,29,34,0.746,0.732,0.761,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0754,0.75,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0709,0.049,0,0,0,0,0,0,0,0,117.3,112.1,121.4,36.28,26.74,81,72,93,36.29,27,46,0.689,0.611,0.777,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0709,0.69,0,1,0
1125871200000,2005,9,2004,12,49,7,0.0633,0.0435,0,0,0,0,0,0,0,0,104.7,99.78,110.2,32.67,27.78,72,72,72,32.57,28,38,0.689,0.654,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0633,0.69,0,1,0
1126476000000,2005,9,2004,12,50,7,0.0575,0.0435,0,0,0,0,0,0,0,0,95.02,92.4,98.42,23.02,20.4,72,72,72,22.86,20,26,0.758,0.732,0.779,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0575,0.76,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0539,0.0435,0,0,0,0,0,0,0,0,89.12,86.66,91.58,17.12,14.66,72,72,72,17.14,15,20,0.808,0.786,0.831,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0539,0.81,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0508,0.0401,0,0,0,0,0,0,0,0,83.92,81.46,85.84,17.64,11.65,66.29,52,72,17.57,12,31,0.789,0.624,0.861,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0508,0.79,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0476,0.0314,0,0,0,0,0,0,0,0,78.65,76.81,80.1,26.65,24.81,52,52,52,26.71,25,28,0.661,0.649,0.677,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0476,0.66,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0449,0.0314,0,0,0,0,0,0,0,0,74.16,72.71,75.99,22.16,20.71,52,52,52,22.14,21,24,0.701,0.684,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0449,0.7,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0436,0.0314,0,0,0,0,0,0,0,0,72.01,69.7,73.81,20.01,17.7,52,52,52,20.14,18,22,0.722,0.705,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0436,0.72,0,1,0
1130104800000,2005,10,2005,1,4,7,0.042,0.0314,0,0,0,0,0,0,0,0,69.36,68.73,70.54,17.36,16.73,52,52,52,17.43,17,19,0.75,0.737,0.757,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.75,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0451,0.0304,0,0,0,0,0,0,0,0,74.58,68.8,82.1,24.29,16.96,50.29,50,52,24.29,17,32,0.677,0.609,0.754,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0451,0.67,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0582,0.0302,0.00949,0,0,0,0,1,0,0.2857142857142857,96.24,84.57,106.4,46.24,34.57,50,50,50,30.57,0,49,0.522,0.47,0.591,15.7,0,56.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00012,0,0.000547,0.0000047,0,0.000021,0.0757,0.0708,0.0901,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.04871,0.52,0.16,0.84,0
1131919200000,2005,11,2005,2,7,7,0.0647,0.0302,0.0345,0,0,0,0,1,1,1,107,104.5,111.1,56.99,54.53,50,50,50,0,0,0,0.467,0.45,0.478,56.99,54.53,61.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000594,0.000385,0.000943,0.000023,0.000015,0.000037,0.0909,0.0873,0.0967,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1132524000000,2005,11,2005,2,8,7,0.068,0.0302,0.0378,1065.47,16,16,6.342,1,1,1,112.5,106.4,122.3,62.5,56.44,50,50,50,0,0,0,0.446,0.409,0.47,62.5,56.44,72.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00106,0.000547,0.0019,0.000042,0.000021,0.000074,0.0988,0.0901,0.113,0.0039,0.0035,0.0044,25.4,25.39,25.41,0.388,0,0.926,0.411,0,0.96,0.372,0,0.889,6.606,0,16.67,6.342,0,16,0,4,0,0,0.571,0,0.0352,0.571,0.0302,0.44,0.56,0.44,15.7
1133128800000,2005,11,2005,2,9,7,0.0792,0.0334,0.0459,2837.68,18,18,16.89,1,1,1,131,127.5,135.2,75.83,71.78,55.14,50,59,0,0,0,0.421,0.382,0.451,75.83,71.78,80.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0725,0.0743,0.0022,0.00185,0.00262,0.000086,0.000073,0.0001,0.12,0.114,0.128,0.0047,0.0045,0.005,25.38,25.37,25.39,0.932,0.923,0.939,0.96,0.96,0.96,0.895,0.886,0.901,17.59,16.49,18.74,16.89,15.83,18,0,0,0,0,0,0,0.0938,0,0.0333,0.42,0.58,0.42,35.8
1133733600000,2005,12,2005,3,10,7,0.0854,0.0357,0.0497,3073.95,19.06,19.06,18.3,1,1,1,141.2,138.7,145,82.25,79.71,59,59,59,0,0,0,0.418,0.407,0.425,82.25,79.71,86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0753,0.0775,0.00274,0.00253,0.00306,0.00011,0.000099,0.00012,0.132,0.128,0.139,0.0052,0.005,0.0055,25.37,25.36,25.37,0.931,0.926,0.934,0.961,0.96,0.963,0.894,0.891,0.897,19.04,18.52,19.8,18.3,17.78,19.06,0,0,0,0,0,0,0.102,0,0.0357,0.42,0.58,0.42,36
1134338400000,2005,12,2005,3,11,7,0.0874,0.0357,0.0518,3187.77,19.96,19.96,18.97,1,1,1,144.6,142.5,149.4,85.57,83.53,59,59,59,0,0,0,0.408,0.395,0.414,85.57,83.53,90.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0767,0.0791,0.00302,0.00285,0.00343,0.00012,0.00011,0.00013,0.138,0.135,0.147,0.0054,0.0053,0.0058,25.36,25.35,25.37,0.926,0.921,0.929,0.962,0.962,0.964,0.892,0.888,0.893,19.72,19.3,20.69,18.97,18.56,19.96,0,0,0,0,0,0,0.105,0,0.0356,0.41,0.59,0.41,36.5
1134943200000,2005,12,2005,3,12,7,0.0925,0.0357,0.0568,3474.51,21.31,21.31,20.68,1,1,1,152.9,150.2,155.9,93.89,91.19,59,59,59,0,0,0,0.386,0.378,0.393,93.89,91.19,96.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0794,0.0814,0.00373,0.0035,0.00399,0.00015,0.00014,0.00016,0.153,0.148,0.159,0.006,0.0058,0.0062,25.35,25.35,25.35,0.917,0.914,0.92,0.966,0.965,0.967,0.886,0.884,0.888,21.41,20.86,22.03,20.68,20.12,21.31,0,0,0,0,0,0,0.115,0,0.0357,0.39,0.61,0.39,37.6
1135548000000,2005,12,2005,3,13,7,0.0975,0.0369,0.0606,3703.63,23.25,23.25,22.05,1,1,1,161.1,154.8,166.3,100.1,93.32,61,59,73,0,0,0,0.378,0.359,0.439,100.1,93.32,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.081,0.0844,0.00426,0.00368,0.00471,0.00017,0.00014,0.00018,0.165,0.154,0.174,0.0065,0.006,0.0068,25.36,25.35,25.38,0.914,0.912,0.918,0.969,0.966,0.97,0.885,0.883,0.887,22.76,21.33,23.97,22.05,20.61,23.25,0,0,0,0,0,0,0.122,0,0.0369,0.38,0.62,0.38,38
1136152800000,2006,1,2005,4,14,7,0.105,0.0442,0.061,3735.6,23.98,23.98,22.24,1,1,1,173.8,167.7,181.4,100.8,94.69,73,73,73,0,0,0,0.42,0.403,0.435,100.8,94.69,108.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0824,0.0872,0.00432,0.0038,0.00496,0.00017,0.00015,0.00019,0.167,0.156,0.181,0.0066,0.0061,0.0071,25.38,25.38,25.38,0.915,0.911,0.917,0.968,0.966,0.97,0.886,0.883,0.889,22.96,21.61,24.72,22.24,20.88,23.98,0,0,0,0,0,0,0.124,0,0.044,0.42,0.58,0.42,35.6
1136757600000,2006,1,2005,4,15,7,0.117,0.0442,0.0725,4498.75,28.92,28.92,26.78,1,1,1,192.9,184.4,201.9,119.9,111.4,73,73,73,0,0,0,0.379,0.362,0.396,119.9,111.4,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0882,0.0944,0.00594,0.00522,0.0067,0.00023,0.0002,0.00026,0.202,0.186,0.218,0.0079,0.0073,0.0085,25.38,25.37,25.39,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.61,25.47,29.82,26.78,24.7,28.92,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.5
1137362400000,2006,1,2005,4,16,7,0.135,0.0442,0.0912,5706.06,38.12,38.12,33.96,1,1,1,223.8,205.4,241.5,150.8,132.4,73,73,73,0,0,0,0.327,0.302,0.355,150.8,132.4,168.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0957,0.108,0.00857,0.00701,0.0101,0.00034,0.00027,0.0004,0.257,0.224,0.288,0.01,0.0088,0.011,25.2,25.06,25.34,0.939,0.931,0.945,0.971,0.97,0.974,0.911,0.903,0.92,34.99,30.66,39.13,33.96,29.74,38.12,0,0,0,0,0,0,0.189,0,0.0438,0.33,0.68,0.32,42.3
1137967200000,2006,1,2005,4,17,7,0.159,0.0442,0.115,7246.95,46.11,46.11,43.14,1,1,1,262.4,246.7,275.1,189.4,173.7,73,73,73,0,0,0,0.279,0.265,0.296,189.4,173.7,202.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.12,0.0118,0.0105,0.0129,0.00047,0.00042,0.00051,0.326,0.298,0.349,0.013,0.012,0.014,24.93,24.85,25.02,0.951,0.946,0.955,0.979,0.977,0.98,0.932,0.924,0.936,44.04,40.34,47.05,43.14,39.4,46.11,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.6
1138572000000,2006,1,2005,4,18,7,0.179,0.0493,0.129,8041.21,48.2,48.2,47.86,1,1,1,295.2,281.4,309.9,213.6,207.4,81.57,73,85,0,0,0,0.276,0.254,0.291,213.6,207.4,224.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.123,0.129,0.0139,0.0134,0.0149,0.00055,0.00053,0.00059,0.37,0.359,0.39,0.015,0.014,0.016,24.75,24.66,24.81,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.62,48.17,52.16,47.86,47.2,48.2,0,0,0,0,0,0,0.266,0,0.05,0.28,0.72,0.28,44.9
1139176800000,2006,2,2005,5,19,7,0.199,0.0514,0.147,8903.94,56.22,56.22,53,2,2,2,328.3,315.6,343,243.3,230.6,85,85,85,0,0,0,0.259,0.248,0.269,243.3,230.6,258,990,990,990,965,965,965.1,25,24.9,25,0.136,0.131,0.141,0.017,0.0154,0.0208,0.00068,0.00061,0.00083,0.26,0.245,0.278,0.01,0.0098,0.011,24.7,24.61,24.78,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.32,25.87,28.98,26.5,25.09,28.11,0,0,0,0,0,0,0.294,0,0.052,0.26,0.74,0.26,44.7
1139781600000,2006,2,2005,5,20,7,0.221,0.0514,0.17,10276,65.72,65.72,61.17,2,2,2,365.9,347.1,387,280.9,262.1,85,85,85,0,0,0,0.233,0.22,0.245,280.9,262.1,302,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.157,0.0316,0.0227,0.0415,0.0013,0.00091,0.0017,0.313,0.285,0.344,0.013,0.011,0.014,24.46,24.32,24.58,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,31.53,29.44,33.88,30.58,28.56,32.86,0,0,0,0,0,0,0.34,0,0.051,0.23,0.77,0.23,46.5
1140386400000,2006,2,2005,5,21,7,0.253,0.0514,0.202,12191.9,79.27,79.27,72.57,2,2,2,418.6,391.6,448.5,333.6,306.6,85,85,85,0,0,0,0.204,0.19,0.217,333.6,306.6,363.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.168,0.158,0.178,0.0565,0.0437,0.0706,0.0023,0.0018,0.0029,0.392,0.351,0.437,0.016,0.014,0.018,24.13,23.94,24.29,0.946,0.941,0.95,0.972,0.97,0.977,0.919,0.913,0.929,37.32,34.38,40.56,36.29,33.35,39.63,0,0,0,0,0,0,0.403,0,0.051,0.2,0.8,0.2,48.2
1140991200000,2006,2,2005,5,22,7,0.311,0.0609,0.25,14989.6,96.4,96.4,89.22,2,2,2,514.8,463.6,568.5,414,378.6,100.7,85,107,0,0,0,0.195,0.177,0.215,414,378.6,461.6,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.199,0.184,0.217,0.0944,0.0777,0.117,0.0039,0.0032,0.0049,0.515,0.459,0.588,0.021,0.019,0.025,23.57,23.25,23.85,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,45.69,42.16,50.38,44.61,41.32,48.2,0,0,0,0,0,0,0.496,0,0.061,0.2,0.8,0.2,48.2
1141596000000,2006,3,2005,6,23,7,0.393,0.0647,0.328,18838.9,125.1,125.1,112.1,3,2,2.857142857142857,650.1,589.1,712.1,543.1,482.1,107,107,107,0,0,0,0.165,0.15,0.182,543.1,482.1,605.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.264,0.229,0.299,0.164,0.127,0.205,0.007,0.0053,0.0088,0.63,0.543,0.719,0.027,0.023,0.031,22.87,22.53,23.13,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,41.1,35.84,52.26,39.67,34.76,48.2,0,0,0,0,0,0,0.623,0,0.065,0.16,0.83,0.17,47.9
1142200800000,2006,3,2005,6,24,7,0.464,0.0647,0.399,22659.3,139.8,139.8,134.9,3,3,3,767.4,732.6,795.9,660.4,625.6,107,107,107,0,0,0,0.139,0.134,0.146,660.4,625.6,688.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.33,0.31,0.346,0.242,0.219,0.261,0.011,0.0094,0.011,0.812,0.753,0.86,0.035,0.033,0.038,22.22,22.06,22.42,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.88,43.8,47.54,44.96,42.92,46.59,0,0,0,0,0,0,0.749,0,0.065,0.14,0.86,0.14,48.8
1142805600000,2006,3,2005,6,25,7,0.512,0.0647,0.448,24424.3,153.9,153.9,145.4,4,3,3.142857142857143,847.1,807.4,889.5,740.1,700.4,107,107,107,0,0,0,0.126,0.12,0.133,740.1,700.4,782.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.381,0.353,0.417,0.294,0.269,0.318,0.013,0.012,0.014,0.938,0.879,0.999,0.041,0.038,0.044,21.77,21.6,21.99,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.48,39.48,51.84,46.63,38.48,48.2,0,0,0,0,0,0,0.808,0,0.064,0.13,0.88,0.12,47.7
1143410400000,2006,3,2005,6,26,7,0.575,0.0678,0.507,27433.8,166.6,166.6,163.3,4,4,4,950.6,909.3,984.2,838.5,802.3,112.1,107,125,0,0,0,0.118,0.111,0.128,838.5,802.3,859.2,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.47,0.435,0.495,0.345,0.327,0.355,0.015,0.015,0.016,1.04,0.976,1.08,0.047,0.043,0.049,21.26,21.08,21.49,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.69,40.3,42.5,40.82,39.36,41.65,0,0,0,0,0,0,0.907,0,0.068,0.12,0.88,0.12,47.7
1144015200000,2006,4,2005,7,27,7,0.592,0.0756,0.517,27793.2,166.5,166.5,165.4,4,4,4,979.3,972,986.6,854.3,847,125,125,125,0,0,0,0.128,0.127,0.129,854.3,847,861.6,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.49,0.483,0.497,0.352,0.349,0.356,0.016,0.016,0.016,1.07,1.06,1.09,0.048,0.048,0.049,21.11,21.07,21.15,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.2,41.92,42.49,41.36,41.08,41.64,0,0,0,0,0,0,0.919,0,0.075,0.13,0.87,0.13,46.9
1144620000000,2006,4,2005,7,28,7,0.587,0.0756,0.511,27550.1,164.7,164.7,164,4,4,4,970,964.8,974.4,845,839.8,125,125,125,0,0,0,0.129,0.128,0.13,845,839.8,849.4,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.482,0.477,0.486,0.348,0.345,0.35,0.016,0.016,0.016,1.06,1.05,1.06,0.048,0.047,0.048,21.16,21.14,21.19,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.84,41.64,42.01,41,40.79,41.17,0,0,0,0,0,0,0.911,0,0.076,0.13,0.87,0.13,46.9
1145224800000,2006,4,2005,7,29,7,0.577,0.0756,0.502,27119.5,162.7,162.7,161.4,4,4,4,954.6,943.5,962.4,829.6,818.5,125,125,125,0,0,0,0.131,0.13,0.132,829.6,818.5,837.4,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.467,0.457,0.475,0.341,0.335,0.344,0.015,0.015,0.015,1.03,1.01,1.04,0.046,0.045,0.047,21.25,21.21,21.31,0.954,0.954,0.954,0.979,0.978,0.979,0.934,0.932,0.934,41.24,40.8,41.54,40.36,39.89,40.68,0,0,0,0,0,0,0.897,0,0.075,0.13,0.87,0.13,47
1145829600000,2006,4,2005,7,30,7,0.541,0.0756,0.466,25084.7,157.6,157.6,149.3,4,3,3.4285714285714284,895,854,931.9,770,729,125,125,125,0,0,0,0.14,0.134,0.146,770,729,806.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.413,0.375,0.447,0.311,0.288,0.33,0.014,0.013,0.015,0.974,0.934,1.02,0.043,0.041,0.045,21.55,21.38,21.75,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.09,39.4,51.94,44.21,38.41,48.2,0,0,0,0,0,0,0.83,0,0.075,0.14,0.86,0.14,46.4
1146434400000,2006,5,2005,8,31,7,0.486,0.0889,0.397,22389.8,139.4,139.4,133.3,3,3,3,804.2,772.8,840.2,657.2,625.8,147,147,147,0,0,0,0.183,0.175,0.19,657.2,625.8,693.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.334,0.316,0.354,0.24,0.219,0.264,0.01,0.0095,0.012,0.812,0.759,0.873,0.035,0.033,0.038,22.07,21.87,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.33,43.48,47.41,44.42,42.61,46.47,0,0,0,0,0,0,0.74,0,0.089,0.18,0.82,0.18,46.1
1147039200000,2006,5,2005,8,32,7,0.435,0.0889,0.346,19768.1,125.8,125.8,117.7,3,3,3,719.4,679,761.6,572.4,532,147,147,147,0,0,0,0.205,0.193,0.216,572.4,532,614.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.285,0.262,0.309,0.183,0.156,0.212,0.0079,0.0067,0.0092,0.669,0.601,0.74,0.029,0.026,0.032,22.55,22.31,22.78,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.922,0.936,40.18,37.62,42.81,39.22,36.52,41.95,0,0,0,0,0,0,0.654,0,0.089,0.2,0.8,0.2,45.4
1147644000000,2006,5,2005,8,33,7,0.381,0.0889,0.293,16779.9,107,107,99.88,3,2,2.4285714285714284,630.7,597.3,666.2,483.7,450.3,147,147,147,0,0,0,0.233,0.221,0.246,483.7,450.3,519.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.235,0.216,0.255,0.128,0.112,0.148,0.0054,0.0047,0.0063,0.583,0.539,0.631,0.025,0.023,0.027,22.99,22.86,23.14,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.24,35.19,52,42.46,34.14,48.2,0,0,0,0,0,0,0.555,0,0.088,0.23,0.77,0.23,44
1148248800000,2006,5,2005,8,34,7,0.338,0.0889,0.249,14824.4,93.86,93.86,88.24,2,2,2,558.2,531.4,586.6,411.2,384.4,147,147,147,0,0,0,0.264,0.251,0.277,411.2,384.4,439.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.192,0.212,0.0931,0.0804,0.106,0.0039,0.0033,0.0045,0.515,0.474,0.557,0.022,0.02,0.023,23.37,23.2,23.53,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.02,42.27,47.89,44.12,41.42,46.93,0,0,0,0,0,0,0.49,0,0.089,0.26,0.74,0.26,43.9
1148853600000,2006,5,2005,8,35,7,0.302,0.0792,0.223,13373.4,82.41,82.41,79.6,2,2,2,499.4,477.5,522.9,368.4,358.5,131,119,147,0,0,0,0.262,0.238,0.291,368.4,358.5,380.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.186,0.181,0.189,0.0729,0.0682,0.0784,0.003,0.0028,0.0032,0.45,0.434,0.467,0.019,0.018,0.019,23.7,23.59,23.82,0.951,0.95,0.952,0.978,0.975,0.98,0.93,0.926,0.933,40.72,39.59,42.05,39.8,38.61,41.21,0,0,0,0,0,0,0.442,0,0.079,0.26,0.74,0.26,44.3
1149458400000,2006,6,2005,9,36,7,0.274,0.072,0.202,12096.8,76.02,76.02,72,2,2,2,452.5,434.6,470.7,333.5,315.6,119,119,119,0,0,0,0.263,0.253,0.274,333.5,315.6,351.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.166,0.179,0.0564,0.0479,0.065,0.0023,0.002,0.0027,0.397,0.37,0.424,0.016,0.015,0.017,23.97,23.86,24.07,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37.07,35.13,39.03,36,34.08,38.01,0,0,0,0,0,0,0.4,0,0.072,0.26,0.74,0.26,44.1
1150063200000,2006,6,2005,9,37,7,0.25,0.072,0.178,10705.9,66.95,66.95,63.73,2,2,2,413.7,398.2,428.8,294.7,279.2,119,119,119,0,0,0,0.288,0.278,0.299,294.7,279.2,309.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.153,0.164,0.0381,0.0308,0.0452,0.0016,0.0013,0.0018,0.338,0.315,0.361,0.014,0.013,0.015,24.2,24.11,24.29,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.85,31.13,34.51,31.86,30.2,33.47,0,0,0,0,0,0,0.354,0,0.072,0.29,0.71,0.29,42.8
1150668000000,2006,6,2005,9,38,7,0.23,0.072,0.158,9500.92,59.4,59.4,56.55,2,2,2,380.3,367.9,393.6,261.3,248.8,119,119,119,0,0,0,0.313,0.302,0.324,261.3,248.8,274.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.143,0.152,0.0224,0.0169,0.0286,0.00091,0.00068,0.0012,0.288,0.27,0.308,0.012,0.011,0.013,24.41,24.32,24.49,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.15,27.77,30.62,28.28,26.94,29.7,0,0,0,0,0,0,0.314,0,0.072,0.31,0.69,0.31,41.3
1151272800000,2006,6,2005,9,39,7,0.213,0.0701,0.143,8546.14,52.96,52.96,50.87,2,1,1.8571428571428572,351.8,340.2,363.8,236,228.9,115.9,108,119,0,0,0,0.329,0.314,0.342,236,228.9,244.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.135,0.141,0.0158,0.0152,0.0166,0.00064,0.00061,0.00067,0.277,0.25,0.402,0.011,0.01,0.016,24.56,24.46,24.65,0.93,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.19,25.89,52.62,28.88,25.12,48.2,0,0,0,0,0,0,0.283,0,0.07,0.33,0.67,0.33,40.1
1151877600000,2006,7,2005,10,40,7,0.196,0.0653,0.131,8040.72,48.2,48.2,47.86,1,1,1,324.6,313.7,336.1,216.6,205.7,108,108,108,0,0,0,0.333,0.321,0.344,216.6,205.7,228.1,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.0142,0.0132,0.0151,0.00057,0.00053,0.00061,0.379,0.36,0.4,0.015,0.014,0.016,24.6,24.52,24.67,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.03,47.57,52.59,47.86,46.62,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41
1152482400000,2006,7,2005,10,41,7,0.183,0.0653,0.117,7395.64,46.07,46.07,44.02,1,1,1,302.2,293.2,311.3,194.2,185.2,108,108,108,0,0,0,0.357,0.347,0.368,194.2,185.2,203.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.323,0.355,0.014,0.013,0.014,24.75,24.69,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.92,42.81,47.01,44.02,41.95,46.07,0,0,0,0,0,0,0.245,0,0.066,0.36,0.64,0.36,40.4
1153087200000,2006,7,2005,10,42,7,0.171,0.0653,0.105,6588.12,41.26,41.26,39.21,1,1,1,281.9,274.3,290.2,173.9,166.3,108,108,108,0,0,0,0.383,0.372,0.394,173.9,166.3,182.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00989,0.0112,0.00042,0.00039,0.00045,0.303,0.289,0.318,0.012,0.011,0.013,24.87,24.82,24.91,0.947,0.944,0.949,0.976,0.973,0.98,0.924,0.918,0.93,40.16,38.38,42.1,39.21,37.32,41.26,0,0,0,0,0,0,0.218,0,0.066,0.38,0.61,0.39,38.5
1153692000000,2006,7,2005,10,43,7,0.16,0.0653,0.0947,5885.16,36.71,36.71,35.03,1,1,1,264.6,258.2,271.9,156.6,150.2,108,108,108,0,0,0,0.408,0.397,0.418,156.6,150.2,163.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00906,0.00852,0.00968,0.00036,0.00034,0.00038,0.272,0.26,0.285,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.916,36.11,34.6,37.8,35.03,33.56,36.71,0,0,0,0,0,0,0.195,0,0.0653,0.41,0.59,0.41,36.8
1154296800000,2006,7,2005,10,44,7,0.15,0.0575,0.0923,5741.64,35.93,35.93,34.18,1,1,1,247.7,239.3,256.3,152.6,146.3,95.14,93,108,0,0,0,0.384,0.367,0.421,152.6,146.3,160.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00872,0.00819,0.00937,0.00034,0.00032,0.00037,0.263,0.252,0.277,0.01,0.0099,0.011,25.05,25.01,25.11,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.23,33.78,37.04,34.18,32.77,35.93,0,0,0,0,0,0,0.19,0,0.0577,0.38,0.62,0.38,38.3
1154901600000,2006,8,2005,11,45,7,0.139,0.0562,0.0828,5143.17,32.21,32.21,30.61,1,1,1,229.9,223.8,236.9,136.9,130.8,93,93,93,0,0,0,0.405,0.393,0.416,136.9,130.8,143.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0979,0.103,0.00738,0.00686,0.00798,0.00029,0.00027,0.00031,0.235,0.224,0.247,0.0092,0.0088,0.0097,25.19,25.13,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.56,30.12,33.2,30.61,29.22,32.21,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,37
1155506400000,2006,8,2005,11,46,7,0.131,0.0562,0.0744,4612.42,28.78,28.78,27.45,1,1,1,216.1,210.3,221.8,123.1,117.3,93,93,93,0,0,0,0.43,0.419,0.442,123.1,117.3,128.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0932,0.0972,0.00621,0.00572,0.0067,0.00024,0.00022,0.00026,0.21,0.2,0.22,0.0082,0.0078,0.0087,25.29,25.25,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.3,26.92,29.67,27.45,26.11,28.78,0,0,0,0,0,0,0.153,0,0.0566,0.43,0.57,0.43,35.2
1156111200000,2006,8,2005,11,47,7,0.123,0.0562,0.0665,2398.64,25.66,25.66,14.28,1,1,1,202.9,198,208.4,109.9,105,93,93,93,0,0,0,0.458,0.446,0.47,109.9,105,115.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0888,0.0925,0.00509,0.00468,0.00556,0.0002,0.00018,0.00022,0.187,0.178,0.196,0.0073,0.0069,0.0077,25.39,25.35,25.42,0.525,0,0.922,0.554,0,0.97,0.51,0,0.894,14.72,0,26.45,14.28,0,25.66,0,3,0,0,0.429,0,0.0793,0.429,0.0565,0.46,0.54,0.46,19.5
1156716000000,2006,8,2005,11,48,7,0.116,0.0508,0.0653,1866,26.6,26.6,11.11,1,1,1,192,185.7,196.7,108,99.57,84,72,93,0,0,0,0.437,0.377,0.483,108,99.57,119.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0869,0.0917,0.00493,0.00421,0.00588,0.00019,0.00016,0.00023,0.182,0.168,0.201,0.0071,0.0066,0.0079,25.4,25.38,25.42,0.395,0,0.924,0.416,0,0.97,0.383,0,0.897,11.45,0,27.43,11.11,0,26.6,0,4,0,0,0.571,0,0.0617,0.571,0.0507,0.44,0.56,0.44,16.1
1157320800000,2006,9,2005,12,49,7,0.107,0.0435,0.0635,3892.69,24.68,24.68,23.17,1,1,1,177,171.3,183.3,105,99.25,72,72,72,0,0,0,0.407,0.393,0.42,105,99.25,111.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0847,0.0889,0.00467,0.00419,0.00521,0.00018,0.00016,0.0002,0.176,0.165,0.187,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.919,0.97,0.968,0.97,0.887,0.883,0.891,23.89,22.51,25.44,23.17,21.8,24.68,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
1157925600000,2006,9,2005,12,50,7,0.0991,0.0435,0.0555,3409.09,21.42,21.42,20.29,1,1,1,163.8,158.9,169.3,91.82,86.94,72,72,72,0,0,0,0.44,0.425,0.453,91.82,86.94,97.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0803,0.084,0.00356,0.00314,0.00402,0.00014,0.00012,0.00016,0.152,0.143,0.162,0.006,0.0056,0.0063,25.38,25.37,25.38,0.92,0.914,0.926,0.965,0.963,0.968,0.888,0.884,0.892,21.02,20.03,22.13,20.29,19.29,21.42,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1158530400000,2006,9,2005,12,51,7,0.0928,0.0435,0.0493,3049.88,19.01,19.01,18.15,1,1,1,153.5,149.4,157.6,81.47,77.37,72,72,72,0,0,0,0.469,0.457,0.482,81.47,77.37,85.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.077,0.0798,0.00268,0.00233,0.00302,0.0001,0.000091,0.00012,0.134,0.126,0.141,0.0052,0.005,0.0055,25.37,25.37,25.37,0.932,0.927,0.937,0.961,0.96,0.962,0.896,0.893,0.899,18.89,18.04,19.75,18.15,17.31,19.01,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.9
1159135200000,2006,9,2005,12,52,7,0.0884,0.0418,0.0466,2892.76,20.21,20.21,17.22,1,1,1,146.2,143.6,148,77.1,73.54,69.14,52,72,0,0,0,0.472,0.362,0.495,77.1,73.54,91.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0756,0.0785,0.0023,0.002,0.00354,0.00009,0.000078,0.00014,0.125,0.119,0.148,0.0049,0.0047,0.0058,25.37,25.35,25.38,0.934,0.919,0.94,0.961,0.96,0.965,0.898,0.887,0.902,17.92,17.06,20.95,17.22,16.38,20.21,0,0,0,0,0,0,0.0957,0,0.0418,0.47,0.53,0.47,32.7
1159740000000,2006,10,2006,1,1,7,0.0871,0.0314,0.0557,3409.39,20.94,20.94,20.29,1,1,1,144,140.6,147.2,92.02,88.62,52,52,52,0,0,0,0.361,0.353,0.37,92.02,88.62,95.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0774,0.0797,0.00357,0.00328,0.00384,0.00014,0.00013,0.00015,0.149,0.143,0.155,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.919,0.916,0.923,0.965,0.964,0.967,0.887,0.885,0.889,21.02,20.34,21.66,20.29,19.6,20.94,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.1
1160344800000,2006,10,2006,1,2,7,0.0833,0.0314,0.0519,3196.51,19.88,19.88,19.03,1,1,1,137.8,134.9,142,85.81,82.88,52,52,52,0,0,0,0.377,0.366,0.386,85.81,82.88,89.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0754,0.0779,0.00304,0.00279,0.0034,0.00012,0.00011,0.00013,0.138,0.133,0.145,0.0054,0.0052,0.0057,25.36,25.35,25.37,0.926,0.921,0.93,0.963,0.961,0.964,0.892,0.888,0.894,19.77,19.17,20.62,19.03,18.43,19.88,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1160949600000,2006,10,2006,1,3,7,0.0811,0.0314,0.0497,3071.91,18.6,18.6,18.29,1,1,1,134.2,132.7,135.7,82.18,80.69,52,52,52,0,0,0,0.388,0.383,0.392,82.18,80.69,83.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0746,0.0757,0.00273,0.00261,0.00286,0.00011,0.0001,0.00011,0.131,0.129,0.134,0.0051,0.005,0.0053,25.37,25.37,25.37,0.931,0.929,0.933,0.961,0.96,0.962,0.894,0.893,0.896,19.03,18.73,19.34,18.29,17.98,18.6,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,37.9
1161554400000,2006,10,2006,1,4,7,0.0778,0.0314,0.0463,2876.93,17.87,17.87,17.12,1,1,1,128.6,125.6,132.1,76.59,73.58,52,52,52,0,0,0,0.405,0.394,0.414,76.59,73.58,80.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0721,0.0744,0.00226,0.002,0.00256,0.000089,0.000079,0.0001,0.121,0.116,0.128,0.0048,0.0045,0.005,25.38,25.37,25.38,0.936,0.933,0.94,0.96,0.96,0.96,0.898,0.896,0.903,17.84,17.09,18.61,17.12,16.4,17.87,0,0,0,0,0,0,0.0951,0,0.0315,0.4,0.6,0.4,37
1162159200000,2006,10,2006,1,5,7,0.0799,0.0306,0.0493,3045.55,19.34,19.34,18.13,1,1,1,132.1,125.3,137.3,81.5,73.31,50.57,50,52,0,0,0,0.383,0.364,0.415,81.5,73.31,87.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.072,0.0766,0.00268,0.00198,0.00317,0.0001,0.000078,0.00012,0.13,0.115,0.14,0.0051,0.0045,0.0055,25.37,25.36,25.38,0.93,0.924,0.939,0.961,0.96,0.963,0.894,0.89,0.901,18.86,17,20.08,18.13,16.32,19.34,0,0,0,0,0,0,0.101,0,0.0306,0.38,0.62,0.38,38.1
1162764000000,2006,11,2006,2,6,7,0.0862,0.0302,0.056,3428.6,21.01,21.01,20.41,1,1,1,142.6,139.3,145.5,92.57,89.25,50,50,50,0,0,0,0.351,0.344,0.359,92.57,89.25,95.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0773,0.0795,0.00362,0.00334,0.00387,0.00014,0.00013,0.00015,0.15,0.144,0.155,0.0059,0.0056,0.0061,25.35,25.35,25.36,0.918,0.915,0.922,0.965,0.964,0.967,0.887,0.885,0.889,21.14,20.47,21.74,20.41,19.73,21.01,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.8
1163368800000,2006,11,2006,2,7,7,0.0875,0.0302,0.0573,3502.36,21.91,21.91,20.85,1,1,1,144.7,142.3,149.9,94.72,92.26,50,50,50,0,0,0,0.346,0.334,0.351,94.72,92.26,99.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0783,0.081,0.0038,0.00359,0.00424,0.00015,0.00014,0.00017,0.153,0.149,0.163,0.006,0.0058,0.0064,25.35,25.34,25.35,0.916,0.911,0.919,0.966,0.965,0.969,0.885,0.882,0.887,21.57,21.07,22.62,20.85,20.34,21.91,0,0,0,0,0,0,0.116,0,0.0302,0.35,0.65,0.35,40
1163973600000,2006,11,2006,2,8,7,0.0899,0.0302,0.0596,3639.05,22.52,22.52,21.66,1,1,1,148.6,144.7,152.4,98.59,94.72,50,50,50,0,0,0,0.337,0.328,0.345,98.59,94.72,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0792,0.0819,0.00413,0.0038,0.00445,0.00016,0.00015,0.00017,0.16,0.153,0.167,0.0063,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.882,0.885,22.37,21.57,23.22,21.66,20.85,22.52,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
1164578400000,2006,11,2006,2,9,7,0.0927,0.0326,0.0601,3685.07,23.95,23.95,21.93,1,1,1,153.2,147.7,158.4,99.38,88.73,53.86,50,59,0,0,0,0.352,0.316,0.399,99.38,88.73,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0785,0.084,0.0042,0.00329,0.00496,0.00016,0.00013,0.00019,0.162,0.144,0.178,0.0064,0.0056,0.007,25.35,25.34,25.36,0.918,0.913,0.923,0.968,0.964,0.97,0.888,0.886,0.889,22.66,20.36,24.69,21.93,19.62,23.95,0,0,0,0,0,0,0.122,0,0.0326,0.35,0.65,0.35,39.8
1165183200000,2006,12,2006,3,10,7,0.0966,0.0357,0.0609,3729.09,23.91,23.91,22.2,1,1,1,159.8,149.6,167.1,100.8,90.64,59,59,59,0,0,0,0.37,0.353,0.394,100.8,90.64,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0792,0.0853,0.00431,0.00345,0.00494,0.00017,0.00014,0.00019,0.166,0.147,0.179,0.0065,0.0058,0.007,25.35,25.35,25.36,0.915,0.911,0.921,0.969,0.965,0.97,0.886,0.882,0.889,22.92,20.74,24.65,22.2,20.01,23.91,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.6
1165788000000,2006,12,2006,3,11,7,0.106,0.0357,0.0699,4321.01,27.42,27.42,25.72,1,1,1,174.6,167.4,181.6,115.6,108.4,59,59,59,0,0,0,0.338,0.325,0.352,115.6,108.4,122.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0854,0.0905,0.00558,0.00497,0.00617,0.00022,0.00019,0.00024,0.192,0.179,0.205,0.0075,0.007,0.008,25.36,25.36,25.36,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.52,24.72,28.27,25.72,23.97,27.42,0,0,0,0,0,0,0.143,0,0.0361,0.34,0.66,0.34,40.8
1166392800000,2006,12,2006,3,12,7,0.115,0.0357,0.0795,4957.77,30.55,30.55,29.51,1,1,1,190.4,183.6,194.8,131.4,124.5,59,59,59,0,0,0,0.31,0.303,0.321,131.4,124.5,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0911,0.0951,0.00692,0.00634,0.00729,0.00027,0.00025,0.00028,0.22,0.208,0.228,0.0086,0.0081,0.0089,25.36,25.36,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.42,28.75,31.49,29.51,27.89,30.55,0,0,0,0,0,0,0.164,0,0.0355,0.31,0.69,0.31,43.1
1166997600000,2006,12,2006,3,13,7,0.121,0.0357,0.0854,5346.17,34.37,34.37,31.82,1,1,1,200.2,191.5,211.2,141.2,132.5,59,59,59,0,0,0,0.295,0.279,0.308,141.2,132.5,152.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0939,0.101,0.00775,0.00701,0.00868,0.0003,0.00027,0.00034,0.238,0.222,0.257,0.0093,0.0087,0.01,25.34,25.28,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.81,30.69,35.43,31.82,29.77,34.37,0,0,0,0,0,0,0.177,0,0.0356,0.3,0.71,0.29,44.2
1167602400000,2007,1,2006,4,14,7,0.14,0.0442,0.0962,6036.04,41.11,41.11,35.93,1,1,1,232.1,214.7,253.6,159.1,141.7,73,73,73,0,0,0,0.315,0.288,0.34,159.1,141.7,180.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.099,0.113,0.00927,0.0078,0.0111,0.00037,0.00031,0.00044,0.272,0.241,0.31,0.011,0.0094,0.012,25.14,24.98,25.27,0.941,0.935,0.949,0.973,0.97,0.98,0.916,0.907,0.93,36.93,32.85,41.95,35.93,31.86,41.11,0,0,0,0,0,0,0.2,0,0.0438,0.32,0.69,0.31,43.1
1168207200000,2007,1,2006,4,15,7,0.172,0.0442,0.128,7952.44,51.39,51.39,47.34,2,1,1.1428571428571428,284.9,263.1,308.5,211.9,190.1,73,73,73,0,0,0,0.257,0.237,0.277,211.9,190.1,235.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.116,0.132,0.0138,0.0119,0.0158,0.00055,0.00047,0.00063,0.343,0.249,0.389,0.014,0.0099,0.016,24.82,24.72,24.92,0.951,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.94,45.25,26.49,52.28,43.66,25.7,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.2
1168812000000,2007,1,2006,4,16,7,0.219,0.0442,0.175,10623.3,72.86,72.86,63.23,2,2,2,362.9,321.4,407.8,289.9,248.4,73,73,73,0,0,0,0.202,0.179,0.227,289.9,248.4,334.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.137,0.167,0.0359,0.0169,0.057,0.0015,0.00067,0.0023,0.325,0.264,0.393,0.013,0.011,0.016,24.46,24.17,24.73,0.938,0.929,0.946,0.97,0.97,0.971,0.909,0.901,0.918,32.59,27.97,37.53,31.62,27.13,36.43,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1169416800000,2007,1,2006,4,17,7,0.28,0.0442,0.235,14262.9,92.5,92.5,84.9,2,2,2,462.1,422.8,498.8,389.1,349.8,73,73,73,0,0,0,0.159,0.146,0.173,389.1,349.8,425.8,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.172,0.199,0.0827,0.0641,0.1,0.0034,0.0026,0.0041,0.474,0.415,0.529,0.02,0.017,0.022,23.85,23.63,24.08,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.36,39.17,47.2,42.45,38.16,46.25,0,0,0,0,0,0,0.472,0,0.045,0.16,0.84,0.16,50.9
1170021600000,2007,1,2006,4,18,7,0.332,0.0483,0.283,16494.1,104.9,104.9,98.18,3,2,2.2857142857142856,548.3,511.1,586.6,468.4,438.1,79.86,73,85,0,0,0,0.146,0.136,0.155,468.4,438.1,501.6,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.217,0.204,0.235,0.12,0.106,0.136,0.005,0.0044,0.0057,0.564,0.516,0.605,0.024,0.022,0.025,23.37,23.22,23.55,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.11,35,51.77,44.17,33.95,48.2,0,0,0,0,0,0,0.545,0,0.049,0.15,0.85,0.15,49.7
1170626400000,2007,2,2006,5,19,7,0.415,0.0531,0.362,20798.4,135.9,135.9,123.8,3,3,3,686.2,608.2,770.6,598.3,523.2,87.86,85,105,0,0,0,0.128,0.115,0.14,598.3,523.2,665.6,990,990,990,966.6,966.3,967,23.4,23,23.7,0.29,0.247,0.331,0.201,0.15,0.246,0.0086,0.0064,0.011,0.703,0.576,0.819,0.03,0.024,0.036,22.65,22.2,23.09,0.954,0.949,0.957,0.977,0.971,0.98,0.932,0.921,0.938,42.21,37.46,46.22,41.27,36.36,45.29,0,0,0,0,0,0,0.688,0,0.053,0.13,0.87,0.13,50.1
1171231200000,2007,2,2006,5,20,7,0.542,0.0635,0.479,26097.3,176,176,155.3,4,3,3.5714285714285716,896.3,792.8,1024,791.3,687.8,105,105,105,0,0,0,0.118,0.103,0.132,791.3,687.8,919,990,990,990,967.5,967.1,968,22.5,22,22.9,0.426,0.344,0.539,0.319,0.26,0.384,0.014,0.011,0.017,0.989,0.857,1.18,0.044,0.037,0.053,21.53,20.85,22.07,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.08,39.4,50.67,43.93,38.4,48.2,0,0,0,0,0,0,0.863,0,0.063,0.12,0.88,0.12,48.1
1171836000000,2007,2,2006,5,21,7,0.764,0.0773,0.645,32070.3,192.8,192.8,190.9,4,4,4,1263,1078,1431,1135,973.3,127.9,105,137,68.29,0,194,0.101,0.0925,0.114,1066,973.3,1100,990,990,990,968.7,968.1,969.3,21.3,20.7,21.9,0.756,0.589,0.861,0.579,0.41,0.648,0.027,0.019,0.031,1.63,1.27,1.81,0.077,0.058,0.087,19.64,18.93,20.58,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.94,46.94,50.23,47.72,46.01,48.2,0,0,0,0,0,0,1.06,0,0.119,0.1,0.84,0.16,42
1172440800000,2007,2,2006,5,22,7,0.928,0.0988,0.665,31381.8,189.3,189.3,186.8,4,4,4,1534,1465,1580,1371,1328,163.3,137,183,270.7,228,297,0.106,0.09,0.118,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.897,0.876,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.56,18.4,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.23,48.29,46.7,46.28,47.33,0,0,0,0,0,0,1.04,0,0.263,0.11,0.72,0.28,33.8
1173045600000,2007,3,2006,6,23,7,0.98,0.111,0.665,30878.1,184.8,184.8,183.8,4,4,4,1620,1590,1649,1437,1407,183,183,183,336.7,307,366,0.113,0.111,0.115,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.911,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.27,18.17,18.37,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.89,46.63,47.15,45.95,45.7,46.2,0,0,0,0,0,0,1.02,0,0.315,0.11,0.68,0.32,31.5
1173650400000,2007,3,2006,6,24,7,1.03,0.111,0.665,30422.6,182.5,182.5,181.1,4,4,4,1699,1659,1746,1516,1476,183,183,183,415.7,376,463,0.108,0.105,0.11,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.918,0.913,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.85,18.14,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.2,45.77,46.55,45.27,44.86,45.62,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1174255200000,2007,3,2006,6,25,7,1.09,0.111,0.665,29827.3,178.8,178.8,177.5,4,4,4,1800,1763,1832,1617,1580,183,183,183,516.9,480,549,0.102,0.0999,0.104,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.67,17.57,17.79,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.29,45.01,45.62,44.39,44.11,44.7,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.4
1174860000000,2007,3,2006,6,26,7,1.15,0.108,0.665,29262.7,175.8,175.8,174.2,4,4,4,1897,1849,1933,1719,1666,178,148,183,619.3,566,685,0.0939,0.0766,0.099,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.24,17.51,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.43,44.12,44.86,43.55,43.24,43.96,0,0,0,0,0,0,0.968,0,0.485,0.094,0.58,0.42,25.4
1175464800000,2007,4,2006,7,27,7,1.15,0.0895,0.665,29242.5,175.7,175.7,174.1,4,4,4,1901,1852,1936,1753,1704,148,148,148,652.7,604,688,0.0779,0.0764,0.0799,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.35,17.23,17.5,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.4,44.09,44.83,43.52,43.21,43.93,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
1176069600000,2007,4,2006,7,28,7,1.08,0.0895,0.665,29884.5,179.1,179.1,177.9,4,4,4,1790,1753,1835,1642,1605,148,148,148,541.6,505,587,0.0827,0.0806,0.0844,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.56,17.82,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.38,44.98,45.7,44.47,44.08,44.79,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
1176674400000,2007,4,2006,7,29,7,1.06,0.0895,0.665,30118.4,179.5,179.5,179.3,4,4,4,1749,1743,1756,1601,1595,148,148,148,501.1,495,508,0.0846,0.0843,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.84,17.81,17.86,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.73,45.67,45.79,44.82,44.76,44.87,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
1177279200000,2007,4,2006,7,30,7,1.05,0.0895,0.665,30155.3,180.6,180.6,179.5,4,4,4,1743,1713,1760,1595,1565,148,148,148,495,465,512,0.0849,0.0841,0.0864,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.86,17.8,17.96,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.79,45.64,46.06,44.87,44.73,45.14,0,0,0,0,0,0,0.997,0,0.385,0.085,0.63,0.37,28.7
1177884000000,2007,4,2006,7,31,7,0.996,0.112,0.665,30722.8,184.6,184.6,182.9,4,4,4,1646,1597,1696,1460,1405,185.7,148,192,360.6,305,448,0.113,0.0873,0.12,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.916,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.18,18.01,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.21,47.08,45.72,45.29,46.14,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
1178488800000,2007,5,2006,8,32,7,0.911,0.116,0.665,31551,190.3,190.3,187.8,4,4,4,1507,1440,1574,1315,1248,192,192,192,214.6,148,282,0.127,0.122,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.887,0.858,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.66,18.42,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.28,48.55,46.95,46.33,47.58,0,0,0,0,0,0,1.04,0,0.246,0.13,0.73,0.27,34.6
1179093600000,2007,5,2006,8,33,7,0.793,0.116,0.649,32061.5,192.8,192.8,190.8,4,4,4,1311,1193,1419,1119,1001,192,192,192,45.29,0,127,0.147,0.135,0.161,1074,1001,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.777,0.652,0.851,0.589,0.426,0.648,0.028,0.02,0.031,1.66,1.36,1.8,0.079,0.063,0.087,19.46,18.98,20.14,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.82,47.22,49.79,47.71,46.27,48.2,0,0,0,0,0,0,1.06,0,0.144,0.15,0.82,0.18,40.4
1179698400000,2007,5,2006,8,34,7,0.649,0.116,0.533,28120.5,180.1,180.1,167.4,4,4,4,1073,998.9,1157,881.3,806.9,192,192,192,0,0,0,0.179,0.166,0.192,881.3,806.9,964.8,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.523,0.455,0.599,0.366,0.33,0.406,0.017,0.015,0.019,1.13,0.999,1.27,0.052,0.045,0.059,20.74,20.33,21.1,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.74,39.8,45.95,41.85,38.82,45.03,0,0,0,0,0,0,0.93,0,0.116,0.18,0.82,0.18,43.3
1180303200000,2007,5,2006,8,35,7,0.559,0.108,0.451,24237.1,144.6,144.6,144.3,3,3,3,924.2,876.7,976.9,745.4,715.7,178.7,161,192,0,0,0,0.193,0.178,0.208,745.4,715.7,784.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.398,0.37,0.435,0.298,0.279,0.319,0.013,0.012,0.014,0.972,0.913,1.04,0.043,0.04,0.047,21.43,21.15,21.68,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.95,48.53,51.89,48.09,47.56,48.2,0,0,0,0,0,0,0.801,0,0.108,0.19,0.81,0.19,43.4
1180908000000,2007,6,2006,9,36,7,0.498,0.0974,0.401,22498.4,140.3,140.3,133.9,3,3,3,824.1,792.8,862.1,663.1,631.8,161,161,161,0,0,0,0.196,0.187,0.203,663.1,631.8,701.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.322,0.361,0.244,0.223,0.269,0.011,0.0097,0.012,0.825,0.772,0.889,0.036,0.034,0.039,21.98,21.76,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.55,43.72,47.72,44.64,42.85,46.77,0,0,0,0,0,0,0.744,0,0.097,0.2,0.81,0.19,45.2
1181512800000,2007,6,2006,9,37,7,0.458,0.0974,0.36,20482.9,126.7,126.7,121.9,3,3,3,756.8,724.7,782.6,595.8,563.7,161,161,161,0,0,0,0.213,0.206,0.222,595.8,563.7,621.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.283,0.316,0.199,0.178,0.216,0.0086,0.0077,0.0094,0.711,0.657,0.755,0.031,0.028,0.033,22.36,22.22,22.54,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.53,39.53,43.11,40.64,38.55,42.25,0,0,0,0,0,0,0.677,0,0.098,0.21,0.79,0.21,44.7
1182117600000,2007,6,2006,9,38,7,0.412,0.0974,0.315,17864.3,113.3,113.3,106.3,3,2,2.857142857142857,681.1,650,712.9,520.1,489,161,161,161,0,0,0,0.237,0.226,0.248,520.1,489,551.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.258,0.241,0.277,0.149,0.13,0.17,0.0064,0.0055,0.0073,0.599,0.548,0.643,0.026,0.023,0.027,22.78,22.61,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.26,35.37,52.39,37.74,34.31,48.2,0,0,0,0,0,0,0.591,0,0.097,0.24,0.76,0.24,43.4
1182722400000,2007,6,2006,9,39,7,0.371,0.0951,0.276,16051.5,96.4,96.4,95.54,2,2,2,613.8,588,641,456.5,435.4,157.3,135,161,0,0,0,0.256,0.23,0.27,456.5,435.4,480,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.222,0.212,0.236,0.114,0.105,0.126,0.0048,0.0044,0.0053,0.587,0.553,0.628,0.025,0.023,0.027,23.06,22.91,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.41,47.34,51.57,47.77,46.39,48.2,0,0,0,0,0,0,0.531,0,0.095,0.26,0.74,0.26,43.3
1183327200000,2007,7,2006,10,40,7,0.336,0.0816,0.255,15186.5,95.04,95.04,90.4,2,2,2,555.9,533.5,579.5,420.9,398.6,135,135,135,0,0,0,0.243,0.233,0.253,420.9,398.6,444.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.197,0.213,0.0977,0.0871,0.109,0.0041,0.0036,0.0046,0.529,0.496,0.565,0.022,0.021,0.024,23.37,23.23,23.5,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.12,43.85,48.49,45.2,42.98,47.52,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1183932000000,2007,7,2006,10,41,7,0.306,0.104,0.203,12052.1,84.44,84.44,71.74,2,2,2,506.4,487.3,526.2,334.9,301.3,171.4,135,186,0,0,0,0.34,0.257,0.382,334.9,301.3,391.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.166,0.194,0.0571,0.0412,0.0836,0.0024,0.0017,0.0035,0.403,0.353,0.485,0.017,0.015,0.02,23.72,23.55,23.85,0.946,0.941,0.954,0.973,0.97,0.98,0.92,0.913,0.935,36.85,33.17,43.08,35.87,32.18,42.22,0,0,0,0,0,0,0.399,0,0.103,0.34,0.66,0.34,39.4
1184536800000,2007,7,2006,10,42,7,0.28,0.112,0.168,9970.37,63.03,63.03,59.35,2,2,2,463.7,447.7,481.1,277.7,261.7,186,186,186,0,0,0,0.401,0.387,0.415,277.7,261.7,295.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0301,0.0225,0.0383,0.0012,0.00092,0.0016,0.318,0.294,0.344,0.013,0.012,0.014,24,23.89,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.59,28.83,32.49,29.67,27.96,31.51,0,0,0,0,0,0,0.33,0,0.112,0.4,0.6,0.4,35.6
1185141600000,2007,7,2006,10,43,7,0.258,0.112,0.146,8624.39,54.82,54.82,51.34,2,1,1.7142857142857142,427.4,413,442.5,241.4,227,186,186,186,0,0,0,0.435,0.42,0.45,241.4,227,256.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.15,0.0167,0.015,0.0201,0.00068,0.00061,0.00082,0.311,0.261,0.412,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.2,25.98,52.41,32.55,25.2,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.57,0.43,33.4
1185746400000,2007,7,2006,10,44,7,0.239,0.0991,0.139,8333.15,52.54,52.54,49.6,2,1,1.4285714285714286,394.4,379.3,408.3,230.6,218.8,163.9,155,186,0,0,0,0.415,0.388,0.46,230.6,218.8,244.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.136,0.143,0.0154,0.0143,0.0165,0.00062,0.00058,0.00067,0.339,0.257,0.406,0.014,0.01,0.016,24.29,24.17,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.49,25.96,52.34,38.57,25.18,48.2,0,0,0,0,0,0,0.276,0,0.1,0.41,0.58,0.42,34.9
