datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1312754400000,2011,8,2010,11,45,7,0.182,0.0696,0.113,7090.85,44.87,44.87,42.21,1,1,1,301.6,290.7,313.2,186.6,175.7,115,115,115,0,0,0,0.382,0.367,0.396,186.6,175.7,198.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0107,0.0126,0.00046,0.00043,0.0005,0.325,0.306,0.346,0.013,0.012,0.014,24.76,24.69,24.83,0.951,0.947,0.954,0.979,0.977,0.98,0.931,0.926,0.935,43.09,40.54,45.78,42.21,39.62,44.87,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,39
1313359200000,2011,8,2010,11,46,7,0.169,0.0696,0.099,6156.4,38.73,38.73,36.65,1,1,1,278.6,269.7,287.2,163.6,154.7,115,115,115,0,0,0,0.413,0.4,0.426,163.6,154.7,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00966,0.0089,0.0104,0.00038,0.00035,0.00041,0.284,0.268,0.3,0.011,0.011,0.012,24.9,24.85,24.95,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.912,0.923,37.7,35.61,39.71,36.65,34.54,38.73,0,0,0,0,0,0,0.204,0,0.07,0.41,0.59,0.41,36.4
1313964000000,2011,8,2010,11,47,7,0.156,0.0696,0.0867,5370.62,33.86,33.86,31.97,1,1,1,258.4,250.8,266.7,143.4,135.8,115,115,115,0,0,0,0.445,0.431,0.458,143.4,135.8,151.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00794,0.00729,0.00864,0.00031,0.00029,0.00034,0.248,0.235,0.263,0.0098,0.0093,0.01,25.02,24.97,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.96,31.15,34.91,31.97,30.22,33.86,0,0,0,0,0,0,0.178,0,0.0693,0.45,0.56,0.44,34.4
1314568800000,2011,8,2010,11,48,7,0.145,0.0613,0.0838,5196.69,33.62,33.62,30.93,1,1,1,239.8,229.8,248.3,138.5,128.4,101.3,91,115,0,0,0,0.422,0.378,0.472,138.5,128.4,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.104,0.00752,0.00667,0.0085,0.0003,0.00026,0.00034,0.238,0.221,0.257,0.0094,0.0087,0.01,25.12,25.08,25.18,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,31.89,29.43,34.66,30.93,28.54,33.62,0,0,0,0,0,0,0.172,0,0.0612,0.42,0.58,0.42,35.8
1315173600000,2011,9,2010,12,49,7,0.132,0.0534,0.0782,4860.34,30.72,30.72,28.93,1,1,1,217.7,208.7,226.2,129.4,120.7,88.29,72,91,0,0,0,0.405,0.345,0.43,129.4,120.7,136.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0937,0.0988,0.00675,0.00601,0.00737,0.00026,0.00024,0.00029,0.22,0.205,0.232,0.0086,0.008,0.0091,25.27,25.21,25.32,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.83,27.75,31.67,28.93,26.91,30.72,0,0,0,0,0,0,0.161,0,0.0538,0.4,0.59,0.41,36.8
1315778400000,2011,9,2010,12,50,7,0.12,0.0435,0.0768,4783.99,30.16,30.16,28.48,1,1,1,199,192.6,206.3,127,120.6,72,72,72,0,0,0,0.362,0.349,0.374,127,120.6,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0922,0.097,0.00655,0.006,0.00716,0.00026,0.00023,0.00028,0.215,0.203,0.228,0.0084,0.008,0.0089,25.37,25.33,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.36,27.77,31.09,28.48,26.94,30.16,0,0,0,0,0,0,0.158,0,0.0432,0.36,0.64,0.36,39.9
1316383200000,2011,9,2010,12,51,7,0.112,0.0435,0.0683,4213.24,26.47,26.47,25.08,1,1,1,184.9,179.2,190.7,112.9,107.2,72,72,72,0,0,0,0.389,0.378,0.402,112.9,107.2,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0875,0.0915,0.00535,0.00486,0.00584,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.85,24.43,27.29,25.08,23.69,26.47,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1316988000000,2011,9,2010,12,52,7,0.105,0.0401,0.0645,3962.89,27.11,27.11,23.59,1,1,1,173,169.9,177.3,106.7,98.15,66.29,52,72,0,0,0,0.383,0.3,0.423,106.7,98.15,121.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0843,0.089,0.00482,0.00409,0.00607,0.00019,0.00016,0.00024,0.178,0.163,0.201,0.007,0.0064,0.0079,25.37,25.34,25.38,0.916,0.911,0.926,0.969,0.968,0.97,0.888,0.882,0.898,24.33,22.3,27.95,23.59,21.58,27.11,0,0,0,0,0,0,0.131,0,0.0405,0.38,0.61,0.39,37.7
1317592800000,2011,10,2011,1,1,7,0.104,0.0314,0.0728,4513.11,28.11,28.11,26.86,1,1,1,172.4,167.1,177.5,120.4,115.1,52,52,52,0,0,0,0.302,0.293,0.311,120.4,115.1,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0868,0.0904,0.00599,0.00554,0.00642,0.00023,0.00022,0.00025,0.2,0.19,0.209,0.0078,0.0075,0.0082,25.35,25.34,25.35,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.69,26.37,28.98,26.86,25.58,28.11,0,0,0,0,0,0,0.149,0,0.0312,0.3,0.7,0.3,43.4
1318197600000,2011,10,2011,1,2,7,0.0969,0.0314,0.0655,4020.13,25.12,25.12,23.93,1,1,1,160.3,155.9,165.2,108.3,103.9,52,52,52,0,0,0,0.325,0.315,0.333,108.3,103.9,113.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0828,0.0861,0.00495,0.00458,0.00537,0.00019,0.00018,0.00021,0.178,0.17,0.187,0.007,0.0067,0.0073,25.34,25.34,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.893,24.67,23.6,25.9,23.93,22.89,25.12,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1318802400000,2011,10,2011,1,3,7,0.0955,0.0314,0.0641,3927.35,24.07,24.07,23.38,1,1,1,158,154.3,160.8,106,102.3,52,52,52,0,0,0,0.329,0.323,0.337,106,102.3,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0822,0.0845,0.00476,0.00444,0.005,0.00019,0.00017,0.0002,0.174,0.167,0.179,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,24.1,23.2,24.81,23.38,22.5,24.07,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1319407200000,2011,10,2011,1,4,7,0.0917,0.0314,0.0603,3681.34,23.02,23.02,21.91,1,1,1,151.7,147.2,156.5,99.67,95.18,52,52,52,0,0,0,0.343,0.332,0.353,99.67,95.18,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0797,0.083,0.00422,0.00384,0.00463,0.00017,0.00015,0.00018,0.163,0.155,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.35,0.913,0.912,0.916,0.968,0.967,0.97,0.885,0.883,0.887,22.63,21.66,23.73,21.91,20.94,23.02,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.1
1320012000000,2011,10,2011,1,5,7,0.0891,0.0304,0.0587,3579.7,21.85,21.85,21.31,1,1,1,147.3,145.5,149.6,96.98,93.82,50.29,50,52,0,0,0,0.342,0.334,0.357,96.98,93.82,99.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0792,0.0809,0.00399,0.00372,0.00422,0.00016,0.00015,0.00017,0.157,0.152,0.162,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.03,21.39,22.56,21.31,20.66,21.85,0,0,0,0,0,0,0.118,0,0.0304,0.34,0.66,0.34,40.2
1320616800000,2011,11,2011,2,6,7,0.0927,0.0302,0.0624,3817.14,23.04,23.04,22.72,1,1,1,153.2,151.3,154.6,103.2,101.3,50,50,50,0,0,0,0.326,0.323,0.331,103.2,101.3,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0815,0.0827,0.00453,0.00436,0.00464,0.00018,0.00017,0.00018,0.169,0.165,0.171,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.969,0.97,0.886,0.884,0.887,23.43,22.95,23.75,22.72,22.25,23.04,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.2
1321221600000,2011,11,2011,2,7,7,0.0968,0.0302,0.0666,4092.44,25.4,25.4,24.36,1,1,1,160.1,155.7,164.4,110.1,105.7,50,50,50,0,0,0,0.313,0.304,0.321,110.1,105.7,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0831,0.0861,0.00511,0.00473,0.00547,0.0002,0.00019,0.00021,0.181,0.173,0.189,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.11,24.02,26.19,24.36,23.3,25.4,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.3
1321826400000,2011,11,2011,2,8,7,0.101,0.0302,0.0703,4341.01,28.26,28.26,25.84,1,1,1,166.2,161.4,176.2,116.2,111.4,50,50,50,0,0,0,0.301,0.284,0.31,116.2,111.4,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0851,0.0903,0.00563,0.00522,0.00647,0.00022,0.0002,0.00025,0.192,0.183,0.21,0.0075,0.0072,0.0082,25.34,25.34,25.34,0.922,0.919,0.929,0.97,0.97,0.97,0.895,0.891,0.901,26.64,25.44,29.13,25.84,24.68,28.26,0,0,0,0,0,0,0.144,0,0.0307,0.3,0.7,0.3,43
1322431200000,2011,11,2011,2,9,7,0.111,0.0334,0.0781,4864.11,30.14,30.14,28.95,1,1,1,184.2,179.7,187.9,129.1,124.8,55.14,50,59,0,0,0,0.299,0.272,0.321,129.1,124.8,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0912,0.0931,0.00672,0.00636,0.00715,0.00026,0.00025,0.00028,0.216,0.209,0.224,0.0084,0.0082,0.0088,25.35,25.34,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.85,28.82,31.07,28.95,27.95,30.14,0,0,0,0,0,0,0.161,0,0.0329,0.3,0.7,0.3,43.8
1323036000000,2011,12,2011,3,10,7,0.121,0.0357,0.0853,5340.36,33.99,33.99,31.79,1,1,1,200,193.1,209.5,141,134.1,59,59,59,0,0,0,0.295,0.282,0.306,141,134.1,150.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0945,0.1,0.00774,0.00715,0.00855,0.0003,0.00028,0.00033,0.238,0.225,0.255,0.0093,0.0088,0.01,25.34,25.29,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.77,31.09,35.04,31.79,30.16,33.99,0,0,0,0,0,0,0.177,0,0.0357,0.3,0.7,0.3,44.1
1323640800000,2011,12,2011,3,11,7,0.133,0.0357,0.0976,6131.76,37.66,37.66,36.5,1,1,1,220.3,212,225.1,161.3,153,59,59,59,0,0,0,0.268,0.262,0.278,161.3,153,166.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00946,0.00875,0.00987,0.00037,0.00034,0.00039,0.274,0.259,0.282,0.011,0.01,0.011,25.2,25.17,25.27,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.911,0.918,37.57,35.62,38.69,36.5,34.55,37.66,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
1324245600000,2011,12,2011,3,12,7,0.14,0.0357,0.104,6603.36,40.17,40.17,39.31,1,1,1,231.8,227.6,235.2,172.8,168.6,59,59,59,0,0,0,0.255,0.251,0.259,172.8,168.6,176.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0101,0.0107,0.00041,0.0004,0.00042,0.294,0.287,0.301,0.012,0.011,0.012,25.12,25.09,25.15,0.946,0.945,0.947,0.977,0.974,0.978,0.924,0.92,0.926,40.25,39.27,41.06,39.31,38.27,40.17,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1324850400000,2011,12,2011,3,13,7,0.141,0.0369,0.104,6593.61,40.72,40.72,39.25,1,1,1,233.6,229.5,238.2,172.6,165.2,61,59,73,0,0,0,0.261,0.249,0.306,172.6,165.2,178.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0098,0.0109,0.00041,0.00039,0.00043,0.294,0.283,0.304,0.012,0.011,0.012,25.1,25.07,25.13,0.946,0.944,0.948,0.976,0.973,0.979,0.924,0.918,0.928,40.19,38.36,41.58,39.25,37.31,40.72,0,0,0,0,0,0,0.218,0,0.037,0.26,0.74,0.26,46.8
1325455200000,2012,1,2011,4,14,7,0.146,0.0442,0.102,6420.23,39.54,39.54,38.22,1,1,1,241.9,238.8,247.3,168.9,165.8,73,73,73,0,0,0,0.302,0.295,0.306,168.9,165.8,174.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.11,0.0101,0.00984,0.0106,0.0004,0.00039,0.00042,0.289,0.284,0.299,0.011,0.011,0.012,25.06,25.02,25.08,0.945,0.944,0.947,0.974,0.973,0.977,0.921,0.918,0.925,39.22,38.49,40.47,38.22,37.44,39.54,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,44
1326060000000,2012,1,2011,4,15,7,0.156,0.0442,0.112,7103.86,44.92,44.92,42.28,1,1,1,258.7,249.7,270,185.7,176.7,73,73,73,0,0,0,0.282,0.27,0.292,185.7,176.7,197,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.118,0.0115,0.0108,0.0125,0.00046,0.00043,0.0005,0.319,0.303,0.339,0.013,0.012,0.013,24.95,24.88,25,0.95,0.947,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.16,41.04,45.84,42.28,40.15,44.92,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.5
1326664800000,2012,1,2011,4,16,7,0.171,0.0442,0.127,7977.4,48.2,48.2,47.48,1,1,1,283.3,273.5,289.9,210.3,200.5,73,73,73,0,0,0,0.258,0.252,0.267,210.3,200.5,216.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.126,0.0136,0.0128,0.0142,0.00054,0.00051,0.00056,0.363,0.346,0.375,0.014,0.014,0.015,24.8,24.77,24.86,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.94,46.67,50.46,47.48,45.74,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.7
1327269600000,2012,1,2011,4,17,7,0.183,0.0442,0.139,8394.95,53.9,53.9,49.97,2,1,1.4285714285714286,302.1,291.3,319.7,229.1,218.3,73,73,73,0,0,0,0.242,0.228,0.251,229.1,218.3,246.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.126,0.136,0.0152,0.0143,0.0167,0.00061,0.00057,0.00067,0.327,0.246,0.393,0.013,0.0098,0.016,24.76,24.71,24.83,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.95,26.15,52.7,38.76,25.36,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,45.9
1327874400000,2012,1,2011,4,18,7,0.205,0.0493,0.156,9455.41,59.06,59.06,56.28,2,2,2,339.6,324.9,356.1,258.1,249.2,81.57,73,85,0,0,0,0.24,0.223,0.254,258.1,249.2,271.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.138,0.146,0.0209,0.0169,0.027,0.00084,0.00068,0.0011,0.278,0.266,0.298,0.011,0.011,0.012,24.62,24.52,24.71,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.01,28,30.44,28.14,27.16,29.53,0,0,0,0,0,0,0.313,0,0.049,0.24,0.76,0.24,46.1
1328479200000,2012,2,2011,5,19,7,0.231,0.0514,0.179,10840.6,67.34,67.34,64.53,2,2,2,381.5,363.5,394.6,296.5,278.5,85,85,85,0,0,0,0.223,0.215,0.234,296.5,278.5,309.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.148,0.159,0.0389,0.0304,0.0452,0.0016,0.0012,0.0018,0.336,0.309,0.356,0.014,0.012,0.014,24.36,24.27,24.47,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.26,31.27,34.71,32.26,30.33,33.67,0,0,0,0,0,0,0.358,0,0.052,0.22,0.77,0.23,46.9
1329084000000,2012,2,2011,5,20,7,0.247,0.0514,0.195,11773.4,72.02,72.02,70.08,2,2,2,407.6,397.6,416.8,322.6,312.6,85,85,85,0,0,0,0.209,0.204,0.214,322.6,312.6,331.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.164,0.16,0.167,0.0513,0.0466,0.0556,0.0021,0.0019,0.0023,0.375,0.36,0.389,0.015,0.015,0.016,24.19,24.14,24.25,0.944,0.942,0.945,0.97,0.97,0.97,0.916,0.914,0.917,36.12,35.04,37.12,35.04,33.99,36.01,0,0,0,0,0,0,0.389,0,0.052,0.21,0.79,0.21,47.7
1329688800000,2012,2,2011,5,21,7,0.252,0.0514,0.201,12098.6,72.7,72.7,72.02,2,2,2,416.7,414.3,419.8,331.7,329.3,85,85,85,0,0,0,0.204,0.202,0.205,331.7,329.3,334.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.167,0.166,0.168,0.0556,0.0544,0.057,0.0023,0.0022,0.0023,0.389,0.385,0.394,0.016,0.016,0.016,24.14,24.12,24.15,0.945,0.945,0.946,0.97,0.97,0.971,0.917,0.917,0.918,37.12,36.86,37.45,36.01,35.75,36.35,0,0,0,0,0,0,0.4,0,0.051,0.2,0.8,0.2,48
1330293600000,2012,2,2011,5,22,7,0.261,0.059,0.202,12154.4,74.03,74.03,72.35,2,2,2,431.4,417.3,449.1,333.9,322.6,97.57,85,107,0,0,0,0.226,0.2,0.249,333.9,322.6,342.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.17,0.167,0.174,0.0566,0.0513,0.0605,0.0023,0.0021,0.0025,0.394,0.379,0.408,0.016,0.015,0.017,24.06,23.97,24.13,0.946,0.944,0.947,0.971,0.97,0.972,0.918,0.916,0.921,37.26,35.98,38.09,36.17,34.9,37.02,0,0,0,0,0,0,0.402,0,0.059,0.23,0.77,0.23,46.6
1330898400000,2012,3,2011,6,23,7,0.296,0.0647,0.231,13933.4,90.18,90.18,82.94,2,2,2,489.5,456.4,524.3,382.5,349.4,107,107,107,0,0,0,0.219,0.204,0.234,382.5,349.4,417.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.177,0.2,0.0796,0.0639,0.0959,0.0033,0.0026,0.004,0.468,0.419,0.521,0.019,0.017,0.022,23.73,23.52,23.93,0.952,0.948,0.956,0.978,0.974,0.98,0.932,0.923,0.937,42.39,38.88,46.01,41.47,37.86,45.09,0,0,0,0,0,0,0.461,0,0.065,0.22,0.78,0.22,47.1
1331503200000,2012,3,2011,6,24,7,0.337,0.0647,0.272,15953.2,96.4,96.4,94.96,2,2,2,557.4,531.1,585.2,450.4,424.1,107,107,107,0,0,0,0.192,0.183,0.201,450.4,424.1,478.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.203,0.227,0.112,0.0992,0.125,0.0047,0.0041,0.0052,0.571,0.531,0.617,0.024,0.022,0.026,23.32,23.15,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.28,46.7,51.91,47.48,45.77,48.2,0,0,0,0,0,0,0.528,0,0.065,0.19,0.81,0.19,47.3
1332108000000,2012,3,2011,6,25,7,0.363,0.0647,0.298,17041.3,104.4,104.4,101.4,3,2,2.7142857142857144,599.9,589.3,608.5,492.9,482.3,107,107,107,0,0,0,0.178,0.176,0.182,492.9,482.3,501.5,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.235,0.229,0.24,0.132,0.127,0.136,0.0056,0.0053,0.0057,0.562,0.526,0.628,0.024,0.022,0.026,23.14,23.11,23.19,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.36,35.07,52.51,38.4,34.02,48.2,0,0,0,0,0,0,0.564,0,0.065,0.18,0.82,0.18,46.9
1332712800000,2012,3,2011,6,26,7,0.377,0.0663,0.311,17931,108.9,108.9,106.7,3,3,3,623.4,609.8,635.5,513.8,502.8,109.6,107,125,0,0,0,0.176,0.169,0.197,513.8,502.8,524.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.248,0.241,0.253,0.144,0.137,0.151,0.0061,0.0058,0.0064,0.566,0.546,0.583,0.024,0.023,0.025,23.04,22.99,23.11,0.948,0.947,0.949,0.97,0.97,0.97,0.919,0.918,0.921,36.68,35.96,37.4,35.58,34.88,36.29,0,0,0,0,0,0,0.593,0,0.066,0.18,0.82,0.18,47.6
1333317600000,2012,4,2011,7,27,7,0.387,0.0756,0.312,17934.5,107.9,107.9,106.8,3,3,3,640.5,636.4,646.8,515.5,511.4,125,125,125,0,0,0,0.195,0.193,0.196,515.5,511.4,521.8,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.252,0.25,0.256,0.145,0.143,0.15,0.0062,0.0061,0.0064,0.572,0.565,0.583,0.024,0.024,0.025,22.97,22.93,22.99,0.948,0.947,0.948,0.97,0.97,0.97,0.919,0.919,0.92,36.68,36.41,37.09,35.58,35.32,35.98,0,0,0,0,0,0,0.593,0,0.075,0.2,0.81,0.19,46.3
1333922400000,2012,4,2011,7,28,7,0.403,0.0756,0.328,18830.5,115.9,115.9,112.1,3,3,3,667.1,650.9,685.9,542.1,525.9,125,125,125,0,0,0,0.188,0.182,0.192,542.1,525.9,560.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.268,0.258,0.278,0.163,0.152,0.176,0.007,0.0065,0.0075,0.617,0.59,0.649,0.026,0.025,0.028,22.81,22.71,22.91,0.95,0.949,0.951,0.973,0.97,0.975,0.924,0.921,0.928,38.41,37.36,39.61,37.36,36.26,38.63,0,0,0,0,0,0,0.623,0,0.075,0.19,0.81,0.19,46.7
1334527200000,2012,4,2011,7,29,7,0.421,0.0756,0.346,19832,118.9,118.9,118,3,3,3,696.5,691,700.6,571.5,566,125,125,125,0,0,0,0.18,0.178,0.181,571.5,566,575.6,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.284,0.281,0.287,0.183,0.179,0.186,0.0078,0.0077,0.008,0.667,0.658,0.674,0.029,0.028,0.029,22.65,22.62,22.68,0.952,0.952,0.953,0.977,0.976,0.977,0.93,0.929,0.931,40.29,39.95,40.55,39.35,38.98,39.63,0,0,0,0,0,0,0.656,0,0.075,0.18,0.82,0.18,47.1
1335132000000,2012,4,2011,7,30,7,0.397,0.0756,0.321,18463.1,115.5,115.5,109.9,3,3,3,656.1,625.1,683.7,531.1,500.1,125,125,125,0,0,0,0.191,0.183,0.2,531.1,500.1,558.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.244,0.277,0.156,0.135,0.174,0.0066,0.0057,0.0075,0.599,0.546,0.645,0.026,0.023,0.028,22.88,22.72,23.05,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.69,35.67,39.47,36.63,34.6,38.48,0,0,0,0,0,0,0.611,0,0.076,0.19,0.81,0.19,46.5
1335736800000,2012,4,2011,7,31,7,0.351,0.087,0.264,15602,101.6,101.6,92.87,3,2,2.142857142857143,580.3,546.7,613.9,436.5,399.7,143.9,125,147,0,0,0,0.249,0.204,0.269,436.5,399.7,488.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.197,0.237,0.105,0.0876,0.13,0.0044,0.0037,0.0055,0.538,0.497,0.583,0.023,0.021,0.025,23.25,23.11,23.44,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45,34.92,49.45,44.02,33.87,48.2,0,0,0,0,0,0,0.516,0,0.087,0.25,0.75,0.25,44.5
1336341600000,2012,5,2011,8,32,7,0.306,0.0889,0.217,12951.4,83.91,83.91,77.09,2,2,2,505.4,475.9,536.6,358.4,328.9,147,147,147,0,0,0,0.291,0.274,0.309,358.4,328.9,389.6,990,990,990,965.9,965.7,966,24.1,24,24.3,0.183,0.172,0.194,0.0682,0.0542,0.0829,0.0028,0.0022,0.0035,0.435,0.391,0.482,0.018,0.016,0.02,23.69,23.5,23.87,0.949,0.945,0.954,0.975,0.97,0.98,0.926,0.917,0.935,39.53,36.38,42.81,38.55,35.29,41.96,0,0,0,0,0,0,0.428,0,0.089,0.29,0.71,0.29,42.3
1336946400000,2012,5,2011,8,33,7,0.267,0.0889,0.178,10630.2,68.58,68.58,63.27,2,2,2,441.2,417.6,466.3,294.2,270.6,147,147,147,0,0,0,0.333,0.315,0.352,294.2,270.6,319.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.152,0.169,0.0378,0.0267,0.0497,0.0016,0.0011,0.002,0.339,0.304,0.377,0.014,0.012,0.016,24.08,23.92,24.22,0.939,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,32.62,30.02,35.35,31.64,29.12,34.29,0,0,0,0,0,0,0.352,0,0.089,0.33,0.67,0.33,39.8
1337551200000,2012,5,2011,8,34,7,0.236,0.0889,0.147,8751.93,56.66,56.66,52.09,2,1,1.7142857142857142,390,370.9,410.2,243,223.8,147,147,147,0,0,0,0.377,0.358,0.396,243,223.8,263.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.135,0.149,0.0175,0.0148,0.0232,0.00071,0.0006,0.00095,0.31,0.258,0.406,0.013,0.01,0.016,24.34,24.26,24.43,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.58,26.2,52.55,32.93,25.41,48.2,0,0,0,0,0,0,0.289,0,0.089,0.38,0.62,0.38,37.1
1338156000000,2012,5,2011,8,35,7,0.211,0.0816,0.129,7968.62,48.2,48.2,47.43,1,1,1,348.5,333.4,364.6,213.5,201.4,135,119,147,0,0,0,0.387,0.347,0.422,213.5,201.4,224.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.127,0.134,0.0139,0.0129,0.0148,0.00056,0.00052,0.0006,0.376,0.355,0.394,0.015,0.014,0.016,24.48,24.39,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.06,46.23,51.64,47.43,45.31,48.2,0,0,0,0,0,0,0.264,0,0.082,0.39,0.61,0.39,37.8
1338760800000,2012,6,2011,9,36,7,0.191,0.072,0.119,7498.01,47.41,47.41,44.63,1,1,1,316.4,304.1,328.8,197.4,185.1,119,119,119,0,0,0,0.376,0.362,0.391,197.4,185.1,209.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.12,0.129,0.0125,0.0115,0.0136,0.0005,0.00046,0.00054,0.346,0.324,0.368,0.014,0.013,0.015,24.67,24.59,24.76,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.54,42.71,48.38,44.63,41.86,47.41,0,0,0,0,0,0,0.248,0,0.072,0.38,0.62,0.38,39.3
1339365600000,2012,6,2011,9,37,7,0.175,0.072,0.103,6434.11,40.91,40.91,38.3,1,1,1,289.5,279.8,300,170.5,160.8,119,119,119,0,0,0,0.411,0.397,0.425,170.5,160.8,181,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0102,0.00942,0.0111,0.00041,0.00037,0.00044,0.298,0.281,0.317,0.012,0.011,0.013,24.84,24.78,24.9,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.29,37.01,41.75,38.3,35.9,40.91,0,0,0,0,0,0,0.213,0,0.072,0.41,0.59,0.41,36.8
1339970400000,2012,6,2011,9,38,7,0.162,0.072,0.09,5571.93,35.22,35.22,33.17,1,1,1,267.8,258.8,276.8,148.8,139.8,119,119,119,0,0,0,0.445,0.43,0.46,148.8,139.8,157.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.0084,0.00763,0.00916,0.00033,0.0003,0.00036,0.259,0.243,0.275,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.19,32.06,36.31,33.17,31.1,35.22,0,0,0,0,0,0,0.184,0,0.072,0.44,0.56,0.44,34.4
1340575200000,2012,6,2011,9,39,7,0.15,0.071,0.0792,4887.91,30.41,30.41,29.09,1,1,1,248.4,241,255.7,130.9,124.4,117.4,108,119,0,0,0,0.473,0.448,0.489,130.9,124.4,136.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0989,0.103,0.00688,0.00633,0.00737,0.00027,0.00025,0.00029,0.227,0.216,0.238,0.009,0.0085,0.0094,25.09,25.04,25.12,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.99,28.46,31.35,29.09,27.61,30.41,0,0,0,0,0,0,0.162,0,0.0708,0.47,0.53,0.47,32.6
1341180000000,2012,7,2011,10,40,7,0.14,0.0653,0.0745,4597.64,29.06,29.06,27.37,1,1,1,231.1,223.8,238.5,123.1,115.8,108,108,108,0,0,0,0.467,0.453,0.483,123.1,115.8,130.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0944,0.0996,0.00622,0.00559,0.00684,0.00024,0.00022,0.00027,0.212,0.199,0.225,0.0083,0.0078,0.0089,25.2,25.14,25.26,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.21,26.45,29.96,27.37,25.65,29.06,0,0,0,0,0,0,0.152,0,0.0655,0.47,0.53,0.47,32.8
1341784800000,2012,7,2011,10,41,7,0.131,0.0653,0.0657,4031,25.33,25.33,23.99,1,1,1,216.6,210.9,222.4,108.6,102.9,108,108,108,0,0,0,0.499,0.486,0.512,108.6,102.9,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0898,0.0939,0.00498,0.0045,0.00547,0.0002,0.00018,0.00021,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.31,25.27,25.36,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.894,24.74,23.36,26.12,23.99,22.66,25.33,0,0,0,0,0,0,0.133,0,0.0653,0.5,0.5,0.5,30.8
1342389600000,2012,7,2011,10,42,7,0.123,0.0653,0.0576,1055.34,22.2,22.2,6.282,1,1,1,203.2,197.5,209,95.24,89.5,108,108,108,0,0,0,0.532,0.517,0.547,95.24,89.5,101,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0851,0.0892,0.00385,0.00336,0.00433,0.00015,0.00013,0.00017,0.162,0.152,0.172,0.0063,0.0059,0.0067,25.41,25.37,25.44,0.26,0,0.912,0.277,0,0.969,0.252,0,0.883,6.484,0,22.9,6.282,0,22.2,0,5,0,0,0.714,0,0.0349,0.714,0.0654,0.53,0.47,0.53,8.58
1342994400000,2012,7,2011,10,43,7,0.116,0.0653,0.0505,0,0,0,0,1,1,1,191.5,187.4,195.6,83.48,79.38,108,108,108,0,0,0,0.564,0.552,0.576,83.48,79.38,87.58,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0815,0.0844,0.00285,0.0025,0.00319,0.00011,0.000098,0.00012,0.141,0.134,0.148,0.0055,0.0052,0.0058,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.56,0.44,0.56,0
1343599200000,2012,7,2011,10,44,7,0.109,0.0588,0.0501,0,0,0,0,1,1,1,180.2,174,186,82.91,76.64,97.29,93,108,0,0,0,0.54,0.507,0.585,82.91,76.64,90.28,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0815,0.0803,0.0836,0.0028,0.00226,0.00342,0.00011,0.000089,0.00013,0.139,0.129,0.151,0.0054,0.005,0.0059,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.54,0.46,0.54,0
1344204000000,2012,8,2011,11,45,7,0.101,0.0562,0.0443,0,0,0,0,1,1,1,166.3,160.6,172.1,73.32,67.58,93,93,93,0,0,0,0.559,0.54,0.579,73.32,67.58,79.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0756,0.0797,0.00198,0.00149,0.00247,0.000078,0.000059,0.000097,0.121,0.111,0.131,0.0047,0.0043,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.56,0.44,0.56,0
1344808800000,2012,8,2011,11,46,7,0.0938,0.0562,0.0376,0,0,0,0,1,1,1,155.1,151,159.2,62.11,58.01,93,93,93,0,0,0,0.6,0.584,0.616,62.11,58.01,66.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0722,0.0751,0.00103,0.000681,0.00138,0.00004,0.000027,0.000054,0.101,0.0937,0.108,0.004,0.0037,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
1345413600000,2012,8,2011,11,47,7,0.0882,0.0562,0.0277,0,0,0,0,1,0,0.8571428571428571,145.8,142,149.6,52.78,48.99,93,93,93,7,0,49,0.638,0.621,0.655,45.78,0,56.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000248,0,0.000564,0.0000097,0,0.000022,0.0838,0.0708,0.0913,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.64,0.31,0.69,0
1346018400000,2012,8,2011,11,48,7,0.0838,0.0526,0.0109,326.837,13.62,13.62,1.945,1,0,0.2857142857142857,138.6,133.5,141.7,51.63,45.43,87,72,93,33.57,0,49,0.627,0.527,0.672,18,0,64.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0724,0.000316,0,0.00123,0.000012,0,0.000048,0.0793,0.0708,0.103,0.0031,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.883,0.137,0,0.96,0.121,0,0.847,2.027,0,14.19,1.945,0,13.62,5,1,0,0.714,0.143,0,0.0108,0.857,0.0729,0.63,0.13,0.87,3.9
1346623200000,2012,9,2011,12,49,7,0.0761,0.0435,0.0284,0,0,0,0,1,0,0.8571428571428571,125.8,120.1,131.1,53.78,48.11,72,72,72,6.857,0,48,0.573,0.549,0.599,46.9,0,59.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000344,0,0.000769,0.000013,0,0.00003,0.0852,0.0708,0.0938,0.0033,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0477,0.57,0.37,0.63,0
1347228000000,2012,9,2011,12,50,7,0.069,0.0435,0,0,0,0,0,0,0,0,114.1,110,118.2,42.1,38,72,72,72,42,38,46,0.632,0.609,0.655,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.069,0.63,0,1,0
1347832800000,2012,9,2011,12,51,7,0.0642,0.0435,0,0,0,0,0,0,0,0,106.1,103.7,108.6,34.09,31.71,72,72,72,34.14,32,37,0.679,0.663,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0642,0.68,0,1,0
1348437600000,2012,9,2011,12,52,7,0.0612,0.0435,0,0,0,0,0,0,0,0,101.2,99.6,102.9,29.21,27.6,72,72,72,29.43,28,31,0.711,0.7,0.723,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0612,0.71,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0586,0.0314,0,0,0,0,0,0,0,0,96.87,94.41,99.33,44.87,42.41,52,52,52,44.86,42,47,0.537,0.524,0.551,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.54,0,1,0
1349647200000,2012,10,2012,1,2,7,0.0595,0.0314,0.00886,0,0,0,0,1,0,0.2857142857142857,98.32,93.59,104.5,46.32,41.59,52,52,52,31.71,0,48,0.53,0.497,0.556,14.66,0,52.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000316,0,0.000215,0.0000012,0,0.0000084,0.0742,0.0708,0.0845,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05064,0.53,0.15,0.85,0
1350252000000,2012,10,2012,1,3,7,0.061,0.0314,0.00437,0,0,0,0,1,0,0.14285714285714285,100.8,99.6,102.6,48.78,47.6,52,52,52,41.57,0,49,0.516,0.507,0.522,7.23,0,50.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000741,0,0.0000518,2.9e-7,0,0.000002,0.0724,0.0708,0.0817,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05663,0.51,0.072,0.93,0
1350856800000,2012,10,2012,1,4,7,0.0636,0.0314,0.0279,0,0,0,0,1,0,0.8571428571428571,105.2,101.8,107.3,53.19,49.79,52,52,52,7.143,0,50,0.495,0.485,0.511,46.08,0,55.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000274,0,0.000447,0.000011,0,0.000018,0.084,0.0708,0.0884,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0357,0.49,0.44,0.56,0
1351461600000,2012,10,2012,1,5,7,0.0618,0.0308,0.0186,0,0,0,0,1,0,0.5714285714285714,102.3,99.33,104.8,51.4,47.33,50.86,50,52,20.71,0,50,0.498,0.477,0.524,30.77,0,54.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000187,0,0.000408,0.0000073,0,0.000016,0.0797,0.0708,0.0877,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0432,0.5,0.3,0.7,0
1352066400000,2012,11,2012,2,6,7,0.0639,0.0302,0.0337,0,0,0,0,1,1,1,105.7,103.2,111.1,55.66,53.16,50,50,50,0,0,0,0.474,0.45,0.485,55.66,53.16,61.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000481,0.000269,0.000943,0.000019,0.000011,0.000037,0.0889,0.0854,0.0967,0.0035,0.0033,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1352671200000,2012,11,2012,2,7,7,0.067,0.0302,0.0367,323.916,13.5,13.5,1.928,1,1,1,110.7,108.9,114.1,60.7,58.9,50,50,50,0,0,0,0.452,0.438,0.459,60.7,58.9,64.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00091,0.000756,0.0012,0.000036,0.00003,0.000047,0.0962,0.0936,0.101,0.0038,0.0037,0.004,25.4,25.4,25.41,0.126,0,0.881,0.137,0,0.96,0.121,0,0.845,2.008,0,14.06,1.928,0,13.5,0,6,0,0,0.857,0,0.0107,0.857,0.0303,0.45,0.55,0.45,4.83
1353276000000,2012,11,2012,2,8,7,0.0694,0.0302,0.0392,725.481,15.92,15.92,4.318,1,1,1,114.8,112.5,122,64.8,62.46,50,50,50,0,0,0,0.436,0.41,0.445,64.8,62.46,72.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00126,0.00106,0.00187,0.000049,0.000042,0.000073,0.102,0.0987,0.113,0.004,0.0039,0.0044,25.4,25.39,25.4,0.26,0,0.924,0.274,0,0.96,0.25,0,0.887,4.498,0,16.58,4.318,0,15.92,0,5,0,0,0.714,0,0.024,0.714,0.0302,0.44,0.56,0.44,10.5
1353880800000,2012,11,2012,2,9,7,0.0823,0.0318,0.0505,3118.97,19.95,19.95,18.57,1,1,1,136.1,125.6,145.3,83.52,75.58,52.57,50,59,0,0,0,0.386,0.356,0.408,83.52,75.58,90.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0724,0.0777,0.00285,0.00217,0.00343,0.00011,0.000085,0.00013,0.134,0.119,0.146,0.0052,0.0047,0.0057,25.37,25.35,25.38,0.929,0.921,0.94,0.962,0.96,0.964,0.894,0.888,0.902,19.3,17.68,20.69,18.57,16.97,19.95,0,0,0,0,0,0,0.103,0,0.0318,0.39,0.61,0.39,37.9
1354485600000,2012,12,2012,3,10,7,0.0928,0.0357,0.0571,3494.94,21.76,21.76,20.8,1,1,1,153.5,146.1,158.1,94.47,87.09,59,59,59,0,0,0,0.385,0.373,0.404,94.47,87.09,99.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0779,0.0822,0.00378,0.00315,0.00418,0.00015,0.00012,0.00016,0.154,0.141,0.163,0.0061,0.0055,0.0064,25.35,25.35,25.36,0.917,0.912,0.925,0.966,0.963,0.968,0.886,0.883,0.89,21.53,20.03,22.47,20.8,19.29,21.76,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
1355090400000,2012,12,2012,3,11,7,0.0985,0.0357,0.0628,3841.99,23.65,23.65,22.87,1,1,1,162.8,160,166.1,103.8,101,59,59,59,0,0,0,0.362,0.355,0.369,103.8,101,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0828,0.085,0.00457,0.00434,0.00485,0.00018,0.00017,0.00019,0.171,0.166,0.177,0.0067,0.0065,0.0069,25.35,25.35,25.36,0.913,0.912,0.916,0.97,0.969,0.97,0.886,0.884,0.888,23.58,22.9,24.38,22.87,22.19,23.65,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
1355695200000,2012,12,2012,3,12,7,0.105,0.0357,0.0689,4247.92,27.15,27.15,25.29,1,1,1,172.8,166.9,180.5,113.8,107.9,59,59,59,0,0,0,0.342,0.327,0.354,113.8,107.9,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0852,0.0901,0.00543,0.00492,0.00608,0.00021,0.00019,0.00024,0.189,0.178,0.203,0.0074,0.007,0.0079,25.36,25.36,25.36,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.07,24.58,27.99,25.29,23.84,27.15,0,0,0,0,0,0,0.14,0,0.0361,0.34,0.66,0.34,40.5
1356300000000,2012,12,2012,3,13,7,0.115,0.0357,0.0794,4952.91,32.8,32.8,29.48,1,1,1,190.3,179.2,204.3,131.3,120.2,59,59,59,0,0,0,0.311,0.289,0.329,131.3,120.2,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0896,0.0985,0.00691,0.00597,0.0081,0.00027,0.00023,0.00032,0.22,0.2,0.245,0.0086,0.0078,0.0096,25.36,25.33,25.36,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.908,30.39,27.65,33.81,29.48,26.82,32.8,0,0,0,0,0,0,0.164,0,0.0356,0.31,0.69,0.31,43.1
1356904800000,2012,12,2012,3,14,7,0.135,0.0429,0.0918,5744.9,37.92,37.92,34.2,1,1,1,222.8,210.6,240.7,151.8,140.1,71,59,73,0,0,0,0.319,0.28,0.343,151.8,140.1,167.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0984,0.108,0.00865,0.00766,0.01,0.00034,0.0003,0.00039,0.258,0.238,0.287,0.01,0.0093,0.011,25.21,25.07,25.28,0.939,0.935,0.944,0.971,0.97,0.974,0.911,0.907,0.92,35.23,32.46,38.94,34.2,31.49,37.92,0,0,0,0,0,0,0.19,0,0.0432,0.32,0.68,0.32,42.6
1357509600000,2013,1,2012,4,15,7,0.166,0.0442,0.122,7613.95,50.24,50.24,45.32,2,1,1.1428571428571428,274.7,246.4,303.3,201.7,173.4,73,73,73,0,0,0,0.267,0.241,0.296,201.7,173.4,230.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.11,0.13,0.0129,0.0105,0.0153,0.00051,0.00041,0.00061,0.326,0.244,0.382,0.013,0.0097,0.015,24.88,24.74,25.02,0.949,0.923,0.958,0.978,0.97,0.98,0.928,0.895,0.939,42.95,25.9,51.34,41.73,25.12,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,45.9
1358114400000,2013,1,2012,4,16,7,0.211,0.0442,0.166,10087.2,68.48,68.48,60.04,2,2,2,348.1,312.3,387.3,275.1,239.3,73,73,73,0,0,0,0.211,0.189,0.234,275.1,239.3,314.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.133,0.16,0.0294,0.0161,0.0473,0.0012,0.00064,0.0019,0.304,0.254,0.362,0.012,0.01,0.015,24.56,24.3,24.78,0.934,0.926,0.943,0.97,0.97,0.97,0.906,0.898,0.914,30.95,26.93,35.3,30.02,26.12,34.24,0,0,0,0,0,0,0.334,0,0.045,0.21,0.79,0.21,47.8
1358719200000,2013,1,2012,4,17,7,0.271,0.0442,0.227,13753.5,91.58,91.58,81.87,2,2,2,448.3,403.4,494.2,375.3,330.4,73,73,73,0,0,0,0.164,0.148,0.181,375.3,330.4,421.2,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.166,0.198,0.0761,0.0549,0.0978,0.0031,0.0022,0.004,0.453,0.386,0.522,0.019,0.016,0.022,23.93,23.65,24.2,0.951,0.945,0.956,0.977,0.97,0.98,0.93,0.917,0.937,41.88,37.05,46.72,40.93,35.94,45.79,0,0,0,0,0,0,0.455,0,0.044,0.16,0.84,0.16,50.8
1359324000000,2013,1,2012,4,18,7,0.333,0.0473,0.286,16555.9,106.5,106.5,98.55,3,2,2.2857142857142856,551.3,509.2,595.1,473.1,436.2,78.14,73,85,0,0,0,0.141,0.132,0.151,473.1,436.2,510.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.203,0.24,0.123,0.105,0.142,0.0051,0.0044,0.006,0.572,0.526,0.612,0.024,0.022,0.026,23.35,23.17,23.56,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.5,35.45,52.24,44.28,34.39,48.2,0,0,0,0,0,0,0.547,0,0.047,0.14,0.86,0.14,49.7
1359928800000,2013,2,2012,5,19,7,0.389,0.0514,0.338,19534.8,120.8,120.8,116.3,3,3,3,643.1,610.7,665.4,558.1,525.7,85,85,85,0,0,0,0.132,0.128,0.139,558.1,525.7,580.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.267,0.249,0.28,0.174,0.152,0.189,0.0074,0.0064,0.008,0.634,0.58,0.672,0.027,0.025,0.029,22.89,22.77,23.08,0.951,0.949,0.953,0.975,0.971,0.979,0.928,0.921,0.933,39.73,37.63,41.16,38.76,36.53,40.28,0,0,0,0,0,0,0.646,0,0.051,0.13,0.87,0.13,50.2
1360533600000,2013,2,2012,5,20,7,0.407,0.0635,0.344,19817.7,119.6,119.6,118,3,3,3,673.6,667.8,681.5,568.6,562.8,105,105,105,0,0,0,0.156,0.154,0.157,568.6,562.8,576.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.276,0.273,0.281,0.181,0.177,0.186,0.0077,0.0076,0.008,0.656,0.646,0.669,0.028,0.028,0.029,22.75,22.71,22.78,0.952,0.952,0.953,0.977,0.976,0.978,0.93,0.929,0.931,40.26,39.89,40.76,39.32,38.93,39.85,0,0,0,0,0,0,0.655,0,0.063,0.16,0.85,0.15,48.7
1361138400000,2013,2,2012,5,21,7,0.42,0.0566,0.364,20928.7,129.2,129.2,124.6,3,3,3,694.8,685,710.2,601.2,580,93.57,85,105,0,0,0,0.135,0.12,0.153,601.2,580,625.2,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.293,0.283,0.305,0.203,0.188,0.219,0.0087,0.0081,0.0094,0.709,0.675,0.748,0.03,0.029,0.032,22.61,22.51,22.69,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,42.4,40.99,43.96,41.53,40.09,43.08,0,0,0,0,0,0,0.692,0,0.056,0.13,0.87,0.13,49.8
1361743200000,2013,2,2012,5,22,7,0.45,0.0571,0.393,22419.6,136.2,136.2,133.5,3,3,3,744.7,717,775,650.3,632,94.43,85,107,0,0,0,0.126,0.114,0.142,650.3,632,668,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.309,0.335,0.235,0.223,0.247,0.01,0.0096,0.011,0.792,0.759,0.825,0.034,0.033,0.036,22.33,22.18,22.47,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.39,44.37,46.34,44.48,43.49,45.41,0,0,0,0,0,0,0.741,0,0.057,0.13,0.87,0.13,49.8
1362348000000,2013,3,2012,6,23,7,0.492,0.0647,0.427,23849.4,144.6,144.6,142,3,3,3,813.5,781.2,842.1,706.5,674.2,107,107,107,0,0,0,0.131,0.127,0.137,706.5,674.2,735.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.357,0.338,0.374,0.273,0.251,0.292,0.012,0.011,0.013,0.89,0.835,0.939,0.039,0.036,0.041,21.96,21.79,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.52,46.7,50.11,47.32,45.77,48.2,0,0,0,0,0,0,0.789,0,0.065,0.13,0.87,0.13,48.5
1362952800000,2013,3,2012,6,24,7,0.531,0.0647,0.466,25067.5,157.8,157.8,149.2,4,3,3.4285714285714284,877.4,852,911.5,770.4,745,107,107,107,0,0,0,0.122,0.117,0.126,770.4,745,804.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.406,0.383,0.437,0.312,0.299,0.328,0.014,0.013,0.015,0.968,0.934,0.999,0.043,0.041,0.044,21.62,21.47,21.73,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.31,39.3,51.84,44.19,38.29,48.2,0,0,0,0,0,0,0.829,0,0.065,0.12,0.88,0.12,47.2
1363557600000,2013,3,2012,6,25,7,0.633,0.0647,0.568,29828.9,192.8,192.8,177.6,4,4,4,1046,931.9,1190,939.2,824.9,107,107,107,0,0,0,0.103,0.0899,0.115,939.2,824.9,1083,990,990,990,968,967.6,968.5,22,21.5,22.4,0.572,0.456,0.747,0.421,0.338,0.611,0.019,0.015,0.028,1.25,1.02,1.65,0.057,0.045,0.077,20.72,19.85,21.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,45.47,41.21,50.33,44.39,40.33,48.2,0,0,0,0,0,0,0.986,0,0.065,0.1,0.9,0.1,47.1
1364162400000,2013,3,2012,6,26,7,0.857,0.0647,0.665,31966.1,192.8,192.8,190.3,4,4,4,1418,1262,1526,1311,1155,107,107,107,210.7,55,319,0.0758,0.0701,0.0848,1100,1100,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.861,0.795,0.903,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.85,0.087,0.082,0.091,18.97,18.58,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.74,47.71,50.25,47.57,46.75,48.2,0,0,0,0,0,0,1.06,0,0.192,0.075,0.78,0.22,37.3
1364767200000,2013,4,2012,7,27,7,0.956,0.0895,0.665,31090.1,186.2,186.2,185.1,4,4,4,1581,1548,1597,1433,1400,148,148,148,332.7,300,349,0.0936,0.0927,0.0956,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.914,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.39,18.34,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,47.07,47.5,46.26,46.13,46.55,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
1365372000000,2013,4,2012,7,28,7,0.929,0.0895,0.665,31354.1,188.8,188.8,186.6,4,4,4,1535,1475,1584,1387,1327,148,148,148,287.6,227,336,0.0964,0.0935,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.909,0.895,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.089,0.092,18.54,18.38,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47.19,48.16,46.66,46.24,47.2,0,0,0,0,0,0,1.04,0,0.264,0.096,0.72,0.28,33.8
1365976800000,2013,4,2012,7,29,7,0.825,0.0895,0.665,32213.8,192.8,192.8,191.7,4,4,4,1364,1248,1453,1216,1100,148,148,148,116.3,0,205,0.109,0.102,0.119,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.844,0.795,0.88,0.648,0.647,0.648,0.031,0.03,0.031,1.79,1.74,1.83,0.086,0.082,0.088,19.16,18.84,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.24,48.39,50.36,47.94,47.42,48.2,0,0,0,0,0,0,1.07,0,0.16,0.11,0.81,0.19,39
1366581600000,2013,4,2012,7,30,7,0.67,0.0895,0.581,30249.4,192.8,192.8,180.1,4,4,4,1108,1016,1210,960.2,868.4,148,148,148,0,0,0,0.134,0.122,0.146,960.2,868.4,1062,990,990,990,968.2,968,968.6,21.8,21.4,22,0.608,0.51,0.74,0.426,0.359,0.563,0.02,0.016,0.026,1.3,1.11,1.6,0.06,0.05,0.074,20.46,19.84,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.95,42.57,49.34,45.01,41.72,48.2,0,0,0,0,0,0,1,0,0.089,0.13,0.87,0.13,45.1
1367186400000,2013,4,2012,7,31,7,0.56,0.0891,0.471,25301.5,162.5,162.5,150.6,4,3,3.4285714285714284,926.2,866.2,989.1,778.9,719.2,147.3,147,148,0,0,0,0.159,0.15,0.17,778.9,719.2,841.1,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.424,0.369,0.485,0.315,0.281,0.346,0.014,0.012,0.016,0.991,0.916,1.06,0.044,0.04,0.048,21.4,21.09,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.23,39.84,51.99,44.53,38.87,48.2,0,0,0,0,0,0,0.837,0,0.089,0.16,0.84,0.16,45.2
1367791200000,2013,5,2012,8,32,7,0.492,0.0889,0.403,22672.9,141.3,141.3,135,3,3,3,814,779.9,852,667,632.9,147,147,147,0,0,0,0.181,0.173,0.188,667,632.9,705,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.32,0.361,0.247,0.224,0.272,0.011,0.0097,0.012,0.828,0.771,0.892,0.036,0.034,0.039,22.02,21.8,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.9,43.91,48.07,44.99,43.03,47.11,0,0,0,0,0,0,0.75,0,0.089,0.18,0.82,0.18,46.1
1368396000000,2013,5,2012,8,33,7,0.443,0.0889,0.354,20177.4,127.7,127.7,120.1,3,3,3,731.9,692.1,771.8,584.9,545.1,147,147,147,0,0,0,0.201,0.19,0.212,584.9,545.1,624.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.27,0.315,0.192,0.165,0.218,0.0083,0.0071,0.0095,0.69,0.623,0.757,0.03,0.027,0.033,22.48,22.26,22.71,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.96,38.46,43.42,40.03,37.41,42.55,0,0,0,0,0,0,0.667,0,0.089,0.2,0.8,0.2,45.5
1369000800000,2013,5,2012,8,34,7,0.39,0.0889,0.301,17132.1,109.6,109.6,102,3,2,2.5714285714285716,644.8,612,679.3,497.8,465,147,147,147,0,0,0,0.228,0.216,0.24,497.8,465,532.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.243,0.224,0.263,0.136,0.118,0.157,0.0058,0.005,0.0067,0.591,0.542,0.635,0.025,0.023,0.027,22.93,22.78,23.05,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.82,35.32,52.23,40.88,34.26,48.2,0,0,0,0,0,0,0.567,0,0.089,0.23,0.77,0.23,43.9
1369605600000,2013,5,2012,8,35,7,0.347,0.0841,0.262,15598.8,96.4,96.4,92.85,2,2,2,573,546.1,601.4,434,416.1,139,119,147,0,0,0,0.242,0.215,0.261,434,416.1,454.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.203,0.218,0.104,0.0954,0.113,0.0044,0.004,0.0048,0.549,0.522,0.581,0.023,0.022,0.025,23.27,23.11,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.39,45.53,49.33,46.43,44.62,48.2,0,0,0,0,0,0,0.516,0,0.085,0.24,0.76,0.24,45
1370210400000,2013,6,2012,9,36,7,0.311,0.072,0.239,14344.3,90.24,90.24,85.38,2,2,2,513.7,491.2,537.6,394.7,372.2,119,119,119,0,0,0,0.232,0.221,0.242,394.7,372.2,418.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.203,0.0853,0.0747,0.0966,0.0035,0.0031,0.004,0.488,0.455,0.524,0.02,0.019,0.022,23.6,23.46,23.74,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.57,41.21,46.04,42.69,40.33,45.12,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46.1
1370815200000,2013,6,2012,9,37,7,0.281,0.072,0.209,12521.6,78.99,78.99,74.53,2,2,2,464,445,483.8,345,326,119,119,119,0,0,0,0.257,0.246,0.267,345,326,364.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.184,0.0618,0.0529,0.0712,0.0025,0.0022,0.0029,0.414,0.385,0.444,0.017,0.016,0.018,23.9,23.78,24.01,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.916,0.928,38.31,36.26,40.43,37.27,35.17,39.49,0,0,0,0,0,0,0.414,0,0.072,0.26,0.74,0.26,44.6
1371420000000,2013,6,2012,9,38,7,0.255,0.072,0.183,10996.8,69.02,69.02,65.46,2,2,2,421.8,405.9,438.7,302.8,286.9,119,119,119,0,0,0,0.282,0.271,0.293,302.8,286.9,319.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.168,0.0419,0.0344,0.0499,0.0017,0.0014,0.002,0.351,0.327,0.376,0.014,0.013,0.015,24.15,24.05,24.25,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.74,31.98,35.58,32.73,31.02,34.51,0,0,0,0,0,0,0.364,0,0.072,0.28,0.72,0.28,43.1
1372024800000,2013,6,2012,9,39,7,0.233,0.072,0.161,9701.18,60.92,60.92,57.75,2,2,2,385.9,371.7,400.7,266.9,252.7,119,119,119,0,0,0,0.309,0.297,0.32,266.9,252.7,281.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.154,0.025,0.0183,0.0319,0.001,0.00074,0.0013,0.297,0.275,0.319,0.012,0.011,0.013,24.37,24.28,24.47,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,29.77,28.2,31.4,28.87,27.35,30.46,0,0,0,0,0,0,0.321,0,0.072,0.31,0.69,0.31,41.6
1372629600000,2013,7,2012,10,40,7,0.214,0.0653,0.149,8968.37,56.19,56.19,53.38,2,2,2,354.2,341.9,367,246.2,233.9,108,108,108,0,0,0,0.305,0.294,0.316,246.2,233.9,259,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.145,0.0174,0.0156,0.0213,0.0007,0.00063,0.00086,0.266,0.252,0.284,0.011,0.01,0.011,24.56,24.48,24.64,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.904,27.52,26.12,28.96,26.69,25.33,28.1,0,0,0,0,0,0,0.297,0,0.065,0.31,0.7,0.3,41.9
1373234400000,2013,7,2012,10,41,7,0.197,0.0653,0.132,8089.68,49.76,49.76,48.15,2,1,1.1428571428571428,325.9,314.8,337.8,217.9,206.8,108,108,108,0,0,0,0.332,0.32,0.343,217.9,206.8,229.8,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.135,0.0143,0.0133,0.0153,0.00057,0.00053,0.00061,0.359,0.247,0.395,0.014,0.0099,0.016,24.61,24.54,24.66,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.43,25.65,52.07,44.6,24.88,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,41.1
1373839200000,2013,7,2012,10,42,7,0.183,0.0653,0.117,7392.66,46.07,46.07,44,1,1,1,302.1,293.2,311.3,194.1,185.2,108,108,108,0,0,0,0.358,0.347,0.368,194.1,185.2,203.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.323,0.355,0.014,0.013,0.014,24.75,24.69,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.9,42.81,47.01,44,41.95,46.07,0,0,0,0,0,0,0.244,0,0.066,0.36,0.64,0.36,40.4
1374444000000,2013,7,2012,10,43,7,0.17,0.0653,0.105,6558.89,41.26,41.26,39.04,1,1,1,281.2,272.7,290.2,173.2,164.7,108,108,108,0,0,0,0.384,0.372,0.396,173.2,164.7,182.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00975,0.0112,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.87,24.82,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40,37.99,42.1,39.04,36.92,41.26,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
1375048800000,2013,7,2012,10,44,7,0.158,0.0601,0.0982,6119.6,38.29,38.29,36.43,1,1,1,261.8,252.7,270.2,162.4,157.3,99.43,93,108,0,0,0,0.379,0.354,0.407,162.4,157.3,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00955,0.00912,0.0102,0.00038,0.00036,0.0004,0.281,0.273,0.294,0.011,0.011,0.012,24.97,24.94,25.01,0.943,0.941,0.945,0.971,0.97,0.975,0.916,0.913,0.921,37.51,36.26,39.29,36.43,35.17,38.29,0,0,0,0,0,0,0.202,0,0.0598,0.38,0.62,0.38,38.7
1375653600000,2013,8,2012,11,45,7,0.146,0.0562,0.0894,5560.13,35.12,35.12,33.1,1,1,1,240.8,232.2,249.7,147.8,139.2,93,93,93,0,0,0,0.386,0.372,0.4,147.8,139.2,156.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00831,0.00758,0.00907,0.00033,0.0003,0.00036,0.254,0.239,0.27,0.01,0.0094,0.011,25.1,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.12,32.11,36.21,33.1,31.15,35.12,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1376258400000,2013,8,2012,11,46,7,0.135,0.0562,0.0783,4861.83,30.59,30.59,28.94,1,1,1,222.5,216.1,229.8,129.5,123.1,93,93,93,0,0,0,0.418,0.405,0.43,129.5,123.1,136.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0952,0.1,0.00676,0.00621,0.00737,0.00027,0.00024,0.00029,0.222,0.21,0.235,0.0087,0.0082,0.0092,25.24,25.19,25.29,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.83,28.31,31.53,28.94,27.46,30.59,0,0,0,0,0,0,0.161,0,0.0567,0.42,0.58,0.42,36
1376863200000,2013,8,2012,11,47,7,0.126,0.0562,0.0698,4311.04,27.01,27.01,25.66,1,1,1,208.4,202.7,214.2,115.4,109.7,93,93,93,0,0,0,0.446,0.434,0.459,115.4,109.7,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0905,0.0945,0.00556,0.00507,0.00605,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.35,25.31,25.4,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.45,25.06,27.85,25.66,24.31,27.01,0,0,0,0,0,0,0.143,0,0.0562,0.45,0.55,0.45,34.2
