datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1377468000000,2013,8,2012,11,48,7,0.118,0.0544,0.0635,624.118,26,26,3.715,1,1,1,195,188.8,200.8,105,98.21,90,72,93,0,0,0,0.461,0.381,0.486,105,98.21,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0864,0.0909,0.00467,0.0041,0.00567,0.00018,0.00016,0.00022,0.177,0.166,0.197,0.0069,0.0065,0.0077,25.41,25.38,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.895,3.83,0,26.81,3.715,0,26,0,6,0,0,0.857,0,0.0206,0.857,0.0545,0.46,0.54,0.46,5.29
1378072800000,2013,9,2012,12,49,7,0.108,0.0435,0.0641,3936.07,25.41,25.41,23.43,1,1,1,178,170.4,186.3,106,98.43,72,72,72,0,0,0,0.405,0.387,0.422,106,98.43,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0844,0.09,0.00476,0.00412,0.00546,0.00019,0.00016,0.00021,0.177,0.164,0.192,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.921,0.97,0.968,0.97,0.888,0.883,0.893,24.16,22.35,26.19,23.43,21.64,25.41,0,0,0,0,0,0,0.13,0,0.0439,0.4,0.59,0.41,36.4
1378677600000,2013,9,2012,12,50,7,0.0988,0.0435,0.0552,3391.49,21.36,21.36,20.19,1,1,1,163.3,157.6,169.1,91.32,85.57,72,72,72,0,0,0,0.441,0.426,0.457,91.32,85.57,97.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0798,0.0839,0.00351,0.00302,0.004,0.00014,0.00012,0.00016,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.914,0.927,0.965,0.962,0.967,0.888,0.884,0.893,20.92,19.75,22.08,20.19,19.01,21.36,0,0,0,0,0,0,0.112,0,0.0436,0.44,0.56,0.44,34.3
1379282400000,2013,9,2012,12,51,7,0.0911,0.0435,0.0476,2953.12,18.61,18.61,17.58,1,1,1,150.7,146.4,155.7,78.7,74.36,72,72,72,0,0,0,0.478,0.463,0.492,78.7,74.36,83.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0759,0.0792,0.00244,0.00207,0.00286,0.000096,0.000081,0.00011,0.129,0.121,0.137,0.005,0.0047,0.0054,25.37,25.37,25.38,0.935,0.929,0.939,0.96,0.96,0.962,0.898,0.894,0.901,18.3,17.33,19.35,17.58,16.64,18.61,0,0,0,0,0,0,0.0977,0,0.0435,0.48,0.52,0.48,32.4
1379887200000,2013,9,2012,12,52,7,0.0856,0.0435,0.0421,2546.47,16.21,16.21,15.16,1,1,1,141.6,138.4,145,69.6,66.43,72,72,72,0,0,0,0.509,0.497,0.52,69.6,66.43,73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0731,0.0754,0.00167,0.0014,0.00196,0.000065,0.000055,0.000077,0.112,0.107,0.118,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.911,0.893,0.929,0.96,0.96,0.96,0.874,0.858,0.892,15.79,14.78,16.89,15.16,14.19,16.21,0,0,0,0,0,0,0.0842,0,0.0435,0.51,0.49,0.51,29.7
1380492000000,2013,9,2012,12,53,7,0.0824,0.0332,0.0492,3020.47,19.04,19.04,17.98,1,1,1,136.2,133.8,138.2,81.31,66.16,54.86,52,72,0,0,0,0.403,0.377,0.521,81.31,66.16,85.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.073,0.0764,0.00266,0.00137,0.00305,0.0001,0.000054,0.00012,0.13,0.106,0.138,0.0051,0.0042,0.0054,25.37,25.36,25.39,0.923,0.892,0.931,0.961,0.96,0.963,0.888,0.856,0.895,18.7,14.69,19.78,17.98,14.11,19.04,0,0,0,0,0,0,0.0999,0,0.0332,0.4,0.6,0.4,36.7
1381096800000,2013,10,2013,1,1,7,0.0789,0.0314,0.0475,2947.9,18.04,18.04,17.55,1,1,1,130.5,128,133,78.5,76.04,52,52,52,0,0,0,0.399,0.391,0.406,78.5,76.04,80.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.073,0.0747,0.00242,0.00221,0.00263,0.000095,0.000087,0.0001,0.125,0.12,0.129,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.936,0.932,0.939,0.96,0.96,0.96,0.898,0.895,0.901,18.28,17.77,18.78,17.55,17.06,18.04,0,0,0,0,0,0,0.0975,0,0.0314,0.4,0.6,0.4,37.4
1381701600000,2013,10,2013,1,2,7,0.0755,0.0314,0.0441,2720.21,16.9,16.9,16.19,1,1,1,124.9,123.1,127.2,72.92,71.12,52,52,52,0,0,0,0.416,0.409,0.422,72.92,71.12,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0712,0.0727,0.00195,0.0018,0.00214,0.000076,0.00007,0.000084,0.115,0.112,0.119,0.0045,0.0044,0.0047,25.39,25.38,25.39,0.929,0.919,0.94,0.96,0.96,0.96,0.892,0.883,0.903,16.87,16.28,17.6,16.19,15.63,16.9,0,0,0,0,0,0,0.09,0,0.0314,0.42,0.58,0.42,36
1382306400000,2013,10,2013,1,3,7,0.0779,0.0314,0.0465,2875.24,17.93,17.93,17.11,1,1,1,128.9,123.7,132.4,76.86,71.67,52,52,52,0,0,0,0.404,0.393,0.42,76.86,71.67,80.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0714,0.0745,0.00228,0.00184,0.00259,0.00009,0.000072,0.0001,0.122,0.113,0.128,0.0048,0.0044,0.005,25.38,25.37,25.39,0.932,0.922,0.938,0.96,0.96,0.96,0.894,0.886,0.901,17.83,16.46,18.67,17.11,15.8,17.93,0,0,0,0,0,0,0.0951,0,0.0314,0.4,0.6,0.4,36.9
1382911200000,2013,10,2013,1,4,7,0.0802,0.0309,0.0492,3046.99,19.51,19.51,18.14,1,1,1,132.6,130,138.2,81.43,78.78,51.14,50,52,0,0,0,0.386,0.362,0.398,81.43,78.78,88.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0739,0.0769,0.00267,0.00245,0.00324,0.0001,0.000096,0.00013,0.13,0.125,0.142,0.0051,0.0049,0.0056,25.37,25.36,25.37,0.932,0.923,0.935,0.961,0.96,0.964,0.895,0.89,0.898,18.88,18.33,20.25,18.14,17.6,19.51,0,0,0,0,0,0,0.101,0,0.031,0.39,0.61,0.39,38
1383516000000,2013,11,2013,2,5,7,0.0869,0.0302,0.0567,3467.44,21.35,21.35,20.64,1,1,1,143.7,138.4,147.2,93.71,88.43,50,50,50,0,0,0,0.348,0.34,0.361,93.71,88.43,97.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.077,0.0801,0.00371,0.00327,0.00401,0.00015,0.00013,0.00016,0.152,0.142,0.158,0.0059,0.0056,0.0062,25.35,25.34,25.36,0.917,0.914,0.923,0.966,0.964,0.967,0.886,0.884,0.89,21.37,20.3,22.07,20.64,19.56,21.35,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
1384120800000,2013,11,2013,2,6,7,0.085,0.0302,0.0548,3358.88,20.51,20.51,19.99,1,1,1,140.5,138.2,143.1,90.54,88.16,50,50,50,0,0,0,0.356,0.349,0.362,90.54,88.16,93.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0769,0.0786,0.00345,0.00324,0.00366,0.00014,0.00013,0.00014,0.146,0.142,0.15,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.73,20.25,21.24,19.99,19.51,20.51,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
1384725600000,2013,11,2013,2,7,7,0.09,0.0302,0.0597,3656.2,23.5,23.5,21.76,1,1,1,148.8,140.1,156.5,98.78,90.07,50,50,50,0,0,0,0.337,0.32,0.357,98.78,90.07,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0776,0.0833,0.00415,0.00341,0.0048,0.00016,0.00013,0.00019,0.161,0.145,0.174,0.0063,0.0057,0.0068,25.34,25.34,25.35,0.916,0.913,0.921,0.968,0.964,0.97,0.886,0.883,0.888,22.49,20.63,24.22,21.76,19.9,23.5,0,0,0,0,0,0,0.121,0,0.0303,0.34,0.66,0.34,40.6
1385330400000,2013,11,2013,2,8,7,0.0928,0.031,0.0618,3777.23,23.82,23.82,22.48,1,1,1,153.4,149.1,157.8,102.1,95.02,51.29,50,59,0,0,0,0.334,0.317,0.383,102.1,95.02,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0807,0.0838,0.00443,0.00383,0.00492,0.00017,0.00015,0.00019,0.167,0.155,0.177,0.0065,0.0061,0.0069,25.34,25.34,25.35,0.914,0.912,0.916,0.969,0.967,0.97,0.886,0.883,0.889,23.2,21.64,24.56,22.48,20.92,23.82,0,0,0,0,0,0,0.125,0,0.031,0.33,0.67,0.33,40.7
1385935200000,2013,12,2013,3,9,7,0.0991,0.0357,0.0634,3885.96,24.76,24.76,23.13,1,1,1,163.9,157,170.7,104.9,98.03,59,59,59,0,0,0,0.36,0.346,0.376,104.9,98.03,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0818,0.0866,0.00466,0.00408,0.00524,0.00018,0.00016,0.00021,0.173,0.161,0.185,0.0068,0.0063,0.0072,25.35,25.35,25.36,0.915,0.913,0.919,0.97,0.968,0.97,0.887,0.884,0.891,23.85,22.25,25.53,23.13,21.54,24.76,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.2
1386540000000,2013,12,2013,3,10,7,0.111,0.0357,0.0752,4671.8,29.05,29.05,27.81,1,1,1,183.3,175.3,188.5,124.3,116.3,59,59,59,0,0,0,0.322,0.313,0.336,124.3,116.3,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0882,0.0929,0.00631,0.00564,0.00675,0.00025,0.00022,0.00026,0.208,0.193,0.217,0.0081,0.0076,0.0085,25.36,25.36,25.36,0.927,0.922,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.67,26.69,29.95,27.81,25.89,29.05,0,0,0,0,0,0,0.154,0,0.0358,0.32,0.68,0.32,42.1
1387144800000,2013,12,2013,3,11,7,0.121,0.0357,0.0855,5352.78,33.17,33.17,31.86,1,1,1,200.3,192,206,141.3,133,59,59,59,0,0,0,0.295,0.286,0.307,141.3,133,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0941,0.099,0.00776,0.00706,0.00824,0.0003,0.00028,0.00032,0.238,0.223,0.248,0.0093,0.0087,0.0097,25.34,25.32,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.85,30.82,34.2,31.86,29.9,33.17,0,0,0,0,0,0,0.177,0,0.0355,0.3,0.71,0.29,44.2
1387749600000,2013,12,2013,3,12,7,0.131,0.0357,0.0953,5986.98,38.2,38.2,35.64,1,1,1,216.6,207.6,227.3,157.6,148.6,59,59,59,0,0,0,0.273,0.26,0.284,157.6,148.6,168.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0996,0.107,0.00915,0.00838,0.0101,0.00036,0.00033,0.0004,0.267,0.251,0.286,0.01,0.0098,0.011,25.23,25.15,25.3,0.941,0.938,0.944,0.971,0.97,0.974,0.914,0.91,0.92,36.71,34.59,39.21,35.64,33.55,38.2,0,0,0,0,0,0,0.198,0,0.0357,0.27,0.73,0.27,45.7
1388354400000,2013,12,2013,3,13,7,0.155,0.0417,0.113,7161.71,45.99,45.99,42.63,1,1,1,256.1,233,274.6,187,174,69,59,73,0,0,0,0.269,0.244,0.292,187,174,201.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.12,0.0116,0.0105,0.0129,0.00046,0.00042,0.00051,0.321,0.297,0.348,0.013,0.012,0.014,24.96,24.85,25.11,0.951,0.946,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.53,40.55,46.93,42.63,39.63,45.99,0,0,0,0,0,0,0.237,0,0.042,0.27,0.73,0.27,46.2
1388959200000,2014,1,2013,4,14,7,0.184,0.0442,0.139,8516.5,55.58,55.58,50.69,2,1,1.5714285714285714,303.4,279.8,327.4,230.4,206.8,73,73,73,0,0,0,0.241,0.223,0.261,230.4,206.8,254.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.122,0.139,0.0156,0.0133,0.0191,0.00062,0.00053,0.00076,0.306,0.244,0.387,0.012,0.0097,0.015,24.77,24.69,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37,25.93,52.03,35.6,25.15,48.2,0,0,0,0,0,0,0.282,0,0.045,0.24,0.76,0.24,46.3
1389564000000,2014,1,2013,4,15,7,0.225,0.0442,0.181,10959.9,73.3,73.3,65.24,2,2,2,372.1,338,409.7,299.1,265,73,73,73,0,0,0,0.197,0.178,0.216,299.1,265,336.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.142,0.168,0.0402,0.0241,0.0579,0.0016,0.00097,0.0024,0.339,0.288,0.395,0.014,0.012,0.016,24.4,24.16,24.62,0.939,0.933,0.946,0.97,0.97,0.971,0.911,0.905,0.919,33.62,29.84,37.74,32.62,28.95,36.65,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.7
1390168800000,2014,1,2013,4,16,7,0.277,0.0442,0.233,14098.4,91.79,91.79,83.92,2,2,2,457.5,423.1,495.3,384.5,350.1,73,73,73,0,0,0,0.16,0.147,0.173,384.5,350.1,422.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.185,0.172,0.198,0.0805,0.0642,0.0983,0.0033,0.0026,0.0041,0.467,0.416,0.524,0.019,0.017,0.022,23.87,23.65,24.08,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.924,0.937,42.87,39.2,46.83,41.96,38.19,45.9,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.9
1390773600000,2014,1,2013,4,17,7,0.335,0.0462,0.289,16811.5,108,108,100.1,3,2,2.4285714285714284,554.7,508.7,602.7,478.3,435.7,76.43,73,85,0,0,0,0.138,0.128,0.145,478.3,435.7,517.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.203,0.244,0.125,0.105,0.147,0.0052,0.0043,0.0062,0.564,0.53,0.615,0.024,0.022,0.026,23.34,23.12,23.57,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.34,35.81,52.53,42.49,34.73,48.2,0,0,0,0,0,0,0.556,0,0.046,0.14,0.86,0.14,50.2
1391378400000,2014,2,2013,5,18,7,0.397,0.0514,0.346,19986.7,124.1,124.1,119,3,3,3,656.3,620.5,681.8,571.3,535.5,85,85,85,0,0,0,0.13,0.125,0.137,571.3,535.5,596.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.274,0.254,0.289,0.183,0.159,0.2,0.0078,0.0067,0.0085,0.657,0.596,0.7,0.028,0.025,0.03,22.82,22.67,23.02,0.952,0.95,0.954,0.977,0.972,0.98,0.931,0.923,0.935,40.58,38.27,42.21,39.66,37.21,41.36,0,0,0,0,0,0,0.661,0,0.051,0.13,0.87,0.13,50.3
1391983200000,2014,2,2013,5,19,7,0.428,0.0618,0.366,21050.5,128.1,128.1,125.3,3,3,3,707.9,686.4,726.3,605.8,586.6,102.1,85,105,0,0,0,0.144,0.124,0.152,605.8,586.6,621.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.297,0.287,0.306,0.206,0.193,0.216,0.0088,0.0083,0.0093,0.718,0.686,0.744,0.031,0.029,0.032,22.55,22.45,22.65,0.955,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.63,41.41,43.56,41.77,40.54,42.69,0,0,0,0,0,0,0.696,0,0.062,0.14,0.86,0.14,49.2
1392588000000,2014,2,2013,5,20,7,0.443,0.0583,0.385,21985.7,133.5,133.5,130.9,3,3,3,732.3,729.3,734.5,635.9,624.9,96.43,85,105,0,0,0,0.132,0.116,0.144,635.9,624.9,649.3,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.313,0.308,0.319,0.226,0.218,0.235,0.0097,0.0094,0.01,0.768,0.75,0.788,0.033,0.032,0.034,22.4,22.37,22.43,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.51,43.77,45.41,43.62,42.9,44.51,0,0,0,0,0,0,0.727,0,0.058,0.13,0.87,0.13,49.6
1393192800000,2014,2,2013,5,21,7,0.431,0.0552,0.376,21562.8,131.6,131.6,128.3,3,3,3,712.5,702.3,723.6,621.2,595.3,91.29,85,107,0,0,0,0.128,0.117,0.152,621.2,595.3,638.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.304,0.293,0.313,0.216,0.199,0.228,0.0093,0.0085,0.0098,0.742,0.702,0.77,0.032,0.03,0.033,22.51,22.44,22.59,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.66,41.94,44.77,42.78,41.1,43.88,0,0,0,0,0,0,0.713,0,0.055,0.13,0.87,0.13,50
1393797600000,2014,3,2013,6,22,7,0.432,0.0647,0.368,21100.8,130,130,125.6,3,3,3,715,703.6,739.7,608,596.6,107,107,107,0,0,0,0.15,0.145,0.152,608,596.6,632.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.294,0.315,0.207,0.2,0.224,0.0089,0.0086,0.0097,0.724,0.705,0.765,0.031,0.03,0.033,22.52,22.38,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,42.72,42.02,44.23,41.87,41.18,43.34,0,0,0,0,0,0,0.698,0,0.064,0.15,0.85,0.15,48.8
1394402400000,2014,3,2013,6,23,7,0.483,0.0647,0.418,23439.8,144.6,144.6,139.5,3,3,3,798.9,753.7,848,691.9,646.7,107,107,107,0,0,0,0.134,0.126,0.142,691.9,646.7,741,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.349,0.322,0.379,0.263,0.233,0.296,0.011,0.01,0.013,0.866,0.789,0.951,0.038,0.034,0.042,22.04,21.76,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.68,45.07,50.43,46.51,44.17,48.2,0,0,0,0,0,0,0.775,0,0.065,0.13,0.87,0.13,48.5
1395007200000,2014,3,2013,6,24,7,0.574,0.0647,0.51,27370.4,177.9,177.9,162.9,4,3,3.857142857142857,949.4,870.4,1039,842.4,763.4,107,107,107,0,0,0,0.113,0.103,0.123,842.4,763.4,932.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.472,0.4,0.554,0.347,0.308,0.39,0.016,0.014,0.018,1.06,0.949,1.2,0.047,0.042,0.055,21.25,20.78,21.63,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.71,39.66,51.62,42.45,38.68,48.2,0,0,0,0,0,0,0.905,0,0.064,0.11,0.89,0.11,47.7
1395612000000,2014,3,2013,6,25,7,0.732,0.0647,0.641,32047.5,192.8,192.8,190.8,4,4,4,1210,1073,1351,1103,966,107,107,107,41.71,0,144,0.089,0.0792,0.0997,1061,966,1100,990,990,990,968.6,968.1,969,21.4,21,21.9,0.733,0.585,0.832,0.568,0.407,0.648,0.027,0.019,0.031,1.59,1.26,1.78,0.074,0.058,0.085,19.85,19.22,20.61,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.21,46.65,50.78,47.69,45.72,48.2,0,0,0,0,0,0,1.06,0,0.091,0.088,0.88,0.12,43.8
1396216800000,2014,3,2013,6,26,7,0.864,0.086,0.665,32013.7,192.1,192.1,190.6,4,4,4,1429,1391,1453,1287,1258,142.1,107,148,187.3,158,205,0.0993,0.0769,0.105,1100,1100,1100,990,990,990,969.3,969.1,969.3,20.7,20.7,20.9,0.871,0.851,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.086,0.088,18.93,18.84,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,48.39,48.99,47.64,47.42,48.01,0,0,0,0,0,0,1.06,0,0.199,0.1,0.77,0.23,37.1
1396821600000,2014,4,2013,7,27,7,0.867,0.0895,0.665,31987.4,191.4,191.4,190.4,4,4,4,1433,1406,1456,1285,1258,148,148,148,185.1,158,208,0.103,0.102,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.873,0.863,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.91,18.83,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.57,48.36,48.83,47.6,47.39,47.85,0,0,0,0,0,0,1.06,0,0.202,0.1,0.77,0.23,36.9
1397426400000,2014,4,2013,7,28,7,0.823,0.0895,0.665,32347.7,192.8,192.8,192.5,4,4,4,1360,1330,1397,1212,1182,148,148,148,111.9,82,149,0.109,0.106,0.111,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.843,0.83,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.085,0.084,0.087,19.18,19.04,19.28,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.28,48.92,49.57,48.14,47.94,48.2,0,0,0,0,0,0,1.07,0,0.158,0.11,0.81,0.19,39.3
1398031200000,2014,4,2013,7,29,7,0.795,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1314,1303,1327,1166,1155,148,148,148,65.71,55,79,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.823,0.819,0.827,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.084,0.084,0.084,19.34,19.3,19.38,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.73,49.61,49.83,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.13,0.11,0.84,0.16,40.7
1398636000000,2014,4,2013,7,30,7,0.767,0.105,0.65,32209.2,192.8,192.8,191.7,4,4,4,1268,1219,1300,1095,1027,173.1,148,192,20.14,0,52,0.137,0.114,0.158,1075,1027,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.767,0.689,0.819,0.591,0.483,0.648,0.028,0.023,0.031,1.65,1.46,1.77,0.078,0.068,0.084,19.6,19.39,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.27,47.97,49.98,47.93,47.01,48.2,0,0,0,0,0,0,1.07,0,0.117,0.14,0.85,0.15,42
1399240800000,2014,5,2013,8,31,7,0.681,0.112,0.568,29655.5,185.7,185.7,176.5,4,4,4,1125,1057,1199,939.8,883.7,185.6,147,192,0,0,0,0.165,0.139,0.178,939.8,883.7,1007,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.525,0.66,0.396,0.367,0.438,0.018,0.017,0.02,1.23,1.13,1.38,0.057,0.052,0.064,20.47,20.1,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.03,42.88,47.38,44.13,42.02,46.44,0,0,0,0,0,0,0.981,0,0.113,0.16,0.83,0.17,43.5
1399845600000,2014,5,2013,8,32,7,0.597,0.0889,0.508,27265.5,170.7,170.7,162.3,4,4,4,987.2,936.5,1039,840.2,789.5,147,147,147,0,0,0,0.149,0.141,0.157,840.2,789.5,892.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.478,0.432,0.526,0.346,0.321,0.371,0.016,0.014,0.017,1.05,0.962,1.14,0.047,0.043,0.052,21.11,20.84,21.39,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.47,39.45,43.54,40.57,38.46,42.67,0,0,0,0,0,0,0.902,0,0.089,0.15,0.85,0.15,45.7
1400450400000,2014,5,2013,8,33,7,0.529,0.0889,0.441,23989.1,144.6,144.6,142.8,3,3,3,875.4,832.6,920.5,728.4,685.6,147,147,147,0,0,0,0.168,0.16,0.177,728.4,685.6,773.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.35,0.417,0.287,0.259,0.313,0.013,0.011,0.014,0.936,0.86,1.02,0.041,0.038,0.045,21.66,21.4,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.34,46.99,51.75,47.6,46.05,48.2,0,0,0,0,0,0,0.793,0,0.088,0.17,0.83,0.17,45.3
1401055200000,2014,5,2013,8,34,7,0.476,0.0865,0.389,22019.8,136,136,131.1,3,3,3,786.8,753.9,819.6,643.8,622,143,119,147,0,0,0,0.182,0.158,0.191,643.8,622,672.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.326,0.314,0.342,0.231,0.216,0.25,0.01,0.0094,0.011,0.789,0.752,0.838,0.034,0.033,0.037,22.16,21.98,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.58,43.25,46.26,43.69,42.39,45.33,0,0,0,0,0,0,0.728,0,0.087,0.18,0.82,0.18,46.3
1401660000000,2014,6,2013,9,35,7,0.424,0.072,0.352,20200.6,127.7,127.7,120.2,3,3,3,701.2,664,740.5,582.2,545,119,119,119,0,0,0,0.17,0.161,0.179,582.2,545,621.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.289,0.267,0.311,0.19,0.165,0.216,0.0082,0.007,0.0093,0.683,0.62,0.749,0.029,0.026,0.032,22.61,22.39,22.82,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,41,38.64,43.45,40.08,37.6,42.58,0,0,0,0,0,0,0.668,0,0.072,0.17,0.83,0.17,47.6
1402264800000,2014,6,2013,9,36,7,0.375,0.072,0.303,17347.1,110.4,110.4,103.3,3,2,2.7142857142857144,619.3,587.7,652.2,500.3,468.7,119,119,119,0,0,0,0.192,0.182,0.202,500.3,468.7,533.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.242,0.224,0.261,0.137,0.12,0.157,0.0058,0.0051,0.0067,0.577,0.529,0.621,0.024,0.022,0.026,23.05,22.89,23.15,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.69,34.99,51.84,39.01,33.94,48.2,0,0,0,0,0,0,0.574,0,0.072,0.19,0.81,0.19,46.3
1402869600000,2014,6,2013,9,37,7,0.334,0.072,0.262,15569.9,96.4,96.4,92.68,2,2,2,551.4,525.6,578.7,432.4,406.6,119,119,119,0,0,0,0.216,0.206,0.226,432.4,406.6,459.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.198,0.219,0.103,0.0909,0.116,0.0043,0.0038,0.0049,0.545,0.506,0.588,0.023,0.021,0.025,23.37,23.21,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.42,44.82,50.09,46.34,43.92,48.2,0,0,0,0,0,0,0.515,0,0.072,0.22,0.78,0.22,46.6
1403474400000,2014,6,2013,9,38,7,0.299,0.072,0.227,13658.1,86.14,86.14,81.3,2,2,2,494.4,472.3,517.1,375.4,353.3,119,119,119,0,0,0,0.241,0.23,0.252,375.4,353.3,398.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.18,0.195,0.0762,0.0658,0.0869,0.0032,0.0027,0.0036,0.46,0.426,0.494,0.019,0.018,0.021,23.72,23.58,23.85,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.55,39.2,43.95,40.65,38.2,43.07,0,0,0,0,0,0,0.452,0,0.072,0.24,0.76,0.24,45.7
1404079200000,2014,6,2013,9,39,7,0.27,0.0803,0.19,11346.6,74.84,74.84,67.54,2,2,2,446,427.2,465.5,313.3,292.2,132.7,119,135,0,0,0,0.298,0.256,0.316,313.3,292.2,346.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.159,0.177,0.0469,0.0369,0.0625,0.0019,0.0015,0.0026,0.368,0.336,0.416,0.015,0.014,0.017,24.03,23.89,24.14,0.943,0.939,0.948,0.97,0.97,0.973,0.915,0.911,0.922,34.8,32.48,38.47,33.77,31.5,37.42,0,0,0,0,0,0,0.375,0,0.08,0.3,0.7,0.3,42
1404684000000,2014,7,2013,10,40,7,0.245,0.0816,0.163,9761.76,61.66,61.66,58.11,2,2,2,404.4,388.6,420.9,269.4,253.6,135,135,135,0,0,0,0.334,0.321,0.347,269.4,253.6,285.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.157,0.0261,0.0187,0.0339,0.0011,0.00076,0.0014,0.302,0.278,0.327,0.012,0.011,0.013,24.28,24.18,24.38,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.909,29.95,28.21,31.78,29.05,27.36,30.83,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.8
1405288800000,2014,7,2013,10,41,7,0.223,0.0816,0.142,8459.6,53.6,53.6,50.35,2,1,1.5714285714285714,369.2,356.1,383.4,234.2,221.1,135,135,135,0,0,0,0.366,0.352,0.379,234.2,221.1,248.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.134,0.144,0.0157,0.0145,0.0169,0.00063,0.00059,0.00068,0.32,0.255,0.405,0.013,0.01,0.016,24.43,24.37,24.5,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.43,25.98,52.52,35.51,25.2,48.2,0,0,0,0,0,0,0.28,0,0.081,0.37,0.64,0.36,37.9
1405893600000,2014,7,2013,10,42,7,0.205,0.0653,0.14,8418.56,52.91,52.91,50.11,2,1,1.5714285714285714,339.7,327.4,352,231.7,219.4,108,108,108,0,0,0,0.318,0.307,0.33,231.7,219.4,244,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.131,0.14,0.0154,0.0144,0.0165,0.00062,0.00058,0.00066,0.314,0.25,0.399,0.013,0.01,0.016,24.59,24.52,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.29,25.87,52.47,35.38,25.09,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,41.1
1406498400000,2014,7,2013,10,43,7,0.189,0.0614,0.128,8011.89,48.2,48.2,47.69,1,1,1,312.9,301.4,323.8,211.4,205.2,101.6,93,108,0,0,0,0.324,0.3,0.345,211.4,205.2,216.6,990,990,990,965,964.9,965,25,25,25.1,0.127,0.125,0.13,0.0137,0.0132,0.0142,0.00055,0.00053,0.00057,0.369,0.359,0.378,0.015,0.014,0.015,24.67,24.6,24.73,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.92,47.45,50.2,47.69,46.5,48.2,0,0,0,0,0,0,0.265,0,0.061,0.32,0.68,0.32,42.4
1407103200000,2014,8,2013,11,44,7,0.173,0.0562,0.117,7358.63,46.44,46.44,43.8,1,1,1,285.8,274.9,297.3,192.8,181.9,93,93,93,0,0,0,0.326,0.313,0.338,192.8,181.9,204.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.124,0.0121,0.0112,0.0131,0.00048,0.00044,0.00052,0.335,0.315,0.355,0.013,0.013,0.014,24.82,24.76,24.89,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,44.7,42.13,47.39,43.8,41.29,46.44,0,0,0,0,0,0,0.243,0,0.056,0.32,0.68,0.32,42.5
1407708000000,2014,8,2013,11,45,7,0.159,0.0562,0.103,6456.85,40.69,40.69,38.43,1,1,1,263.4,254.4,272.4,170.4,161.4,93,93,93,0,0,0,0.353,0.341,0.366,170.4,161.4,179.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00947,0.011,0.00041,0.00037,0.00044,0.295,0.279,0.311,0.012,0.011,0.012,24.95,24.9,25,0.945,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.929,39.42,37.3,41.55,38.43,36.19,40.69,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.6
1408312800000,2014,8,2013,11,46,7,0.147,0.0562,0.091,5664.64,35.5,35.5,33.72,1,1,1,243.5,236.1,251.4,150.5,143.1,93,93,93,0,0,0,0.382,0.37,0.394,150.5,143.1,158.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00854,0.00791,0.00921,0.00034,0.00031,0.00036,0.259,0.246,0.273,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.76,33.01,36.59,33.72,32.02,35.5,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1408917600000,2014,8,2013,11,47,7,0.137,0.0562,0.081,5029.55,31.46,31.46,29.94,1,1,1,226.9,221,233.6,133.9,128,93,93,93,0,0,0,0.41,0.398,0.421,133.9,128,140.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0969,0.101,0.00713,0.00663,0.0077,0.00028,0.00026,0.0003,0.229,0.219,0.241,0.009,0.0086,0.0095,25.21,25.16,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.86,29.48,32.43,29.94,28.59,31.46,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1409522400000,2014,9,2013,12,48,7,0.126,0.0435,0.0829,5178.01,32.85,32.85,30.82,1,1,1,209.1,201.1,218,137.1,129.1,72,72,72,0,0,0,0.345,0.33,0.358,137.1,129.1,146,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0952,0.101,0.00741,0.00672,0.00816,0.00029,0.00026,0.00032,0.233,0.219,0.249,0.0091,0.0085,0.0098,25.31,25.24,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.77,29.87,33.87,30.82,28.97,32.85,0,0,0,0,0,0,0.171,0,0.0431,0.35,0.66,0.34,41.1
1410127200000,2014,9,2013,12,49,7,0.116,0.0435,0.0722,4476,28.27,28.27,26.64,1,1,1,191.4,184.4,198,119.4,112.4,72,72,72,0,0,0,0.376,0.364,0.391,119.4,112.4,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0893,0.0941,0.0059,0.0053,0.00646,0.00023,0.00021,0.00025,0.201,0.189,0.213,0.0079,0.0074,0.0083,25.38,25.38,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.47,25.72,29.14,26.64,24.94,28.27,0,0,0,0,0,0,0.148,0,0.0438,0.37,0.62,0.38,38.6
1410732000000,2014,9,2013,12,50,7,0.107,0.0435,0.0637,3903.47,24.61,24.61,23.23,1,1,1,177.3,171.5,183,105.3,99.52,72,72,72,0,0,0,0.406,0.393,0.42,105.3,99.52,111,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0848,0.0888,0.0047,0.00421,0.00519,0.00018,0.00016,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.891,23.96,22.57,25.37,23.23,21.86,24.61,0,0,0,0,0,0,0.129,0,0.0433,0.41,0.6,0.4,36.5
1411336800000,2014,9,2013,12,51,7,0.0992,0.0435,0.0557,3418.43,21.47,21.47,20.35,1,1,1,164.1,159.2,169.6,92.1,87.21,72,72,72,0,0,0,0.439,0.425,0.452,92.1,87.21,97.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0804,0.0841,0.00358,0.00316,0.00405,0.00014,0.00012,0.00016,0.153,0.144,0.162,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.913,0.925,0.965,0.963,0.968,0.888,0.884,0.891,21.08,20.08,22.19,20.35,19.34,21.47,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.5
1411941600000,2014,9,2013,12,52,7,0.0944,0.0349,0.0595,3644.17,23.22,23.22,21.69,1,1,1,156,153.5,157.8,98.3,84.48,57.71,52,72,0,0,0,0.37,0.331,0.46,98.3,84.48,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0795,0.0833,0.00411,0.00293,0.0047,0.00016,0.00011,0.00018,0.161,0.139,0.173,0.0063,0.0054,0.0068,25.35,25.34,25.37,0.918,0.912,0.929,0.968,0.962,0.97,0.888,0.884,0.893,22.41,19.52,23.94,21.69,18.78,23.22,0,0,0,0,0,0,0.121,0,0.0349,0.37,0.63,0.37,38.6
1412546400000,2014,10,2014,1,1,7,0.0918,0.0314,0.0604,3684.34,22.76,22.76,21.93,1,1,1,151.8,148.3,155.4,99.83,96.28,52,52,52,0,0,0,0.343,0.335,0.351,99.83,96.28,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0801,0.0826,0.00424,0.00393,0.00454,0.00017,0.00015,0.00018,0.163,0.157,0.169,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.64,21.89,23.47,21.93,21.16,22.76,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.1
1413151200000,2014,10,2014,1,2,7,0.0885,0.0314,0.057,3488.55,21.16,21.16,20.77,1,1,1,146.3,144.2,148.3,94.32,92.18,52,52,52,0,0,0,0.355,0.351,0.361,94.32,92.18,96.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0787,0.0801,0.00377,0.00359,0.00393,0.00015,0.00014,0.00015,0.153,0.149,0.157,0.006,0.0059,0.0061,25.35,25.34,25.35,0.917,0.915,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.49,21.06,21.89,20.77,20.33,21.16,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
1413756000000,2014,10,2014,1,3,7,0.084,0.0314,0.0525,3232.66,20.05,20.05,19.24,1,1,1,138.9,135.7,142.8,86.86,83.7,52,52,52,0,0,0,0.375,0.364,0.383,86.86,83.7,90.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0757,0.0782,0.00313,0.00286,0.00347,0.00012,0.00011,0.00014,0.14,0.134,0.147,0.0055,0.0053,0.0058,25.36,25.35,25.37,0.925,0.92,0.929,0.963,0.962,0.965,0.891,0.888,0.893,19.98,19.34,20.78,19.24,18.6,20.05,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.62,0.38,38.5
1414360800000,2014,10,2014,1,4,7,0.0798,0.0311,0.0487,3015.72,18.54,18.54,17.95,1,1,1,131.9,129.7,135.4,80.52,77.96,51.43,50,52,0,0,0,0.39,0.383,0.4,80.52,77.96,83.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0736,0.0756,0.00259,0.00238,0.00284,0.0001,0.000093,0.00011,0.128,0.124,0.134,0.005,0.0049,0.0052,25.37,25.37,25.38,0.933,0.929,0.936,0.96,0.96,0.961,0.896,0.893,0.899,18.69,18.17,19.28,17.95,17.44,18.54,0,0,0,0,0,0,0.0997,0,0.0311,0.39,0.61,0.39,37.8
1414965600000,2014,11,2014,2,5,7,0.0836,0.0302,0.0533,3277.2,20.57,20.57,19.51,1,1,1,138.2,133.5,143.3,88.16,83.51,50,50,50,0,0,0,0.362,0.349,0.375,88.16,83.51,93.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0752,0.0787,0.00324,0.00285,0.00368,0.00013,0.00011,0.00014,0.142,0.133,0.151,0.0056,0.0052,0.0059,25.36,25.35,25.37,0.924,0.918,0.929,0.964,0.962,0.966,0.89,0.886,0.893,20.24,19.3,21.29,19.51,18.56,20.57,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
1415570400000,2014,11,2014,2,6,7,0.091,0.0302,0.0608,3709.45,22.59,22.59,22.08,1,1,1,150.5,148.6,152.7,100.5,98.55,50,50,50,0,0,0,0.332,0.328,0.337,100.5,98.55,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0805,0.082,0.0043,0.00413,0.00448,0.00017,0.00016,0.00018,0.164,0.16,0.168,0.0064,0.0063,0.0066,25.34,25.34,25.34,0.912,0.912,0.913,0.969,0.968,0.97,0.884,0.883,0.885,22.79,22.34,23.28,22.08,21.63,22.59,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.8
1416175200000,2014,11,2014,2,7,7,0.0888,0.0302,0.0586,3574.73,21.46,21.46,21.28,1,1,1,146.8,145.5,147.7,96.83,95.54,50,50,50,0,0,0,0.341,0.338,0.344,96.83,95.54,97.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0795,0.0803,0.00398,0.00387,0.00406,0.00016,0.00015,0.00016,0.157,0.155,0.159,0.0062,0.0061,0.0062,25.34,25.34,25.35,0.914,0.913,0.915,0.967,0.967,0.968,0.884,0.884,0.885,22,21.74,22.18,21.28,21.01,21.46,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
1416780000000,2014,11,2014,2,8,7,0.089,0.0302,0.0587,3584.13,21.85,21.85,21.33,1,1,1,147.1,144.7,149.6,97.1,94.72,50,50,50,0,0,0,0.34,0.334,0.345,97.1,94.72,99.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0792,0.0809,0.004,0.0038,0.00422,0.00016,0.00015,0.00017,0.158,0.153,0.162,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.916,0.967,0.966,0.969,0.884,0.883,0.885,22.05,21.57,22.56,21.33,20.85,21.85,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
1417384800000,2014,12,2014,3,9,7,0.0959,0.0357,0.0603,3690.72,24.24,24.24,21.97,1,1,1,158.6,148.8,168.5,99.63,89.82,59,59,59,0,0,0,0.373,0.35,0.396,99.63,89.82,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0789,0.0858,0.00422,0.00338,0.00506,0.00017,0.00013,0.0002,0.164,0.146,0.181,0.0064,0.0057,0.0071,25.35,25.35,25.36,0.916,0.912,0.921,0.968,0.964,0.97,0.887,0.884,0.89,22.69,20.58,24.99,21.97,19.84,24.24,0,0,0,0,0,0,0.122,0,0.0356,0.37,0.63,0.37,38.5
1417989600000,2014,12,2014,3,10,7,0.103,0.0357,0.0675,4153.75,25.42,25.42,24.72,1,1,1,170.5,168,173.4,111.5,109,59,59,59,0,0,0,0.346,0.34,0.351,111.5,109,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0856,0.0876,0.00523,0.00501,0.00548,0.0002,0.0002,0.00021,0.185,0.18,0.19,0.0072,0.0071,0.0074,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.49,24.85,26.21,24.72,24.1,25.42,0,0,0,0,0,0,0.137,0,0.0355,0.35,0.66,0.34,40.3
1418594400000,2014,12,2014,3,11,7,0.108,0.0357,0.0725,4492.46,28.6,28.6,26.74,1,1,1,178.9,171.3,186.6,119.9,112.3,59,59,59,0,0,0,0.33,0.316,0.345,119.9,112.3,127.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0868,0.0922,0.00594,0.00529,0.00659,0.00023,0.00021,0.00026,0.2,0.186,0.213,0.0078,0.0073,0.0083,25.36,25.36,25.36,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.902,27.57,25.66,29.49,26.74,24.89,28.6,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1419199200000,2014,12,2014,3,12,7,0.114,0.0357,0.0785,4895.33,29.64,29.64,29.14,1,1,1,188.8,186,190.9,129.8,127,59,59,59,0,0,0,0.312,0.309,0.317,129.8,127,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.092,0.0937,0.00678,0.00655,0.00696,0.00027,0.00026,0.00027,0.218,0.213,0.221,0.0085,0.0083,0.0087,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,30.04,29.35,30.56,29.14,28.47,29.64,0,0,0,0,0,0,0.162,0,0.0355,0.31,0.69,0.31,42.9
1419804000000,2014,12,2014,3,13,7,0.117,0.0405,0.0761,4738.17,29.38,29.38,28.2,1,1,1,192.8,186,200.8,125.8,120.9,67,59,73,0,0,0,0.347,0.311,0.376,125.8,120.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0916,0.094,0.00645,0.00603,0.00687,0.00025,0.00024,0.00027,0.211,0.203,0.219,0.0083,0.008,0.0086,25.37,25.36,25.39,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.08,27.87,30.29,28.2,27.03,29.38,0,0,0,0,0,0,0.157,0,0.0409,0.35,0.65,0.35,40.5
1420408800000,2015,1,2014,4,14,7,0.124,0.0442,0.0802,5003.37,31.11,31.11,29.78,1,1,1,205.6,200.8,211.4,132.6,127.8,73,73,73,0,0,0,0.355,0.345,0.364,132.6,127.8,138.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.094,0.0978,0.00702,0.00661,0.00752,0.00027,0.00026,0.00029,0.224,0.216,0.235,0.0088,0.0084,0.0092,25.34,25.3,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.7,29.56,32.08,29.78,28.68,31.11,0,0,0,0,0,0,0.165,0,0.0438,0.36,0.65,0.35,40.3
1421013600000,2015,1,2014,4,15,7,0.135,0.0442,0.0911,5693.87,37.38,37.38,33.89,1,1,1,223.5,212.8,238.5,150.5,139.8,73,73,73,0,0,0,0.327,0.306,0.343,150.5,139.8,165.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0983,0.107,0.00855,0.00763,0.00982,0.00034,0.0003,0.00039,0.256,0.237,0.283,0.01,0.0093,0.011,25.2,25.09,25.29,0.939,0.934,0.944,0.97,0.97,0.973,0.911,0.906,0.918,34.93,32.4,38.43,33.89,31.43,37.38,0,0,0,0,0,0,0.188,0,0.0439,0.33,0.67,0.33,42.2
1421618400000,2015,1,2014,4,16,7,0.158,0.0442,0.114,7226.06,46.18,46.18,43.01,1,1,1,261.9,244.8,275.4,188.9,171.8,73,73,73,0,0,0,0.279,0.265,0.298,188.9,171.8,202.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.12,0.0118,0.0104,0.013,0.00047,0.00041,0.00051,0.325,0.294,0.349,0.013,0.012,0.014,24.93,24.85,25.04,0.951,0.946,0.955,0.979,0.976,0.98,0.931,0.923,0.936,43.92,39.9,47.12,43.01,38.93,46.18,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
1422223200000,2015,1,2014,4,17,7,0.183,0.0452,0.138,8445.4,53.78,53.78,50.27,2,1,1.5714285714285714,302.8,280.1,330.9,228.1,207.1,74.71,73,85,0,0,0,0.247,0.229,0.261,228.1,207.1,246.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.122,0.137,0.0151,0.0134,0.0167,0.0006,0.00053,0.00067,0.303,0.24,0.383,0.012,0.0096,0.015,24.78,24.68,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.939,36.68,25.52,51.47,35.39,24.75,48.2,0,0,0,0,0,0,0.279,0,0.045,0.25,0.75,0.25,46.1
1422828000000,2015,2,2014,5,18,7,0.225,0.0514,0.173,10480.2,69.42,69.42,62.38,2,2,2,371.6,342.1,404.5,286.6,257.1,85,85,85,0,0,0,0.229,0.21,0.248,286.6,257.1,319.5,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.151,0.141,0.163,0.0343,0.0204,0.0498,0.0014,0.00082,0.002,0.321,0.277,0.371,0.013,0.011,0.015,24.42,24.21,24.61,0.937,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.915,32.16,28.89,35.78,31.19,28.02,34.71,0,0,0,0,0,0,0.347,0,0.052,0.23,0.77,0.23,46.6
1423432800000,2015,2,2014,5,19,7,0.276,0.0514,0.225,13590.8,88.57,88.57,80.9,2,2,2,456.4,420.6,492.3,371.4,335.6,85,85,85,0,0,0,0.187,0.173,0.202,371.4,335.6,407.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.181,0.168,0.194,0.0743,0.0574,0.0912,0.0031,0.0023,0.0038,0.449,0.395,0.502,0.018,0.016,0.021,23.9,23.68,24.11,0.951,0.946,0.955,0.977,0.971,0.98,0.929,0.918,0.936,41.39,37.54,45.19,40.45,36.44,44.28,0,0,0,0,0,0,0.449,0,0.051,0.19,0.82,0.18,49.2
1424037600000,2015,2,2014,5,20,7,0.327,0.0514,0.275,16143.1,102.3,102.3,96.09,3,2,2.142857142857143,540.3,505.1,573.5,455.3,420.1,85,85,85,0,0,0,0.157,0.148,0.168,455.3,420.1,488.5,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.198,0.227,0.114,0.0973,0.13,0.0048,0.004,0.0054,0.56,0.519,0.609,0.023,0.022,0.026,23.41,23.26,23.61,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.4,35.16,51.99,45.61,34.1,48.2,0,0,0,0,0,0,0.534,0,0.052,0.16,0.84,0.16,49.4
1424642400000,2015,2,2014,5,21,7,0.367,0.0533,0.313,18143.5,111.4,111.4,108,3,3,3,606.1,583,624.6,517.9,498,88.14,85,107,0,0,0,0.145,0.137,0.171,517.9,498,534.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.245,0.233,0.254,0.147,0.134,0.158,0.0062,0.0056,0.0067,0.567,0.534,0.594,0.024,0.022,0.025,23.11,23.03,23.24,0.948,0.946,0.95,0.971,0.97,0.972,0.92,0.918,0.923,37.09,35.8,38.2,36,34.72,37.14,0,0,0,0,0,0,0.6,0,0.054,0.15,0.85,0.15,49.4
1425247200000,2015,3,2014,6,22,7,0.388,0.0647,0.323,18641.5,112.6,112.6,111,3,3,3,641.6,629.8,649.5,534.6,522.8,107,107,107,0,0,0,0.167,0.165,0.17,534.6,522.8,542.5,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.252,0.263,0.158,0.15,0.163,0.0067,0.0064,0.007,0.6,0.58,0.613,0.025,0.025,0.026,22.93,22.89,23,0.95,0.949,0.95,0.972,0.97,0.973,0.923,0.92,0.924,38.06,37.29,38.57,36.99,36.18,37.52,0,0,0,0,0,0,0.616,0,0.065,0.17,0.83,0.17,48
1425852000000,2015,3,2014,6,23,7,0.397,0.0647,0.332,19148,115.1,115.1,114,3,3,3,656.4,651.4,661.8,549.4,544.4,107,107,107,0,0,0,0.163,0.162,0.164,549.4,544.4,554.8,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.267,0.264,0.27,0.168,0.165,0.172,0.0072,0.007,0.0073,0.625,0.616,0.634,0.027,0.026,0.027,22.85,22.82,22.88,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.925,0.927,39.01,38.69,39.36,37.99,37.65,38.36,0,0,0,0,0,0,0.633,0,0.065,0.16,0.84,0.16,48.2
1426456800000,2015,3,2014,6,24,7,0.418,0.0647,0.353,20327.1,126.9,126.9,121,3,3,3,691.3,665.9,722.2,584.3,558.9,107,107,107,0,0,0,0.155,0.148,0.161,584.3,558.9,615.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.273,0.305,0.191,0.174,0.212,0.0082,0.0074,0.0091,0.684,0.641,0.736,0.029,0.027,0.032,22.65,22.48,22.8,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.23,39.62,43.17,40.33,38.64,42.3,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.6
1427061600000,2015,3,2014,6,25,7,0.465,0.0647,0.401,22713.9,138.5,138.5,135.2,3,3,3,769.2,735.1,788.3,662.2,628.1,107,107,107,0,0,0,0.139,0.136,0.146,662.2,628.1,681.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.331,0.312,0.342,0.243,0.221,0.256,0.011,0.0095,0.011,0.815,0.758,0.847,0.035,0.033,0.037,22.21,22.1,22.4,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,45.99,43.95,47.11,45.07,43.07,46.16,0,0,0,0,0,0,0.751,0,0.064,0.14,0.86,0.14,48.8
1427666400000,2015,3,2014,6,26,7,0.478,0.0725,0.405,22876,139,139,136.2,3,3,3,789.6,784,792.8,669.7,659,119.9,107,125,0,0,0,0.152,0.135,0.159,669.7,659,684.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.339,0.334,0.344,0.248,0.241,0.258,0.011,0.011,0.011,0.831,0.814,0.852,0.036,0.035,0.037,22.11,22.08,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.32,45.64,47.27,45.39,44.73,46.33,0,0,0,0,0,0,0.756,0,0.073,0.15,0.85,0.15,47.9
1428271200000,2015,4,2014,7,27,7,0.458,0.0756,0.383,21776.8,133,133,129.6,3,3,3,758,741.1,777.4,633,616.1,125,125,125,0,0,0,0.165,0.161,0.169,633,616.1,652.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.319,0.31,0.33,0.224,0.213,0.237,0.0097,0.0092,0.01,0.77,0.742,0.803,0.033,0.032,0.035,22.3,22.19,22.39,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.09,43.07,45.25,43.21,42.21,44.34,0,0,0,0,0,0,0.72,0,0.075,0.17,0.84,0.16,47.5
1428876000000,2015,4,2014,7,28,7,0.452,0.0756,0.376,21457.1,130.3,130.3,127.7,3,3,3,747.3,739.2,761.6,622.3,614.2,125,125,125,0,0,0,0.167,0.164,0.169,622.3,614.2,636.6,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.313,0.309,0.321,0.217,0.211,0.226,0.0094,0.0091,0.0098,0.752,0.739,0.776,0.033,0.032,0.034,22.36,22.28,22.4,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.44,42.95,44.31,42.57,42.09,43.42,0,0,0,0,0,0,0.71,0,0.076,0.17,0.83,0.17,47.5
1429480800000,2015,4,2014,7,29,7,0.475,0.0756,0.399,22570.5,136.5,136.5,134.3,3,3,3,785,769.5,797.5,660,644.5,125,125,125,0,0,0,0.159,0.157,0.162,660,644.5,672.5,990,990,990,967,967,967.1,23,22.9,23,0.335,0.326,0.342,0.242,0.232,0.25,0.011,0.01,0.011,0.816,0.79,0.837,0.036,0.034,0.037,22.14,22.07,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.7,44.78,46.44,44.78,43.89,45.51,0,0,0,0,0,0,0.746,0,0.076,0.16,0.84,0.16,47.5
1430085600000,2015,4,2014,7,30,7,0.477,0.0813,0.396,22378,136.8,136.8,133.2,3,3,3,789.2,773.9,799.1,654.8,626.9,134.4,125,147,0,0,0,0.17,0.156,0.19,654.8,626.9,674.1,990,990,990,967.1,967,967.1,22.9,22.9,23,0.332,0.316,0.343,0.238,0.22,0.251,0.01,0.0096,0.011,0.807,0.761,0.84,0.035,0.033,0.037,22.14,22.06,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.31,43.54,46.53,44.4,42.67,45.6,0,0,0,0,0,0,0.74,0,0.081,0.17,0.83,0.17,46.9
1430690400000,2015,5,2014,8,31,7,0.442,0.0889,0.353,20130.8,127.1,127.1,119.8,3,3,3,730.4,690.8,768.4,583.4,543.8,147,147,147,0,0,0,0.202,0.191,0.213,583.4,543.8,621.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.269,0.313,0.191,0.164,0.216,0.0082,0.007,0.0094,0.687,0.621,0.751,0.03,0.027,0.033,22.49,22.27,22.72,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.87,38.37,43.22,39.94,37.32,42.35,0,0,0,0,0,0,0.666,0,0.089,0.2,0.8,0.2,45.5
1431295200000,2015,5,2014,8,32,7,0.386,0.0889,0.297,17066,109.2,109.2,101.6,3,2,2.5714285714285716,638.8,600.8,677.4,491.8,453.8,147,147,147,0,0,0,0.231,0.217,0.245,491.8,453.8,530.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.24,0.218,0.261,0.133,0.113,0.155,0.0056,0.0048,0.0066,0.581,0.535,0.623,0.025,0.023,0.026,22.96,22.79,23.12,0.952,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.32,34.98,51.6,40.75,33.93,48.2,0,0,0,0,0,0,0.564,0,0.089,0.23,0.77,0.23,44.2
1431900000000,2015,5,2014,8,33,7,0.337,0.0889,0.248,14762.8,94.45,94.45,87.87,2,2,2,556.4,525.6,589.6,409.4,378.6,147,147,147,0,0,0,0.265,0.249,0.28,409.4,378.6,442.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.201,0.19,0.213,0.0923,0.0777,0.108,0.0039,0.0032,0.0045,0.512,0.466,0.562,0.021,0.019,0.024,23.38,23.19,23.57,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,44.84,41.67,48.19,43.94,40.82,47.22,0,0,0,0,0,0,0.488,0,0.089,0.26,0.74,0.26,43.8
1432504800000,2015,5,2014,8,34,7,0.296,0.0889,0.207,12382.2,79.49,79.49,73.7,2,2,2,490,466.3,516,343,319.3,147,147,147,0,0,0,0.3,0.285,0.315,343,319.3,369.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.169,0.187,0.0609,0.0497,0.0732,0.0025,0.002,0.003,0.412,0.377,0.451,0.017,0.016,0.019,23.78,23.63,23.92,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.93,37.89,35.35,40.66,36.85,34.29,39.74,0,0,0,0,0,0,0.409,0,0.089,0.3,0.7,0.3,41.8
1433109600000,2015,6,2014,9,35,7,0.266,0.072,0.194,11656.5,73.36,73.36,69.38,2,2,2,440.3,423.4,458.9,321.3,304.4,119,119,119,0,0,0,0.27,0.259,0.281,321.3,304.4,339.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.162,0.175,0.0507,0.0427,0.0594,0.0021,0.0017,0.0024,0.378,0.353,0.406,0.015,0.014,0.017,24.04,23.93,24.14,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.76,33.91,37.76,34.69,32.9,36.68,0,0,0,0,0,0,0.385,0,0.072,0.27,0.73,0.27,43.8
1433714400000,2015,6,2014,9,36,7,0.244,0.072,0.172,10347.2,64.7,64.7,61.59,2,2,2,403.7,389.7,418.2,284.7,270.7,119,119,119,0,0,0,0.295,0.285,0.305,284.7,270.7,299.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.161,0.0334,0.0268,0.0402,0.0014,0.0011,0.0016,0.324,0.303,0.345,0.013,0.012,0.014,24.26,24.17,24.35,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.75,30.19,33.35,30.8,29.29,32.35,0,0,0,0,0,0,0.342,0,0.072,0.3,0.7,0.3,42.4
1434319200000,2015,6,2014,9,37,7,0.225,0.072,0.153,9172.12,57.58,57.58,54.6,2,2,2,371.3,358.3,385.1,252.3,239.3,119,119,119,0,0,0,0.321,0.309,0.332,252.3,239.3,266.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.139,0.149,0.0192,0.0161,0.0246,0.00078,0.00065,0.001,0.276,0.259,0.296,0.011,0.01,0.012,24.47,24.38,24.55,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.14,26.67,29.68,27.3,25.87,28.79,0,0,0,0,0,0,0.303,0,0.072,0.32,0.68,0.32,40.8
1434924000000,2015,6,2014,9,38,7,0.207,0.072,0.135,8187.83,50.84,50.84,48.74,2,1,1.2857142857142858,341.9,329.6,354.2,222.9,210.6,119,119,119,0,0,0,0.348,0.336,0.361,222.9,210.6,235.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.138,0.0147,0.0136,0.0157,0.00059,0.00055,0.00063,0.347,0.25,0.399,0.014,0.01,0.016,24.54,24.47,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.42,25.74,52.22,41.54,24.96,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.6
1435528800000,2015,6,2014,9,39,7,0.19,0.0672,0.122,7705.23,47.53,47.53,45.86,1,1,1,313.6,301.9,325.5,202.5,193.9,111.1,108,119,0,0,0,0.354,0.34,0.37,202.5,193.9,209.8,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0136,0.00052,0.00049,0.00054,0.354,0.339,0.367,0.014,0.013,0.015,24.68,24.61,24.75,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.8,44.86,48.5,45.86,43.97,47.53,0,0,0,0,0,0,0.255,0,0.068,0.35,0.64,0.36,40.6
1436133600000,2015,7,2014,10,40,7,0.174,0.0653,0.109,6852.71,43.15,43.15,40.79,1,1,1,288.4,279.3,298.4,180.4,171.3,108,108,108,0,0,0,0.375,0.362,0.387,180.4,171.3,190.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0111,0.0103,0.0119,0.00044,0.00041,0.00048,0.314,0.298,0.332,0.013,0.012,0.013,24.83,24.77,24.89,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.69,39.53,44.03,40.79,38.54,43.15,0,0,0,0,0,0,0.227,0,0.065,0.38,0.63,0.37,39.4
1436738400000,2015,7,2014,10,41,7,0.162,0.0653,0.0963,5987.84,37.8,37.8,35.64,1,1,1,267.2,258.2,276.3,159.2,150.2,108,108,108,0,0,0,0.404,0.391,0.418,159.2,150.2,168.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00928,0.00852,0.0101,0.00037,0.00034,0.0004,0.276,0.26,0.293,0.011,0.01,0.012,24.95,24.9,25.01,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.71,34.6,38.83,35.64,33.56,37.8,0,0,0,0,0,0,0.198,0,0.0657,0.4,0.59,0.41,37
1437343200000,2015,7,2014,10,42,7,0.15,0.0653,0.0849,5258.59,32.99,32.99,31.3,1,1,1,248.4,241,255.7,140.4,133,108,108,108,0,0,0,0.435,0.422,0.448,140.4,133,147.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00768,0.00705,0.00831,0.0003,0.00028,0.00033,0.243,0.23,0.256,0.0096,0.0091,0.01,25.07,25.02,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.27,30.54,34.01,31.3,29.62,32.99,0,0,0,0,0,0,0.174,0,0.0651,0.44,0.57,0.43,35.1
1437948000000,2015,7,2014,10,43,7,0.14,0.0627,0.0775,4795.65,30.03,30.03,28.55,1,1,1,231.8,224.8,238.5,128.1,122.3,103.7,93,108,0,0,0,0.447,0.409,0.469,128.1,122.3,134.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0967,0.0996,0.00664,0.00615,0.00717,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0087,0.0083,0.009,25.19,25.14,25.23,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.43,28.03,30.95,28.55,27.18,30.03,0,0,0,0,0,0,0.159,0,0.0625,0.45,0.55,0.45,34.3
1438552800000,2015,8,2014,11,44,7,0.129,0.0562,0.0729,4513.74,28.78,28.78,26.87,1,1,1,213.6,206,221.8,120.6,113,93,93,93,0,0,0,0.436,0.419,0.452,120.6,113,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0916,0.0972,0.006,0.00535,0.0067,0.00024,0.00021,0.00026,0.206,0.192,0.22,0.0081,0.0075,0.0087,25.31,25.25,25.37,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.7,25.86,29.67,26.87,25.08,28.78,0,0,0,0,0,0,0.149,0,0.0561,0.44,0.57,0.43,35
1439157600000,2015,8,2014,11,45,7,0.12,0.0562,0.0633,588.111,24.5,24.5,3.501,1,1,1,197.7,192,203.5,104.7,99.03,93,93,93,0,0,0,0.471,0.457,0.484,104.7,99.03,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0908,0.00465,0.00417,0.00514,0.00018,0.00016,0.0002,0.177,0.167,0.188,0.0069,0.0065,0.0073,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.89,3.609,0,25.26,3.501,0,24.5,0,6,0,0,0.857,0,0.0194,0.857,0.0567,0.47,0.53,0.47,4.9
1439762400000,2015,8,2014,11,46,7,0.112,0.0562,0.0553,0,0,0,0,1,1,1,184.4,178.6,190.1,91.37,85.63,93,93,93,0,0,0,0.505,0.489,0.521,91.37,85.63,97.11,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.082,0.086,0.00352,0.00303,0.004,0.00014,0.00012,0.00016,0.153,0.143,0.164,0.006,0.0056,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.5,0.49,0.51,0
1440367200000,2015,8,2014,11,47,7,0.104,0.0562,0.0481,0,0,0,0,1,1,1,172.6,168.5,176.7,79.61,75.51,93,93,93,0,0,0,0.539,0.526,0.552,79.61,75.51,83.71,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.0784,0.0813,0.00252,0.00217,0.00287,0.000099,0.000085,0.00011,0.132,0.125,0.14,0.0052,0.0049,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.54,0.46,0.54,0
