datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1440972000000,2015,8,2014,11,48,7,0.0963,0.0454,0.0509,2745.72,20.47,20.47,16.34,1,1,1,159.2,151.8,167.1,84.21,74.14,75,72,93,0,0,0,0.471,0.437,0.556,84.21,74.14,92.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0778,0.0824,0.00291,0.00205,0.00363,0.00011,0.00008,0.00014,0.139,0.123,0.154,0.0054,0.0048,0.006,25.38,25.37,25.41,0.795,0,0.934,0.825,0,0.966,0.765,0,0.896,16.98,0,21.2,16.34,0,20.47,0,1,0,0,0.143,0,0.0908,0.143,0.0454,0.47,0.53,0.47,28.5
1441576800000,2015,9,2014,12,49,7,0.0862,0.0435,0.0427,2591.29,17.21,17.21,15.42,1,1,1,142.5,136.8,148.8,70.53,64.79,72,72,72,0,0,0,0.505,0.484,0.526,70.53,64.79,76.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0725,0.0768,0.00175,0.00126,0.00228,0.000068,0.000049,0.000089,0.114,0.104,0.125,0.0045,0.0041,0.0049,25.39,25.37,25.4,0.914,0.884,0.938,0.96,0.96,0.96,0.877,0.849,0.9,16.07,14.27,17.92,15.42,13.7,17.21,0,0,0,0,0,0,0.0857,0,0.0435,0.5,0.5,0.5,30.1
1442181600000,2015,9,2014,12,50,7,0.0784,0.0435,0.0348,315.264,13.14,13.14,1.877,1,1,1,129.6,125,134.9,57.6,53.03,72,72,72,0,0,0,0.556,0.534,0.576,57.6,53.03,62.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000646,0.000258,0.00109,0.000025,0.00001,0.000043,0.0919,0.0852,0.1,0.0036,0.0033,0.0039,25.41,25.4,25.41,0.125,0,0.874,0.137,0,0.96,0.12,0,0.839,1.955,0,13.68,1.877,0,13.14,0,6,0,0,0.857,0,0.0104,0.857,0.0436,0.55,0.44,0.56,4.02
1442786400000,2015,9,2014,12,51,7,0.0723,0.0435,0.00881,0,0,0,0,1,0,0.2857142857142857,119.6,115.5,123.7,47.57,43.46,72,72,72,33,0,49,0.602,0.582,0.624,14.57,0,51.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000239,0,0.000142,9.4e-7,0,0.0000056,0.0741,0.0708,0.0832,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06349,0.6,0.12,0.88,0
1443391200000,2015,9,2014,12,52,7,0.0686,0.0366,0.0209,0,0,0,0,1,0,0.5714285714285714,113.4,111.9,115.2,52.78,41.55,60.57,52,72,18.14,0,43,0.534,0.458,0.634,34.62,0,61.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000514,0,0.000982,0.00002,0,0.000038,0.0852,0.0708,0.0974,0.0033,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0477,0.53,0.3,0.7,0
1443996000000,2015,10,2015,1,1,7,0.0674,0.0314,0.0359,0,0,0,0,1,1,1,111.4,108.9,113.8,59.36,56.9,52,52,52,0,0,0,0.467,0.457,0.478,59.36,56.9,61.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000796,0.000586,0.001,0.000031,0.000023,0.000039,0.0943,0.0907,0.0978,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1444600800000,2015,10,2015,1,2,7,0.0652,0.0314,0.0338,0,0,0,0,1,1,1,107.8,106.4,109.2,55.81,54.44,52,52,52,0,0,0,0.482,0.476,0.489,55.81,54.44,57.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000494,0.000377,0.00061,0.000019,0.000015,0.000024,0.0892,0.0872,0.0911,0.0035,0.0034,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
1445205600000,2015,10,2015,1,3,7,0.062,0.0314,0.0181,0,0,0,0,1,0,0.5714285714285714,102.5,99.6,106.7,50.53,47.6,52,52,52,20.71,0,49,0.507,0.487,0.522,29.86,0,54.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000109,0,0.0004,0.0000043,0,0.000016,0.0784,0.0708,0.0876,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0439,0.51,0.29,0.71,0
1445810400000,2015,10,2015,1,4,7,0.059,0.0313,0,0,0,0,0,0,0,0,97.57,96.32,99.33,45.86,44.32,51.71,50,52,45.86,44,49,0.53,0.503,0.54,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.059,0.53,0,1,0
1446415200000,2015,11,2015,2,5,7,0.0634,0.0302,0.0331,0,0,0,0,1,1,1,104.8,101.8,107.3,54.8,51.79,50,50,50,0,0,0,0.477,0.466,0.491,54.8,51.79,57.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000408,0.000152,0.000617,0.000016,0.000006,0.000024,0.0877,0.0834,0.0912,0.0034,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.48,0.52,0.48,0
1447020000000,2015,11,2015,2,6,7,0.0671,0.0302,0.0369,323.916,13.5,13.5,1.928,1,1,1,111,107.5,114.1,61.01,57.53,50,50,50,0,0,0,0.45,0.438,0.465,61.01,57.53,64.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000936,0.00064,0.0012,0.000037,0.000025,0.000047,0.0966,0.0916,0.101,0.0038,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.881,0.137,0,0.96,0.121,0,0.845,2.008,0,14.06,1.928,0,13.5,0,6,0,0,0.857,0,0.0107,0.857,0.0302,0.45,0.55,0.45,4.83
1447624800000,2015,11,2015,2,7,7,0.0743,0.0302,0.044,2370.31,18.34,18.34,14.11,1,1,1,122.8,112.7,132.4,72.77,62.73,50,50,50,0,0,0,0.408,0.378,0.444,72.77,62.73,82.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0749,0.00194,0.00108,0.00276,0.000076,0.000042,0.00011,0.115,0.0991,0.131,0.0045,0.0039,0.0052,25.39,25.37,25.4,0.792,0,0.939,0.823,0,0.961,0.761,0,0.902,14.69,0,19.08,14.11,0,18.34,0,1,0,0,0.143,0,0.0784,0.143,0.0303,0.41,0.59,0.41,31.9
1448229600000,2015,11,2015,2,8,7,0.0813,0.0302,0.0511,3150.02,19.12,19.12,18.75,1,1,1,134.4,132.1,136.3,84.45,82.14,50,50,50,0,0,0,0.372,0.367,0.378,84.45,82.14,86.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0748,0.0762,0.00293,0.00273,0.00308,0.00011,0.00011,0.00012,0.135,0.131,0.138,0.0053,0.0051,0.0054,25.36,25.36,25.37,0.928,0.926,0.931,0.962,0.961,0.963,0.893,0.891,0.894,19.49,19.02,19.86,18.75,18.28,19.12,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
1448834400000,2015,11,2015,2,9,7,0.0843,0.0349,0.0494,3055.21,20.07,20.07,18.19,1,1,1,139.4,133.5,149.9,81.69,74.51,57.71,50,59,0,0,0,0.415,0.375,0.442,81.69,74.51,90.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0735,0.0793,0.00269,0.00208,0.00348,0.00011,0.000082,0.00014,0.131,0.119,0.148,0.0051,0.0047,0.0058,25.37,25.35,25.38,0.931,0.92,0.939,0.962,0.96,0.965,0.895,0.888,0.902,18.91,17.39,20.8,18.19,16.7,20.07,0,0,0,0,0,0,0.101,0,0.0349,0.41,0.59,0.41,36.2
1449439200000,2015,12,2015,3,10,7,0.095,0.0357,0.0593,3629.07,23.12,23.12,21.6,1,1,1,157.1,151,163.9,98.1,92.01,59,59,59,0,0,0,0.376,0.36,0.391,98.1,92.01,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0797,0.0842,0.00409,0.00357,0.00466,0.00016,0.00014,0.00018,0.161,0.15,0.173,0.0063,0.0059,0.0068,25.35,25.35,25.35,0.915,0.912,0.919,0.968,0.965,0.97,0.886,0.883,0.887,22.32,21.03,23.84,21.6,20.29,23.12,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.2
1450044000000,2015,12,2015,3,11,7,0.101,0.0357,0.0657,4036.14,25.69,25.69,24.02,1,1,1,167.6,161.9,174.5,108.6,103,59,59,59,0,0,0,0.352,0.338,0.364,108.6,103,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0835,0.088,0.00498,0.0045,0.00557,0.0002,0.00018,0.00022,0.18,0.169,0.192,0.007,0.0066,0.0075,25.36,25.35,25.36,0.917,0.913,0.922,0.97,0.97,0.97,0.889,0.886,0.894,24.77,23.37,26.48,24.02,22.67,25.69,0,0,0,0,0,0,0.133,0,0.0353,0.35,0.65,0.35,40
1450648800000,2015,12,2015,3,12,7,0.106,0.0357,0.0699,4316.03,27.08,27.08,25.69,1,1,1,174.5,168.5,180.3,115.5,109.5,59,59,59,0,0,0,0.338,0.327,0.35,115.5,109.5,121.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0858,0.09,0.00557,0.00506,0.00606,0.00022,0.0002,0.00024,0.192,0.181,0.202,0.0075,0.0071,0.0079,25.36,25.36,25.36,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.49,24.99,27.92,25.69,24.24,27.08,0,0,0,0,0,0,0.143,0,0.0361,0.34,0.66,0.34,40.7
1451253600000,2015,12,2015,3,13,7,0.113,0.0393,0.0735,4564.23,28.99,28.99,27.17,1,1,1,186.6,184.4,189.3,121.6,111.9,65,59,73,0,0,0,0.348,0.313,0.395,121.6,111.9,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0884,0.0928,0.00609,0.00526,0.00673,0.00024,0.00021,0.00026,0.204,0.187,0.216,0.008,0.0073,0.0085,25.37,25.36,25.38,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.01,25.61,29.89,27.17,24.84,28.99,0,0,0,0,0,0,0.151,0,0.0395,0.35,0.65,0.35,40.4
1451858400000,2016,1,2015,4,14,7,0.122,0.0442,0.0777,4839.36,30.49,30.49,28.81,1,1,1,201.4,195.6,208.7,128.4,122.6,73,73,73,0,0,0,0.363,0.35,0.373,128.4,122.6,135.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0943,0.0922,0.0968,0.00666,0.00617,0.00729,0.00026,0.00024,0.00029,0.217,0.206,0.23,0.0085,0.0081,0.009,25.37,25.32,25.39,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.7,28.28,31.43,28.81,27.43,30.49,0,0,0,0,0,0,0.16,0,0.0443,0.36,0.64,0.36,39.7
1452463200000,2016,1,2015,4,15,7,0.138,0.0442,0.0939,5880.12,39.54,39.54,35,1,1,1,228.2,213.3,247.3,155.2,140.3,73,73,73,0,0,0,0.32,0.295,0.342,155.2,140.3,174.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0985,0.11,0.00895,0.00768,0.0106,0.00035,0.0003,0.00042,0.265,0.238,0.299,0.01,0.0093,0.012,25.17,25.02,25.28,0.94,0.935,0.947,0.971,0.97,0.977,0.913,0.907,0.925,36.02,32.53,40.47,35,31.55,39.54,0,0,0,0,0,0,0.194,0,0.0441,0.32,0.68,0.32,42.6
1453068000000,2016,1,2015,4,16,7,0.159,0.0442,0.115,7300.61,46.18,46.18,43.46,1,1,1,263.7,253,275.4,190.7,180,73,73,73,0,0,0,0.277,0.265,0.289,190.7,180,202.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.112,0.12,0.012,0.0111,0.013,0.00047,0.00044,0.00051,0.328,0.309,0.349,0.013,0.012,0.014,24.92,24.85,24.98,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,44.34,41.82,47.12,43.46,40.98,46.18,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.9
1453672800000,2016,1,2015,4,17,7,0.173,0.0442,0.129,8016.03,48.2,48.2,47.71,1,1,1,286.3,277.3,299.8,213.3,204.3,73,73,73,0,0,0,0.255,0.244,0.263,213.3,204.3,226.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.129,0.0139,0.0131,0.015,0.00055,0.00052,0.0006,0.369,0.353,0.393,0.015,0.014,0.016,24.79,24.71,24.84,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.62,47.56,52.7,47.71,46.61,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.3
1454277600000,2016,2,2015,5,18,7,0.196,0.0514,0.144,8729.67,56.4,56.4,51.96,2,1,1.7142857142857142,323.7,304.4,343.8,238.7,219.4,85,85,85,0,0,0,0.263,0.247,0.279,238.7,219.4,258.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0167,0.0144,0.0211,0.00067,0.00057,0.00085,0.297,0.246,0.389,0.012,0.0098,0.016,24.68,24.6,24.77,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.39,25.96,51.98,32.87,25.18,48.2,0,0,0,0,0,0,0.289,0,0.052,0.26,0.73,0.27,44.5
1454882400000,2016,2,2015,5,19,7,0.22,0.0514,0.168,10192.6,64.96,64.96,60.67,2,2,2,363.6,348.4,383.4,278.6,263.4,85,85,85,0,0,0,0.234,0.222,0.244,278.6,263.4,298.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.143,0.155,0.0305,0.0233,0.0399,0.0012,0.00094,0.0016,0.309,0.287,0.339,0.012,0.012,0.014,24.47,24.34,24.57,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.27,29.59,33.49,30.34,28.7,32.48,0,0,0,0,0,0,0.337,0,0.052,0.23,0.76,0.24,46.3
1455487200000,2016,2,2015,5,20,7,0.254,0.0514,0.203,12237.1,78.58,78.58,72.84,2,2,2,419.9,391.9,445.5,334.9,306.9,85,85,85,0,0,0,0.203,0.191,0.217,334.9,306.9,360.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.168,0.158,0.177,0.0571,0.0439,0.0692,0.0023,0.0018,0.0028,0.394,0.352,0.432,0.016,0.014,0.018,24.12,23.96,24.29,0.946,0.941,0.95,0.972,0.97,0.977,0.92,0.913,0.928,37.46,34.41,40.23,36.42,33.38,39.29,0,0,0,0,0,0,0.405,0,0.051,0.2,0.8,0.2,48.2
1456092000000,2016,2,2015,5,21,7,0.298,0.0514,0.247,14895,96.4,96.4,88.66,2,2,2,493.4,457.8,533.8,408.4,372.8,85,85,85,0,0,0,0.173,0.159,0.186,408.4,372.8,448.8,990,990,990,965.8,965.7,966,24.2,24,24.3,0.194,0.182,0.208,0.0918,0.075,0.111,0.0038,0.0031,0.0046,0.504,0.451,0.565,0.021,0.019,0.024,23.68,23.43,23.89,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.932,0.939,45.27,41.55,49.42,44.33,40.69,48.2,0,0,0,0,0,0,0.493,0,0.051,0.17,0.83,0.17,50
1456696800000,2016,2,2015,5,22,7,0.363,0.0628,0.3,17265.9,112.1,112.1,102.8,3,2,2.5714285714285716,599.6,549.4,647.3,495.8,459.6,103.9,85,107,0,0,0,0.173,0.155,0.189,495.8,459.6,540.3,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.236,0.214,0.262,0.135,0.116,0.162,0.0057,0.0049,0.0069,0.582,0.531,0.613,0.025,0.022,0.026,23.13,22.9,23.34,0.952,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,42.93,35.3,51.73,41.14,34.25,48.2,0,0,0,0,0,0,0.571,0,0.063,0.17,0.83,0.17,47.6
1457301600000,2016,3,2015,6,23,7,0.424,0.0647,0.36,20654.9,129.6,129.6,122.9,3,3,3,701.7,662.3,737.3,594.7,555.3,107,107,107,0,0,0,0.153,0.145,0.162,594.7,555.3,630.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.293,0.271,0.313,0.198,0.172,0.222,0.0085,0.0073,0.0096,0.701,0.635,0.761,0.03,0.027,0.033,22.59,22.39,22.82,0.954,0.951,0.956,0.979,0.975,0.98,0.933,0.927,0.936,41.88,39.4,44.08,40.98,38.4,43.2,0,0,0,0,0,0,0.683,0,0.064,0.15,0.85,0.15,48.7
1457906400000,2016,3,2015,6,24,7,0.48,0.0647,0.416,23324.5,144.6,144.6,138.8,3,3,3,794.4,750.1,850,687.4,643.1,107,107,107,0,0,0,0.135,0.126,0.143,687.4,643.1,743,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.346,0.32,0.381,0.26,0.231,0.297,0.011,0.01,0.013,0.858,0.783,0.955,0.037,0.034,0.042,22.06,21.74,22.32,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.42,44.85,50.54,46.28,43.96,48.2,0,0,0,0,0,0,0.771,0,0.064,0.13,0.87,0.13,48.6
1458511200000,2016,3,2015,6,25,7,0.587,0.0647,0.523,27899,181.3,181.3,166.1,4,3,3.857142857142857,971,880.9,1063,864,773.9,107,107,107,0,0,0,0.111,0.101,0.121,864,773.9,955.6,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.492,0.409,0.575,0.357,0.314,0.401,0.016,0.014,0.018,1.09,0.976,1.24,0.049,0.043,0.057,21.13,20.66,21.57,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.57,40.3,52.17,43.24,39.36,48.2,0,0,0,0,0,0,0.923,0,0.064,0.11,0.89,0.11,47.5
1459116000000,2016,3,2015,6,26,7,0.678,0.0753,0.603,31340.3,190,190,186.5,4,4,4,1121,1086,1140,996.7,979.3,124.6,107,148,0,0,0,0.111,0.095,0.13,996.7,979.3,1020,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.631,0.597,0.654,0.429,0.413,0.467,0.02,0.019,0.022,1.34,1.28,1.4,0.062,0.059,0.065,20.38,20.3,20.55,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.59,47.05,48.48,46.64,46.11,47.51,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.2
1459720800000,2016,4,2015,7,27,7,0.691,0.0895,0.601,31150.9,186,186,185.4,4,4,4,1142,1138,1146,993.8,989.5,148,148,148,0,0,0,0.129,0.129,0.13,993.8,989.5,997.8,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.64,0.633,0.645,0.42,0.418,0.422,0.019,0.019,0.019,1.34,1.33,1.35,0.062,0.061,0.062,20.32,20.3,20.34,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.3,47.15,47.44,46.36,46.21,46.49,0,0,0,0,0,0,1.03,0,0.09,0.13,0.87,0.13,45.1
1460325600000,2016,4,2015,7,28,7,0.687,0.0756,0.611,31629.9,188.9,188.9,188.3,4,4,4,1135,1124,1140,1010,998.9,125,125,125,0,0,0,0.11,0.11,0.111,1010,998.9,1015,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.652,0.635,0.659,0.446,0.422,0.457,0.021,0.019,0.021,1.38,1.34,1.4,0.064,0.062,0.065,20.3,20.26,20.37,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.03,47.68,48.18,47.07,46.73,47.22,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,46
1460930400000,2016,4,2015,7,29,7,0.648,0.0756,0.572,30134.3,185.8,185.8,179.4,4,4,4,1072,1021,1116,946.5,896.5,125,125,125,0,0,0,0.117,0.112,0.122,946.5,896.5,990.7,990,990,990,968.1,968,968.3,21.9,21.7,22,0.576,0.529,0.623,0.397,0.373,0.419,0.018,0.017,0.019,1.23,1.15,1.32,0.056,0.052,0.061,20.64,20.42,20.89,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.76,43.86,47.39,44.84,42.98,46.45,0,0,0,0,0,0,0.997,0,0.076,0.12,0.88,0.12,46.5
1461535200000,2016,4,2015,7,30,7,0.577,0.0775,0.499,26865,169.2,169.2,159.9,4,3,3.857142857142857,953.6,904.8,1004,825.4,757.8,128.1,125,147,0,0,0,0.135,0.125,0.162,825.4,757.8,878.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.464,0.403,0.513,0.338,0.306,0.364,0.015,0.014,0.016,1.04,0.971,1.12,0.046,0.043,0.051,21.25,20.97,21.49,0.954,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.937,42.85,39.87,50.93,41.7,38.9,48.2,0,0,0,0,0,0,0.888,0,0.078,0.13,0.86,0.14,46.6
1462140000000,2016,5,2015,8,31,7,0.512,0.0889,0.423,23525.1,144.6,144.6,140,3,3,3,847.1,807.4,889.5,700.1,660.4,147,147,147,0,0,0,0.174,0.165,0.182,700.1,660.4,742.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.359,0.335,0.389,0.269,0.242,0.297,0.012,0.011,0.013,0.885,0.817,0.962,0.039,0.036,0.043,21.83,21.58,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.78,45.54,50.12,46.68,44.63,48.2,0,0,0,0,0,0,0.778,0,0.089,0.17,0.83,0.17,45.9
1462744800000,2016,5,2015,8,32,7,0.462,0.0889,0.373,21195.2,131.9,131.9,126.2,3,3,3,763.9,726.6,795.9,616.9,579.6,147,147,147,0,0,0,0.193,0.185,0.202,616.9,579.6,648.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.311,0.289,0.329,0.213,0.188,0.234,0.0093,0.0081,0.01,0.744,0.681,0.798,0.032,0.029,0.035,22.3,22.12,22.51,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,42.93,40.64,44.86,42.05,39.72,43.96,0,0,0,0,0,0,0.701,0,0.089,0.19,0.81,0.19,45.9
1463349600000,2016,5,2015,8,33,7,0.408,0.0889,0.319,18275.3,116.4,116.4,108.8,3,3,3,674.6,638.3,712.6,527.6,491.3,147,147,147,0,0,0,0.218,0.206,0.23,527.6,491.3,565.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.26,0.239,0.282,0.154,0.131,0.179,0.0066,0.0056,0.0077,0.594,0.534,0.657,0.025,0.023,0.028,22.81,22.59,23.01,0.949,0.945,0.952,0.972,0.97,0.976,0.922,0.917,0.928,37.32,34.94,39.76,36.26,33.89,38.79,0,0,0,0,0,0,0.604,0,0.089,0.22,0.78,0.22,44.8
1463954400000,2016,5,2015,8,34,7,0.36,0.0889,0.271,15812.2,96.4,96.4,94.12,2,2,2,594.8,564.7,626.5,447.8,417.7,147,147,147,0,0,0,0.247,0.235,0.26,447.8,417.7,479.5,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.216,0.204,0.233,0.11,0.0962,0.125,0.0047,0.004,0.0053,0.572,0.524,0.624,0.024,0.022,0.026,23.16,22.97,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.65,45.69,51.65,47.06,44.78,48.2,0,0,0,0,0,0,0.523,0,0.089,0.25,0.75,0.25,43.9
1464559200000,2016,5,2015,8,35,7,0.32,0.0768,0.243,14568.8,90.02,90.02,86.72,2,2,2,528.8,503.8,555.1,401.8,384.8,127,119,147,0,0,0,0.24,0.222,0.269,401.8,384.8,417.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.197,0.191,0.202,0.0886,0.0806,0.0961,0.0037,0.0033,0.004,0.499,0.474,0.523,0.021,0.02,0.022,23.52,23.39,23.66,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.24,42.54,45.93,43.36,41.69,45.01,0,0,0,0,0,0,0.482,0,0.077,0.24,0.76,0.24,45.5
1465164000000,2016,6,2015,9,36,7,0.287,0.072,0.215,12944.7,81.96,81.96,77.05,2,2,2,475.2,454.3,496.9,356.2,335.3,119,119,119,0,0,0,0.251,0.239,0.262,356.2,335.3,377.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.173,0.188,0.0671,0.0572,0.0774,0.0028,0.0024,0.0032,0.431,0.399,0.463,0.018,0.016,0.019,23.83,23.7,23.96,0.949,0.946,0.952,0.975,0.97,0.98,0.925,0.918,0.933,39.51,37.26,41.82,38.53,36.15,40.98,0,0,0,0,0,0,0.428,0,0.072,0.25,0.75,0.25,45.1
1465768800000,2016,6,2015,9,37,7,0.26,0.072,0.188,11291.8,71.09,71.09,67.21,2,2,2,430.1,412.4,448.5,311.1,293.4,119,119,119,0,0,0,0.277,0.265,0.289,311.1,293.4,329.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.158,0.171,0.0458,0.0375,0.0545,0.0019,0.0015,0.0022,0.363,0.337,0.391,0.015,0.014,0.016,24.1,23.99,24.21,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.65,32.71,36.64,33.61,31.73,35.55,0,0,0,0,0,0,0.373,0,0.072,0.28,0.72,0.28,43.4
1466373600000,2016,6,2015,9,38,7,0.237,0.072,0.165,9938.04,62.46,62.46,59.16,2,2,2,392.4,377.7,407.8,273.4,258.7,119,119,119,0,0,0,0.303,0.292,0.315,273.4,258.7,288.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.146,0.157,0.0281,0.0211,0.0353,0.0011,0.00085,0.0014,0.307,0.284,0.33,0.012,0.012,0.013,24.33,24.24,24.43,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.49,28.86,32.19,29.58,28,31.23,0,0,0,0,0,0,0.329,0,0.072,0.3,0.7,0.3,41.9
1466978400000,2016,6,2015,9,39,7,0.218,0.0691,0.149,8957,54.99,54.99,53.32,2,2,2,360.4,347.9,373,246.1,239.9,114.3,108,119,0,0,0,0.317,0.303,0.33,246.1,239.9,254,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.138,0.145,0.0169,0.0161,0.0189,0.00068,0.00065,0.00076,0.267,0.259,0.277,0.011,0.01,0.011,24.53,24.46,24.6,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.903,27.48,26.8,28.35,26.66,26,27.5,0,0,0,0,0,0,0.296,0,0.069,0.32,0.68,0.32,41.1
1467583200000,2016,7,2015,10,40,7,0.201,0.0653,0.135,8211.43,51.09,51.09,48.88,2,1,1.2857142857142858,331.7,320.3,343.8,223.7,212.3,108,108,108,0,0,0,0.326,0.314,0.337,223.7,212.3,235.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.137,0.0148,0.0138,0.0158,0.00059,0.00055,0.00063,0.347,0.25,0.399,0.014,0.01,0.016,24.59,24.52,24.65,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.69,25.87,52.47,41.64,25.09,48.2,0,0,0,0,0,0,0.272,0,0.066,0.32,0.67,0.33,40.9
1468188000000,2016,7,2015,10,41,7,0.186,0.0653,0.12,7583.33,47.29,47.29,45.14,1,1,1,307.1,298.1,316.7,199.1,190.1,108,108,108,0,0,0,0.352,0.341,0.362,199.1,190.1,208.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.0119,0.0135,0.00051,0.00047,0.00054,0.348,0.332,0.365,0.014,0.013,0.015,24.72,24.65,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.06,43.96,48.25,45.14,43.09,47.29,0,0,0,0,0,0,0.251,0,0.066,0.35,0.65,0.35,40.8
1468792800000,2016,7,2015,10,42,7,0.173,0.0653,0.108,6758.21,42.39,42.39,40.23,1,1,1,286.1,277.1,295.1,178.1,169.1,108,108,108,0,0,0,0.378,0.366,0.39,178.1,169.1,187.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.31,0.294,0.326,0.012,0.012,0.013,24.85,24.79,24.9,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.14,39.02,43.26,40.23,38,42.39,0,0,0,0,0,0,0.223,0,0.065,0.38,0.62,0.38,39.1
1469397600000,2016,7,2015,10,43,7,0.162,0.0653,0.0963,5986.13,37.39,37.39,35.63,1,1,1,267.2,259.8,274.6,159.2,151.8,108,108,108,0,0,0,0.404,0.393,0.416,159.2,151.8,166.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00928,0.00866,0.00991,0.00037,0.00034,0.00039,0.276,0.263,0.29,0.011,0.01,0.011,24.95,24.91,25,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.71,34.98,38.44,35.63,33.93,37.39,0,0,0,0,0,0,0.198,0,0.0657,0.4,0.59,0.41,37
1470002400000,2016,8,2015,11,44,7,0.15,0.0562,0.094,5851.27,36.93,36.93,34.83,1,1,1,248.4,239.3,257.4,155.4,146.3,93,93,93,0,0,0,0.375,0.361,0.389,155.4,146.3,164.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.103,0.11,0.00896,0.00819,0.00972,0.00035,0.00032,0.00038,0.268,0.252,0.284,0.011,0.0099,0.011,25.05,24.99,25.11,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.9,33.78,38.01,34.83,32.77,36.93,0,0,0,0,0,0,0.193,0,0.056,0.37,0.63,0.37,39
1470607200000,2016,8,2015,11,45,7,0.138,0.0562,0.0822,5107.21,32.08,32.08,30.4,1,1,1,228.9,221.6,236.3,135.9,128.6,93,93,93,0,0,0,0.407,0.394,0.42,135.9,128.6,143.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0971,0.102,0.0073,0.00668,0.00793,0.00029,0.00026,0.00031,0.233,0.22,0.246,0.0092,0.0086,0.0097,25.19,25.14,25.25,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.34,29.61,33.07,30.4,28.72,32.08,0,0,0,0,0,0,0.169,0,0.0558,0.41,0.6,0.4,37
1471212000000,2016,8,2015,11,46,7,0.13,0.0562,0.0735,4548.18,28.41,28.41,27.07,1,1,1,214.4,208.7,220.2,121.4,115.7,93,93,93,0,0,0,0.434,0.422,0.446,121.4,115.7,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0926,0.0967,0.00607,0.00559,0.00656,0.00024,0.00022,0.00026,0.207,0.197,0.217,0.0081,0.0077,0.0085,25.31,25.26,25.35,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.91,26.52,29.29,27.07,25.73,28.41,0,0,0,0,0,0,0.15,0,0.0565,0.43,0.57,0.43,35
1471816800000,2016,8,2015,11,47,7,0.122,0.0562,0.0653,1787.43,25.27,25.27,10.64,1,1,1,201,195.3,206.8,108.1,102.3,93,93,93,0,0,0,0.463,0.45,0.476,108.1,102.3,113.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0879,0.0919,0.00493,0.00445,0.00542,0.00019,0.00017,0.00021,0.183,0.173,0.193,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.893,10.97,0,26.06,10.64,0,25.27,0,4,0,0,0.571,0,0.0591,0.571,0.0567,0.46,0.54,0.46,14.7
1472421600000,2016,8,2015,11,48,7,0.114,0.049,0.0647,2401.14,26,26,14.29,1,1,1,188,180.3,193.9,107,98.21,81,72,93,0,0,0,0.43,0.381,0.486,107,98.21,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0864,0.0909,0.00485,0.0041,0.00567,0.00019,0.00016,0.00022,0.18,0.166,0.197,0.007,0.0065,0.0077,25.4,25.38,25.42,0.525,0,0.923,0.554,0,0.97,0.51,0,0.895,14.73,0,26.81,14.29,0,26,0,3,0,0,0.429,0,0.0794,0.429,0.0493,0.43,0.57,0.43,21.1
1473026400000,2016,9,2015,12,49,7,0.103,0.0435,0.06,3669.02,23.37,23.37,21.84,1,1,1,171.1,165.2,177.8,99.13,93.23,72,72,72,0,0,0,0.421,0.405,0.436,99.13,93.23,105.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0826,0.087,0.00418,0.00367,0.00474,0.00016,0.00014,0.00019,0.165,0.155,0.177,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.56,21.31,24.09,21.84,20.58,23.37,0,0,0,0,0,0,0.121,0,0.043,0.42,0.58,0.42,35.6
1473631200000,2016,9,2015,12,50,7,0.0953,0.0435,0.0518,3195.23,20.19,20.19,19.02,1,1,1,157.7,152.4,163.3,85.65,80.38,72,72,72,0,0,0,0.457,0.441,0.473,85.65,80.38,91.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.078,0.0819,0.00303,0.00258,0.00351,0.00012,0.0001,0.00014,0.141,0.132,0.151,0.0055,0.0052,0.0059,25.37,25.37,25.38,0.927,0.921,0.933,0.962,0.96,0.965,0.892,0.888,0.896,19.76,18.67,20.92,19.02,17.92,20.19,0,0,0,0,0,0,0.106,0,0.0435,0.46,0.54,0.46,33.5
1474236000000,2016,9,2015,12,51,7,0.0889,0.0435,0.0453,2802.79,17.64,17.64,16.68,1,1,1,146.9,142.8,151,74.91,70.81,72,72,72,0,0,0,0.49,0.477,0.504,74.91,70.81,79.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0746,0.0775,0.00212,0.00177,0.00247,0.000083,0.000069,0.000097,0.122,0.115,0.129,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.932,0.917,0.94,0.96,0.96,0.96,0.895,0.881,0.902,17.38,16.17,18.38,16.68,15.53,17.64,0,0,0,0,0,0,0.0927,0,0.0436,0.49,0.51,0.49,31.5
1474840800000,2016,9,2015,12,52,7,0.0833,0.0401,0.0432,2598.92,18.54,18.54,15.47,1,1,1,137.7,134.6,141.4,71.37,63.97,66.29,52,72,0,0,0,0.481,0.384,0.53,71.37,63.97,83.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0722,0.0756,0.00182,0.00119,0.00284,0.000071,0.000047,0.00011,0.114,0.102,0.134,0.0045,0.004,0.0052,25.39,25.37,25.4,0.905,0.88,0.93,0.96,0.96,0.961,0.869,0.844,0.894,16.11,14.02,19.28,15.47,13.46,18.54,0,0,0,0,0,0,0.0859,0,0.0401,0.48,0.52,0.48,31.2
1475445600000,2016,10,2016,1,1,7,0.0804,0.0314,0.049,3032.06,18.71,18.71,18.05,1,1,1,133,130.8,136.3,81,78.78,52,52,52,0,0,0,0.391,0.382,0.398,81,78.78,84.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0739,0.0759,0.00264,0.00245,0.00291,0.0001,0.000096,0.00011,0.129,0.125,0.135,0.0051,0.0049,0.0053,25.37,25.36,25.37,0.932,0.928,0.935,0.961,0.96,0.962,0.896,0.893,0.898,18.79,18.33,19.45,18.05,17.6,18.71,0,0,0,0,0,0,0.1,0,0.0314,0.39,0.61,0.39,37.7
1476050400000,2016,10,2016,1,2,7,0.0765,0.0314,0.045,2784.28,17.65,17.65,16.57,1,1,1,126.5,122.3,131.1,74.48,70.3,52,52,52,0,0,0,0.411,0.397,0.425,74.48,70.3,79.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0709,0.074,0.00208,0.00173,0.00247,0.000082,0.000068,0.000097,0.118,0.11,0.126,0.0046,0.0043,0.0049,25.38,25.37,25.39,0.931,0.915,0.939,0.96,0.96,0.96,0.894,0.878,0.902,17.26,16.02,18.39,16.57,15.38,17.65,0,0,0,0,0,0,0.0921,0,0.0315,0.41,0.59,0.41,36.4
1476655200000,2016,10,2016,1,3,7,0.0713,0.0314,0.0399,2359.33,14.95,14.95,14.04,1,1,1,117.9,115.5,120.9,65.92,63.46,52,52,52,0,0,0,0.441,0.43,0.45,65.92,63.46,68.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00135,0.00114,0.00161,0.000053,0.000045,0.000063,0.104,0.1,0.108,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.891,0.877,0.907,0.96,0.96,0.96,0.855,0.842,0.871,14.63,13.86,15.58,14.04,13.31,14.95,0,0,0,0,0,0,0.078,0,0.0314,0.44,0.56,0.44,33.1
1477260000000,2016,10,2016,1,4,7,0.0681,0.0314,0.0366,0,0,0,0,1,1,1,112.6,111.6,113.5,60.58,59.64,52,52,52,0,0,0,0.462,0.458,0.466,60.58,59.64,61.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000899,0.000819,0.000982,0.000035,0.000032,0.000038,0.096,0.0947,0.0974,0.0038,0.0037,0.0038,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.46,0.54,0.46,0
1477864800000,2016,10,2016,1,5,7,0.071,0.0304,0.0406,1510.34,17.35,17.35,8.99,1,1,1,117.5,111.1,127.5,67.17,59.09,50.29,50,52,0,0,0,0.429,0.392,0.468,67.17,59.09,77.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0731,0.00146,0.000773,0.00234,0.000057,0.00003,0.000092,0.106,0.0939,0.123,0.0042,0.0037,0.0048,25.39,25.38,25.41,0.524,0,0.94,0.549,0,0.96,0.503,0,0.903,9.365,0,18.07,8.99,0,17.35,0,3,0,0,0.429,0,0.0499,0.429,0.0304,0.43,0.57,0.43,21.3
1478469600000,2016,11,2016,2,6,7,0.0813,0.0302,0.0511,3151.3,20.18,20.18,18.76,1,1,1,134.4,126.4,141.4,84.45,76.4,50,50,50,0,0,0,0.373,0.354,0.396,84.45,76.4,91.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0727,0.078,0.00293,0.00224,0.00352,0.00011,0.000088,0.00014,0.135,0.121,0.148,0.0053,0.0047,0.0058,25.36,25.35,25.38,0.928,0.92,0.939,0.962,0.96,0.965,0.893,0.887,0.901,19.49,17.85,20.91,18.76,17.13,20.18,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
1479074400000,2016,11,2016,2,7,7,0.0846,0.0302,0.0544,3336.18,21.01,21.01,19.86,1,1,1,139.9,136.3,145.5,89.88,86.25,50,50,50,0,0,0,0.358,0.344,0.367,89.88,86.25,95.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0762,0.0795,0.00339,0.00308,0.00387,0.00013,0.00012,0.00015,0.145,0.138,0.155,0.0057,0.0054,0.0061,25.36,25.35,25.36,0.922,0.915,0.926,0.964,0.963,0.967,0.889,0.885,0.891,20.59,19.86,21.74,19.86,19.12,21.01,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
1479679200000,2016,11,2016,2,8,7,0.0909,0.0302,0.0606,3700.48,22.98,22.98,22.03,1,1,1,150.2,146.4,154.3,100.2,96.36,50,50,50,0,0,0,0.333,0.324,0.342,100.2,96.36,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0798,0.0826,0.00427,0.00394,0.00461,0.00017,0.00015,0.00018,0.163,0.156,0.17,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.74,21.9,23.69,22.03,21.18,22.98,0,0,0,0,0,0,0.122,0,0.0303,0.33,0.67,0.33,40.7
1480284000000,2016,11,2016,2,9,7,0.092,0.0334,0.0587,3585.28,22.72,22.72,21.34,1,1,1,152.1,148.8,153.5,97,93.65,55.14,50,59,0,0,0,0.362,0.326,0.387,97,93.65,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0802,0.0822,0.004,0.00371,0.00452,0.00016,0.00015,0.00018,0.158,0.153,0.169,0.0062,0.006,0.0066,25.35,25.34,25.35,0.915,0.911,0.917,0.967,0.966,0.97,0.885,0.883,0.886,22.06,21.36,23.42,21.34,20.63,22.72,0,0,0,0,0,0,0.119,0,0.0333,0.36,0.64,0.36,39
1480888800000,2016,12,2016,3,10,7,0.0937,0.0357,0.0581,3550.6,22.73,22.73,21.13,1,1,1,155,151,162.2,96,92.01,59,59,59,0,0,0,0.381,0.364,0.391,96,92.01,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0797,0.0836,0.00391,0.00357,0.00452,0.00015,0.00014,0.00018,0.157,0.15,0.17,0.0062,0.0059,0.0067,25.35,25.35,25.35,0.916,0.913,0.919,0.967,0.965,0.97,0.885,0.884,0.887,21.86,21.03,23.44,21.13,20.29,22.73,0,0,0,0,0,0,0.117,0,0.0356,0.38,0.62,0.38,37.9
1481493600000,2016,12,2016,3,11,7,0.104,0.0357,0.0682,4206.63,27.02,27.02,25.04,1,1,1,171.8,164.7,180,112.8,105.7,59,59,59,0,0,0,0.344,0.328,0.358,112.8,105.7,121,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0845,0.0899,0.00534,0.00473,0.00604,0.00021,0.00019,0.00024,0.187,0.174,0.202,0.0073,0.0068,0.0079,25.36,25.35,25.36,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.887,0.898,25.81,24.04,27.85,25.04,23.32,27.02,0,0,0,0,0,0,0.139,0,0.0358,0.34,0.66,0.34,40.4
1482098400000,2016,12,2016,3,12,7,0.115,0.0357,0.079,4929.55,30.88,30.88,29.34,1,1,1,189.7,182.5,196.1,130.7,123.5,59,59,59,0,0,0,0.311,0.301,0.323,130.7,123.5,137.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0908,0.0956,0.00686,0.00624,0.00741,0.00027,0.00024,0.00029,0.219,0.206,0.231,0.0086,0.0081,0.009,25.36,25.36,25.36,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.25,28.47,31.83,29.34,27.62,30.88,0,0,0,0,0,0,0.163,0,0.036,0.31,0.69,0.31,42.9
1482703200000,2016,12,2016,3,13,7,0.12,0.0369,0.083,5194.71,31.79,31.79,30.92,1,1,1,198.3,193.9,204.1,137.3,131.1,61,59,73,0,0,0,0.307,0.295,0.358,137.3,131.1,141,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0948,0.0969,0.00742,0.00689,0.00773,0.00029,0.00027,0.0003,0.231,0.222,0.237,0.009,0.0087,0.0093,25.36,25.35,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.88,30.34,32.77,30.92,29.43,31.79,0,0,0,0,0,0,0.172,0,0.037,0.31,0.69,0.31,43.3
1483308000000,2017,1,2016,4,14,7,0.132,0.0442,0.0877,5478.15,34,34,32.61,1,1,1,218,209.3,224,145,136.3,73,73,73,0,0,0,0.335,0.326,0.349,145,136.3,151,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.097,0.102,0.00807,0.00733,0.00859,0.00032,0.00029,0.00034,0.246,0.231,0.257,0.0097,0.009,0.01,25.25,25.2,25.31,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.62,31.56,35.05,32.61,30.61,34,0,0,0,0,0,0,0.181,0,0.0443,0.33,0.66,0.34,41.5
1483912800000,2017,1,2016,4,15,7,0.145,0.0442,0.101,6353.3,41.81,41.81,37.82,1,1,1,240.2,227.6,256.6,167.2,154.6,73,73,73,0,0,0,0.305,0.285,0.321,167.2,154.6,183.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.103,0.114,0.00996,0.00889,0.0114,0.00039,0.00035,0.00045,0.286,0.264,0.315,0.011,0.01,0.012,25.08,24.96,25.17,0.944,0.94,0.95,0.974,0.97,0.98,0.92,0.912,0.931,38.82,35.88,42.66,37.82,34.8,41.81,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
1484517600000,2017,1,2016,4,16,7,0.169,0.0442,0.125,7838.8,48.2,48.2,46.66,1,1,1,280.1,261.8,295.1,207.1,188.8,73,73,73,0,0,0,0.261,0.247,0.279,207.1,188.8,222.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.116,0.127,0.0134,0.0118,0.0146,0.00053,0.00047,0.00058,0.357,0.325,0.384,0.014,0.013,0.015,24.82,24.74,24.93,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.18,43.89,51.66,46.66,43.01,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.4
1485122400000,2017,1,2016,4,17,7,0.187,0.0442,0.143,8656.27,53.35,53.35,51.53,2,2,2,309.1,301.4,317.3,236.1,228.4,73,73,73,0,0,0,0.236,0.23,0.242,236.1,228.4,244.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.13,0.135,0.0158,0.0152,0.0165,0.00063,0.0006,0.00066,0.25,0.241,0.259,0.01,0.0096,0.01,24.8,24.75,24.85,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.9,26.56,25.68,27.5,25.76,24.91,26.67,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.3
1485727200000,2017,1,2016,4,18,7,0.203,0.0493,0.153,9295.78,58.29,58.29,55.33,2,2,2,335.3,318.6,352.5,253.7,242.9,81.57,73,85,0,0,0,0.243,0.227,0.259,253.7,242.9,267.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.136,0.144,0.0195,0.0164,0.0253,0.00078,0.00066,0.001,0.272,0.259,0.293,0.011,0.01,0.012,24.65,24.54,24.75,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.52,27.28,30.05,27.67,26.46,29.15,0,0,0,0,0,0,0.307,0,0.05,0.24,0.75,0.25,45.8
1486332000000,2017,2,2016,5,19,7,0.226,0.0514,0.175,10574.9,66.01,66.01,62.95,2,2,2,374.1,356.6,388.4,289.1,271.6,85,85,85,0,0,0,0.227,0.219,0.238,289.1,271.6,303.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.146,0.157,0.0355,0.0272,0.0422,0.0014,0.0011,0.0017,0.325,0.299,0.347,0.013,0.012,0.014,24.4,24.31,24.52,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.45,30.5,34.03,31.47,29.59,33,0,0,0,0,0,0,0.35,0,0.051,0.23,0.77,0.23,46.8
1486936800000,2017,2,2016,5,20,7,0.249,0.0514,0.198,11932.4,76.83,76.83,71.03,2,2,2,411.7,393,437.9,326.7,308,85,85,85,0,0,0,0.207,0.194,0.216,326.7,308,352.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.175,0.0532,0.0444,0.0655,0.0022,0.0018,0.0027,0.382,0.353,0.421,0.016,0.014,0.017,24.17,24.01,24.28,0.945,0.942,0.949,0.971,0.97,0.975,0.917,0.913,0.925,36.57,34.53,39.41,35.51,33.5,38.42,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,47.9
1487541600000,2017,2,2016,5,21,7,0.298,0.0514,0.246,14816.3,96.4,96.4,88.19,2,2,2,492.1,450.1,539.3,407.1,365.1,85,85,85,0,0,0,0.174,0.158,0.189,407.1,365.1,454.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.179,0.21,0.0911,0.0714,0.113,0.0038,0.0029,0.0047,0.502,0.439,0.573,0.021,0.018,0.024,23.68,23.4,23.94,0.955,0.95,0.958,0.98,0.978,0.98,0.935,0.929,0.939,45.12,40.73,49.93,44.1,39.82,48.2,0,0,0,0,0,0,0.49,0,0.052,0.17,0.83,0.17,49.7
1488146400000,2017,2,2016,5,22,7,0.375,0.0609,0.314,17976.1,121.7,121.7,107,3,2,2.7142857142857144,619.8,556,694.3,519,471,100.7,85,107,0,0,0,0.162,0.148,0.18,519,471,587.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.248,0.217,0.289,0.149,0.121,0.193,0.0063,0.0051,0.0083,0.604,0.522,0.689,0.026,0.022,0.03,23.02,22.63,23.3,0.951,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.937,42.09,35.29,52.68,40.26,34.23,48.2,0,0,0,0,0,0,0.594,0,0.061,0.16,0.84,0.16,47.9
1488751200000,2017,3,2016,6,23,7,0.489,0.0647,0.424,23598.1,157,157,140.5,4,3,3.142857142857143,808.3,724.1,907,701.3,617.1,107,107,107,0,0,0,0.133,0.118,0.148,701.3,617.1,800,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.358,0.306,0.433,0.268,0.213,0.326,0.012,0.0092,0.015,0.871,0.739,0.985,0.038,0.032,0.044,22,21.5,22.46,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.24,40.21,51.4,44.95,39.26,48.2,0,0,0,0,0,0,0.78,0,0.065,0.13,0.87,0.13,48.3
1489356000000,2017,3,2016,6,24,7,0.705,0.0647,0.61,31000.1,192.8,192.8,184.5,4,4,4,1166,955.3,1409,1059,848.3,107,107,107,50.14,0,202,0.0934,0.0759,0.112,1009,848.3,1100,990,990,990,968.4,967.7,969.2,21.6,20.8,22.3,0.678,0.477,0.857,0.514,0.35,0.648,0.024,0.016,0.031,1.47,1.06,1.8,0.068,0.047,0.087,20.11,19,21.22,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.32,42.13,50.5,46.13,41.29,48.2,0,0,0,0,0,0,1.03,0,0.095,0.092,0.87,0.13,44
1489960800000,2017,3,2016,6,25,7,1.02,0.0761,0.665,30540.5,189.4,189.4,181.8,4,4,4,1678,1462,1922,1552,1355,125.9,107,129,452.3,255,693,0.0754,0.0671,0.0847,1100,1100,1100,990,990,990,970.1,969.4,970.8,19.9,19.2,20.6,0.911,0.88,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.098,18.08,17.28,18.81,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.37,44.22,48.31,45.45,43.33,47.34,0,0,0,0,0,0,1.01,0,0.355,0.075,0.65,0.35,29.9
1490565600000,2017,3,2016,6,26,7,1.32,0.0932,0.665,27853.3,170.6,170.6,165.8,4,4,4,2190,2003,2310,2036,1874,154.1,129,217,935.4,774,1036,0.07,0.0569,0.0947,1100,1100,1100,990,990,990,971.6,971.1,971.8,18.4,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.28,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.52,43.51,41.45,40.66,42.64,0,0,0,0,0,0,0.921,0,0.655,0.071,0.5,0.5,21.1
1491170400000,2017,4,2016,7,27,7,1.4,0.131,0.665,27270.2,162.5,162.5,162.3,4,4,4,2322,2314,2329,2105,2097,217,217,217,1005,997,1012,0.0935,0.0932,0.0938,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.23,16.27,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.45,41.4,41.5,40.58,40.53,40.64,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1491775200000,2017,4,2016,7,28,7,1.37,0.131,0.665,27553.8,165.6,165.6,164,4,4,4,2260,2199,2302,2043,1982,217,217,217,942.4,882,985,0.096,0.0942,0.0987,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.3,16.55,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.85,41.57,42.24,41,40.71,41.4,0,0,0,0,0,0,0.911,0,0.705,0.096,0.49,0.51,20.1
1492380000000,2017,4,2016,7,29,7,1.25,0.113,0.665,28383.7,171.6,171.6,169,4,4,4,2068,1971,2166,1881,1823,187.4,148,217,780.6,723,849,0.0902,0.0727,0.105,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.63,17.12,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.1,42.46,43.78,42.24,41.61,42.91,0,0,0,0,0,0,0.939,0,0.585,0.09,0.53,0.47,22.7
1492984800000,2017,4,2016,7,30,7,1.11,0.0895,0.665,29644.2,179.8,179.8,176.5,4,4,4,1831,1733,1940,1683,1585,148,148,148,583.3,485,692,0.0809,0.0763,0.0854,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.22,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.01,44.06,45.88,44.11,43.18,44.96,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1493589600000,2017,5,2016,8,31,7,0.984,0.116,0.665,30830.3,185.9,185.9,183.5,4,4,4,1627,1558,1703,1435,1366,192,192,192,335.4,266,411,0.118,0.113,0.123,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.914,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.24,17.99,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,46.16,47.42,45.88,45.24,46.47,0,0,0,0,0,0,1.02,0,0.319,0.12,0.68,0.32,31.3
1494194400000,2017,5,2016,8,32,7,0.904,0.116,0.665,31628,190.1,190.1,188.3,4,4,4,1494,1447,1542,1302,1255,192,192,192,202.1,155,250,0.129,0.125,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.884,0.863,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.86,0.089,0.088,0.091,18.7,18.52,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.56,48.49,47.07,46.61,47.52,0,0,0,0,0,0,1.05,0,0.239,0.13,0.74,0.26,35
1494799200000,2017,5,2016,8,33,7,0.824,0.116,0.664,32279,192.8,192.8,192.1,4,4,4,1363,1274,1431,1171,1082,192,192,192,73,0,139,0.141,0.134,0.151,1097,1082,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.823,0.77,0.854,0.642,0.607,0.648,0.031,0.029,0.031,1.76,1.67,1.8,0.084,0.079,0.087,19.19,18.94,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.64,49.86,48.03,47.67,48.2,0,0,0,0,0,0,1.07,0,0.16,0.14,0.81,0.19,39.2
1495404000000,2017,5,2016,8,34,7,0.7,0.116,0.584,30195,190.6,190.6,179.7,4,4,4,1157,1081,1242,965.2,889,192,192,192,0,0,0,0.166,0.155,0.178,965.2,889,1050,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.612,0.53,0.723,0.423,0.369,0.535,0.02,0.017,0.025,1.3,1.14,1.55,0.06,0.052,0.073,20.3,19.79,20.7,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.85,43.09,48.63,44.93,42.23,47.65,0,0,0,0,0,0,0.999,0,0.116,0.17,0.83,0.17,43.1
1496008800000,2017,5,2016,8,35,7,0.603,0.105,0.497,26454.6,165.3,165.3,157.5,4,3,3.857142857142857,996.8,943.5,1057,822.5,782.5,174.3,161,192,0,0,0,0.175,0.162,0.19,822.5,782.5,865.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.468,0.43,0.508,0.337,0.318,0.358,0.015,0.014,0.016,1.04,0.983,1.1,0.047,0.044,0.05,21.09,20.82,21.29,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.93,0.937,42.42,39.73,52.07,41.09,38.75,48.2,0,0,0,0,0,0,0.875,0,0.106,0.17,0.82,0.18,43.9
1496613600000,2017,6,2016,9,36,7,0.534,0.0974,0.436,23851.6,144.6,144.6,142,3,3,3,882.3,842.1,927.3,721.3,681.1,161,161,161,0,0,0,0.183,0.174,0.191,721.3,681.1,766.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.35,0.415,0.282,0.256,0.31,0.013,0.011,0.014,0.927,0.855,1.01,0.041,0.038,0.045,21.64,21.38,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.81,46.61,51.23,47.32,45.68,48.2,0,0,0,0,0,0,0.789,0,0.098,0.18,0.82,0.18,44.7
1497218400000,2017,6,2016,9,37,7,0.488,0.0974,0.39,21995,135.4,135.4,130.9,3,3,3,806.5,782.6,832.6,645.5,621.6,161,161,161,0,0,0,0.2,0.193,0.206,645.5,621.6,671.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.316,0.345,0.232,0.216,0.25,0.01,0.0094,0.011,0.795,0.755,0.839,0.035,0.033,0.037,22.08,21.93,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.53,43.11,46.07,43.64,42.25,45.14,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45.1
1497823200000,2017,6,2016,9,38,7,0.449,0.0974,0.351,20004.5,125.2,125.2,119.1,3,3,3,742.1,708,773.9,581.1,547,161,161,161,0,0,0,0.217,0.208,0.227,581.1,547,612.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.293,0.274,0.311,0.189,0.166,0.21,0.0082,0.0072,0.0091,0.686,0.629,0.74,0.03,0.027,0.032,22.45,22.26,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.62,38.47,42.59,39.69,37.43,41.73,0,0,0,0,0,0,0.662,0,0.098,0.22,0.78,0.22,44.6
1498428000000,2017,6,2016,9,39,7,0.403,0.102,0.302,17336.2,110.2,110.2,103.2,3,2,2.7142857142857144,666.8,637.2,697.9,498.6,451.2,168.1,161,186,0,0,0,0.253,0.231,0.292,498.6,451.2,536.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.247,0.222,0.268,0.137,0.112,0.16,0.0058,0.0048,0.0068,0.58,0.542,0.612,0.025,0.023,0.026,22.85,22.7,22.97,0.951,0.946,0.958,0.973,0.97,0.98,0.925,0.917,0.939,40.07,35.08,49.57,38.96,34.03,48.2,0,0,0,0,0,0,0.573,0,0.101,0.25,0.75,0.25,43
1499032800000,2017,7,2016,10,40,7,0.363,0.112,0.251,14818.7,93.57,93.57,88.21,2,2,2,600.4,574.6,627.6,414.4,388.6,186,186,186,0,0,0,0.31,0.296,0.324,414.4,388.6,441.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.217,0.0946,0.0824,0.107,0.004,0.0035,0.0046,0.523,0.484,0.565,0.022,0.02,0.024,23.18,23.02,23.33,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45,42.38,47.74,44.1,41.53,46.79,0,0,0,0,0,0,0.49,0,0.112,0.31,0.69,0.31,40.8
1499637600000,2017,7,2016,10,41,7,0.329,0.112,0.216,12827.3,81.28,81.28,76.35,2,2,2,543.9,521.8,566.1,357.9,335.8,186,186,186,0,0,0,0.342,0.329,0.356,357.9,335.8,380.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.194,0.0679,0.0575,0.0784,0.0028,0.0024,0.0033,0.438,0.405,0.471,0.018,0.017,0.02,23.51,23.38,23.65,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.933,39.18,36.85,41.5,38.18,35.74,40.64,0,0,0,0,0,0,0.424,0,0.113,0.34,0.66,0.34,39
1500242400000,2017,7,2016,10,42,7,0.3,0.112,0.187,11112.2,70.08,70.08,66.14,2,2,2,496,477.2,515,310,291.2,186,186,186,0,0,0,0.375,0.361,0.39,310,291.2,329,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0453,0.0365,0.0543,0.0019,0.0015,0.0023,0.366,0.338,0.395,0.015,0.014,0.016,23.8,23.69,23.91,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.1,32.07,36.12,33.07,31.11,35.04,0,0,0,0,0,0,0.367,0,0.113,0.37,0.62,0.38,37
1500847200000,2017,7,2016,10,43,7,0.275,0.112,0.163,9670.19,60.99,60.99,57.56,2,2,2,455.3,439.8,471.5,269.3,253.8,186,186,186,0,0,0,0.409,0.395,0.423,269.3,253.8,285.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0261,0.0188,0.0337,0.0011,0.00077,0.0014,0.305,0.282,0.33,0.013,0.012,0.014,24.05,23.95,24.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.67,27.96,31.44,28.78,27.12,30.5,0,0,0,0,0,0,0.32,0,0.112,0.41,0.59,0.41,35.2
1501452000000,2017,7,2016,10,44,7,0.253,0.0964,0.156,9322.37,58.97,58.97,55.49,2,2,2,417.8,401.8,434.6,258.4,246.8,159.4,155,186,0,0,0,0.381,0.361,0.428,258.4,246.8,274.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.144,0.154,0.0212,0.0167,0.0285,0.00087,0.00068,0.0012,0.287,0.27,0.31,0.012,0.011,0.013,24.23,24.16,24.32,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.6,27.33,30.39,27.75,26.51,29.48,0,0,0,0,0,0,0.308,0,0.097,0.38,0.62,0.38,36.8
1502056800000,2017,8,2016,11,45,7,0.231,0.0937,0.137,8239.58,51.87,51.87,49.05,2,1,1.2857142857142858,381.9,368.7,396.6,226.9,213.7,155,155,155,0,0,0,0.406,0.391,0.42,226.9,213.7,241.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0139,0.0163,0.00061,0.00056,0.00066,0.355,0.258,0.409,0.014,0.01,0.017,24.34,24.26,24.38,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.8,26.15,52.67,41.72,25.36,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1502661600000,2017,8,2016,11,46,7,0.213,0.0937,0.119,7442.48,47.02,47.02,44.3,1,1,1,352.3,340.5,364.6,197.3,185.5,155,155,155,0,0,0,0.44,0.425,0.455,197.3,185.5,209.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.327,0.37,0.014,0.013,0.015,24.49,24.41,24.57,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.2,42.49,47.98,44.3,41.64,47.02,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,34.9
1503266400000,2017,8,2016,11,47,7,0.198,0.0937,0.104,6434.54,40.82,40.82,38.3,1,1,1,326.7,317.3,336.9,171.7,162.3,155,155,155,0,0,0,0.475,0.46,0.489,171.7,162.3,181.9,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.121,0.0103,0.00954,0.0112,0.00041,0.00038,0.00045,0.302,0.285,0.321,0.012,0.011,0.013,24.66,24.59,24.73,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.3,37.12,41.67,38.3,36.01,40.82,0,0,0,0,0,0,0.213,0,0.094,0.47,0.53,0.47,32.5
1503871200000,2017,8,2016,11,48,7,0.184,0.0842,0.1,6210.97,41.41,41.41,36.97,1,1,1,304.4,293.5,314.3,165.3,150.2,139.1,118,155,0,0,0,0.456,0.392,0.508,165.3,150.2,183.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.0098,0.00852,0.0113,0.00039,0.00034,0.00045,0.289,0.264,0.319,0.012,0.011,0.013,24.79,24.75,24.82,0.944,0.94,0.95,0.974,0.97,0.98,0.919,0.911,0.931,37.95,34.34,42.25,36.97,33.31,41.41,0,0,0,0,0,0,0.205,0,0.084,0.46,0.54,0.46,33.8
1504476000000,2017,9,2016,12,49,7,0.168,0.0714,0.0967,6005.1,38.51,38.51,35.74,1,1,1,277.8,266.9,289.4,159.8,148.9,118,118,118,0,0,0,0.425,0.408,0.442,159.8,148.9,171.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00934,0.00841,0.0103,0.00037,0.00033,0.00041,0.277,0.258,0.298,0.011,0.01,0.012,24.91,24.84,24.97,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.8,34.25,39.5,35.74,33.22,38.51,0,0,0,0,0,0,0.199,0,0.0713,0.42,0.58,0.42,35.7
