datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1505080800000,2017,9,2016,12,50,7,0.155,0.0714,0.0831,5138.49,32.66,32.66,30.59,1,1,1,255.5,246.4,264.5,137.5,128.4,118,118,118,0,0,0,0.462,0.446,0.479,137.5,128.4,146.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0985,0.105,0.00743,0.00667,0.0082,0.00029,0.00026,0.00032,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.53,29.41,33.67,30.59,28.53,32.66,0,0,0,0,0,0,0.17,0,0.0719,0.46,0.54,0.46,33.2
1505685600000,2017,9,2016,12,51,7,0.143,0.0714,0.0717,4411.71,27.97,27.97,26.26,1,1,1,236.6,229.2,244,118.6,111.2,118,118,118,0,0,0,0.499,0.484,0.515,118.6,111.2,126,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.095,0.0924,0.0976,0.00583,0.0052,0.00646,0.00023,0.0002,0.00025,0.203,0.19,0.217,0.008,0.0075,0.0086,25.18,25.12,25.23,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.07,25.3,28.84,26.26,24.54,27.97,0,0,0,0,0,0,0.146,0,0.0713,0.5,0.5,0.5,30.9
1506290400000,2017,9,2016,12,52,7,0.134,0.0696,0.0641,3920.3,26.3,26.3,23.34,1,1,1,220.9,215.3,226.8,105.9,99.18,115,97,118,0,0,0,0.52,0.451,0.543,105.9,99.18,118.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0903,0.0882,0.0932,0.00475,0.00418,0.0058,0.00019,0.00016,0.00023,0.181,0.169,0.201,0.0071,0.0066,0.0079,25.29,25.25,25.33,0.916,0.912,0.924,0.97,0.968,0.97,0.888,0.883,0.896,24.07,22.46,27.12,23.34,21.75,26.3,0,0,0,0,0,0,0.13,0,0.0699,0.52,0.48,0.52,29.3
1506895200000,2017,10,2017,1,1,7,0.127,0.0587,0.0687,4237.56,25.85,25.85,25.22,1,1,1,210.7,208.7,213.3,113.7,111.7,97,97,97,0,0,0,0.461,0.455,0.465,113.7,111.7,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0915,0.0908,0.0925,0.00541,0.00525,0.00564,0.00021,0.00021,0.00022,0.193,0.189,0.198,0.0076,0.0074,0.0077,25.34,25.32,25.36,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26,25.53,26.65,25.22,24.77,25.85,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.4
1507500000000,2017,10,2017,1,2,7,0.125,0.0587,0.0668,3552.48,25.41,25.41,21.15,1,1,1,207.5,202.7,211.4,110.5,105.7,97,97,97,0,0,0,0.468,0.459,0.479,110.5,105.7,114.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0887,0.0918,0.00514,0.00473,0.00548,0.0002,0.00019,0.00021,0.187,0.179,0.194,0.0073,0.007,0.0076,25.37,25.34,25.41,0.787,0,0.921,0.831,0,0.97,0.764,0,0.893,21.8,0,26.19,21.15,0,25.41,0,1,0,0,0.143,0,0.117,0.143,0.0582,0.47,0.53,0.47,28.4
1508104800000,2017,10,2017,1,3,7,0.118,0.0545,0.0639,1270.15,26.63,26.63,7.56,1,1,1,195.8,190.9,201.3,105.7,96.67,90.14,73,97,0,0,0,0.46,0.38,0.501,105.7,96.67,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0855,0.091,0.00473,0.00397,0.00589,0.00018,0.00016,0.00023,0.178,0.163,0.2,0.007,0.0064,0.0078,25.41,25.38,25.43,0.264,0,0.924,0.277,0,0.97,0.256,0,0.897,7.794,0,27.45,7.56,0,26.63,0,5,0,0,0.714,0,0.042,0.714,0.0541,0.46,0.54,0.46,10.8
1508709600000,2017,10,2017,1,4,7,0.113,0.0442,0.069,4261.5,25.96,25.96,25.37,1,1,1,187.1,185.7,189.6,114.1,112.7,73,73,73,0,0,0,0.39,0.385,0.393,114.1,112.7,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0887,0.0901,0.00545,0.00533,0.00566,0.00021,0.00021,0.00022,0.191,0.189,0.196,0.0075,0.0074,0.0076,25.38,25.38,25.38,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.895,26.15,25.81,26.77,25.37,25.04,25.96,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1509314400000,2017,10,2017,1,5,7,0.114,0.0416,0.0723,4481.97,28.08,28.08,26.68,1,1,1,188.2,185.5,192.3,119.5,112.7,68.71,67,73,0,0,0,0.365,0.348,0.393,119.5,112.7,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0887,0.0921,0.00591,0.00533,0.0064,0.00023,0.00021,0.00025,0.2,0.189,0.21,0.0078,0.0074,0.0082,25.38,25.37,25.38,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.5,25.81,28.95,26.68,25.04,28.08,0,0,0,0,0,0,0.148,0,0.0417,0.36,0.63,0.37,39.3
1509919200000,2017,11,2017,2,6,7,0.118,0.0405,0.077,4795.79,30.15,30.15,28.55,1,1,1,194.3,189,201.1,127.3,122,67,67,67,0,0,0,0.345,0.333,0.354,127.3,122,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0909,0.0952,0.00657,0.00612,0.00714,0.00026,0.00024,0.00028,0.214,0.204,0.226,0.0084,0.008,0.0088,25.37,25.37,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.43,28.13,31.08,28.55,27.28,30.15,0,0,0,0,0,0,0.159,0,0.041,0.34,0.65,0.35,40.6
1510524000000,2017,11,2017,2,7,7,0.119,0.0405,0.0783,4882.94,29.71,29.71,29.07,1,1,1,196.4,193.7,199.1,129.4,126.7,67,67,67,0,0,0,0.341,0.336,0.346,129.4,126.7,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0926,0.0945,0.00675,0.00652,0.00698,0.00026,0.00025,0.00027,0.218,0.213,0.222,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.96,29.29,30.62,29.07,28.41,29.71,0,0,0,0,0,0,0.161,0,0.0407,0.34,0.66,0.34,41
1511128800000,2017,11,2017,2,8,7,0.12,0.0317,0.0879,5513.39,35.37,35.37,32.82,1,1,1,197.8,189.8,206.3,145.4,124.8,52.43,50,67,0,0,0,0.265,0.242,0.349,145.4,124.8,156.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0919,0.101,0.00811,0.00635,0.00903,0.00032,0.00025,0.00035,0.244,0.209,0.263,0.0095,0.0082,0.01,25.33,25.3,25.37,0.936,0.928,0.94,0.97,0.97,0.97,0.908,0.9,0.912,33.83,28.82,36.46,32.82,27.95,35.37,0,0,0,0,0,0,0.182,0,0.0321,0.26,0.73,0.27,45.9
1511733600000,2017,11,2017,2,9,7,0.119,0.0326,0.0869,5447.74,34.74,34.74,32.43,1,1,1,197.5,194.2,203.5,143.7,135.2,53.86,50,59,0,0,0,0.273,0.246,0.304,143.7,135.2,153.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0949,0.0999,0.00796,0.00724,0.0088,0.00031,0.00028,0.00034,0.242,0.227,0.258,0.0094,0.0089,0.01,25.35,25.32,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.43,31.36,35.82,32.43,30.42,34.74,0,0,0,0,0,0,0.18,0,0.0321,0.27,0.73,0.27,45.8
1512338400000,2017,12,2017,3,10,7,0.125,0.0357,0.0896,5615.82,35.54,35.54,33.43,1,1,1,207.1,196.7,216.4,148.1,137.7,59,59,59,0,0,0,0.285,0.273,0.3,148.1,137.7,157.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0958,0.103,0.00834,0.00745,0.00913,0.00033,0.00029,0.00036,0.25,0.232,0.267,0.0098,0.009,0.01,25.3,25.24,25.36,0.938,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.46,31.97,36.64,33.43,31.01,35.54,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,44.9
1512943200000,2017,12,2017,3,11,7,0.133,0.0357,0.0975,6122.81,37.32,37.32,36.45,1,1,1,220.2,218.3,223.8,161.2,159.3,59,59,59,0,0,0,0.268,0.264,0.27,161.2,159.3,164.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00945,0.00929,0.00975,0.00037,0.00036,0.00038,0.274,0.27,0.28,0.011,0.011,0.011,25.21,25.18,25.22,0.942,0.942,0.943,0.971,0.97,0.973,0.915,0.913,0.917,37.54,37.09,38.37,36.45,35.98,37.32,0,0,0,0,0,0,0.202,0,0.0355,0.27,0.73,0.27,46
1513548000000,2017,12,2017,3,12,7,0.141,0.0357,0.105,6657.34,41.06,41.06,39.63,1,1,1,233,227.8,238.8,174,168.8,59,59,59,0,0,0,0.253,0.247,0.259,174,168.8,179.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0105,0.0101,0.011,0.00042,0.0004,0.00043,0.297,0.287,0.307,0.012,0.011,0.012,25.11,25.06,25.15,0.946,0.945,0.948,0.977,0.975,0.98,0.925,0.921,0.929,40.55,39.33,41.9,39.63,38.34,41.06,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1514152800000,2017,12,2017,3,13,7,0.154,0.0357,0.118,7508.92,46.79,46.79,44.7,1,1,1,254.6,243.4,263.7,195.6,184.4,59,59,59,0,0,0,0.232,0.224,0.242,195.6,184.4,204.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.0124,0.0114,0.0131,0.00049,0.00045,0.00052,0.335,0.315,0.351,0.013,0.012,0.014,24.95,24.89,25.02,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,45.61,42.99,47.75,44.7,42.13,46.79,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.8
1514757600000,2018,1,2017,4,14,7,0.17,0.0442,0.126,7908.45,48.2,48.2,47.07,1,1,1,281,268.3,291.8,208,195.3,73,73,73,0,0,0,0.26,0.25,0.272,208,195.3,218.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.126,0.0134,0.0124,0.0144,0.00053,0.00049,0.00057,0.359,0.336,0.378,0.014,0.013,0.015,24.82,24.75,24.89,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.4,45.45,50.9,47.07,44.54,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.5
1515362400000,2018,1,2017,4,15,7,0.19,0.0442,0.146,8856.19,56.71,56.71,52.72,2,1,1.8571428571428572,314.6,295.4,332.6,241.6,222.4,73,73,73,0,0,0,0.232,0.22,0.247,241.6,222.4,259.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0169,0.0147,0.0215,0.00068,0.00058,0.00086,0.278,0.241,0.385,0.011,0.0096,0.015,24.75,24.66,24.85,0.932,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,31.01,25.64,51.72,29.8,24.88,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1515967200000,2018,1,2017,4,16,7,0.214,0.0442,0.17,10294.1,63.28,63.28,61.27,2,2,2,353.7,338.3,362.9,280.7,265.3,73,73,73,0,0,0,0.207,0.201,0.216,280.7,265.3,289.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.143,0.151,0.0315,0.0242,0.0358,0.0013,0.00097,0.0014,0.311,0.288,0.325,0.013,0.012,0.013,24.52,24.46,24.62,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,31.58,29.87,32.62,30.64,28.98,31.64,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.1
1516572000000,2018,1,2017,4,17,7,0.228,0.0442,0.184,11157.4,68.25,68.25,66.41,2,2,2,377.5,367,386.2,304.5,294,73,73,73,0,0,0,0.194,0.189,0.199,304.5,294,313.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.156,0.153,0.159,0.0427,0.0378,0.0468,0.0017,0.0015,0.0019,0.347,0.331,0.36,0.014,0.013,0.015,24.37,24.31,24.43,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,34.23,33.08,35.18,33.21,32.08,34.12,0,0,0,0,0,0,0.369,0,0.044,0.19,0.81,0.19,48.9
1517176800000,2018,1,2017,4,18,7,0.241,0.0483,0.193,11663.8,70.58,70.58,69.43,2,2,2,399.1,389.2,410,319.2,314.3,79.86,73,85,0,0,0,0.2,0.185,0.213,319.2,314.3,325,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.161,0.165,0.0497,0.0473,0.0524,0.002,0.0019,0.0021,0.37,0.363,0.379,0.015,0.015,0.015,24.24,24.18,24.29,0.943,0.943,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.79,35.22,36.38,34.71,34.16,35.29,0,0,0,0,0,0,0.386,0,0.048,0.2,0.8,0.2,48.4
1517781600000,2018,2,2017,5,19,7,0.265,0.0514,0.214,12928.5,81.89,81.89,76.96,2,2,2,438.4,416.3,460,353.4,331.3,85,85,85,0,0,0,0.194,0.185,0.204,353.4,331.3,375,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.167,0.182,0.0658,0.0554,0.076,0.0027,0.0023,0.0031,0.422,0.388,0.454,0.017,0.016,0.019,24.01,23.88,24.14,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.46,37.07,41.79,38.48,35.95,40.94,0,0,0,0,0,0,0.428,0,0.051,0.19,0.81,0.19,48.8
1518386400000,2018,2,2017,5,20,7,0.304,0.0514,0.253,15167.6,96.4,96.4,90.28,2,2,2,503.2,466.3,546.7,418.2,381.3,85,85,85,0,0,0,0.169,0.155,0.182,418.2,381.3,461.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.198,0.185,0.213,0.0964,0.079,0.117,0.004,0.0032,0.0049,0.519,0.463,0.584,0.022,0.019,0.024,23.62,23.36,23.84,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.27,42.45,50.61,45.14,41.61,48.2,0,0,0,0,0,0,0.502,0,0.051,0.17,0.83,0.17,49.9
1518991200000,2018,2,2017,5,21,7,0.389,0.0514,0.337,19383.8,133.5,133.5,115.4,3,2,2.857142857142857,642.8,565.5,734,557.8,480.5,85,85,85,0,0,0,0.133,0.116,0.15,557.8,480.5,649,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.267,0.223,0.319,0.174,0.126,0.235,0.0074,0.0053,0.01,0.65,0.54,0.788,0.028,0.023,0.034,22.88,22.38,23.24,0.952,0.946,0.956,0.976,0.97,0.98,0.93,0.918,0.937,42.18,36.07,52.34,40.76,34.99,48.2,0,0,0,0,0,0,0.641,0,0.052,0.13,0.87,0.13,49.8
1519596000000,2018,2,2017,5,22,7,0.518,0.0666,0.452,24810.7,162.3,162.3,147.7,4,3,3.2857142857142856,857.3,767.6,964.8,747.2,682.6,110.1,85,129,0,0,0,0.127,0.104,0.151,747.2,682.6,835.8,990,990,990,967.3,967,967.8,22.7,22.2,23,0.39,0.338,0.471,0.296,0.257,0.344,0.013,0.011,0.015,0.938,0.844,1.04,0.041,0.037,0.047,21.73,21.2,22.19,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.82,39.86,51.13,45.44,38.9,48.2,0,0,0,0,0,0,0.82,0,0.066,0.13,0.87,0.13,47.9
1520200800000,2018,3,2017,6,23,7,0.653,0.078,0.575,30175,191.9,191.9,179.6,4,4,4,1080,996.5,1171,950.8,867.5,129,129,129,0,0,0,0.12,0.11,0.129,950.8,867.5,1042,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.584,0.5,0.695,0.411,0.359,0.517,0.019,0.016,0.024,1.26,1.09,1.5,0.058,0.049,0.07,20.59,20.06,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.82,42.68,48.94,44.9,41.83,47.96,0,0,0,0,0,0,0.998,0,0.078,0.12,0.88,0.12,46.2
1520805600000,2018,3,2017,6,24,7,0.784,0.078,0.663,32378.8,192.8,192.8,192.7,4,4,4,1296,1207,1385,1167,1078,129,129,129,69.57,0,156,0.0998,0.0932,0.107,1097,1078,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.805,0.749,0.846,0.641,0.599,0.648,0.03,0.028,0.031,1.75,1.64,1.79,0.082,0.077,0.086,19.43,19.09,19.8,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.81,49.06,50.48,48.18,48.08,48.2,0,0,0,0,0,0,1.07,0,0.121,0.099,0.85,0.15,41.3
1521410400000,2018,3,2017,6,25,7,0.87,0.078,0.665,31965.3,191.7,191.7,190.3,4,4,4,1439,1400,1475,1310,1271,129,129,129,209.6,171,246,0.0897,0.0875,0.0921,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.868,0.852,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.086,0.089,18.9,18.76,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,48.19,48.91,47.57,47.22,47.93,0,0,0,0,0,0,1.06,0,0.205,0.09,0.76,0.24,36.7
1522015200000,2018,3,2017,6,26,7,0.916,0.0797,0.665,31490.9,188.5,188.5,187.4,4,4,4,1514,1484,1548,1382,1355,131.7,129,148,282,255,303,0.087,0.0842,0.0956,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.899,0.893,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.62,18.5,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.5,48.09,46.86,46.55,47.12,0,0,0,0,0,0,1.04,0,0.251,0.087,0.73,0.27,34.4
1522620000000,2018,4,2017,7,27,7,0.987,0.0895,0.665,30797.3,185.6,185.6,183.3,4,4,4,1632,1564,1709,1484,1416,148,148,148,384,316,461,0.0907,0.0866,0.0946,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.918,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.22,17.97,18.45,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.76,46.09,47.35,45.83,45.17,46.41,0,0,0,0,0,0,1.02,0,0.322,0.091,0.67,0.33,31.2
1523224800000,2018,4,2017,7,28,7,1.11,0.0895,0.665,29633.4,179.6,179.6,176.4,4,4,4,1833,1740,1919,1685,1592,148,148,148,585.3,492,671,0.0808,0.0771,0.0851,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.57,17.29,17.87,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45,44.25,45.82,44.1,43.36,44.9,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1523829600000,2018,4,2017,7,29,7,1.19,0.0895,0.665,28883.7,172.8,172.8,171.9,4,4,4,1963,1936,1975,1815,1788,148,148,148,714.7,688,727,0.0754,0.0749,0.0764,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.15,17.11,17.23,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.75,44.09,42.98,42.88,43.21,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
1524434400000,2018,4,2017,7,30,7,1.17,0.0895,0.665,29002.7,173.7,173.7,172.6,4,4,4,1942,1912,1968,1794,1764,148,148,148,694.3,664,720,0.0762,0.0752,0.0774,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.21,17.13,17.31,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.04,43.81,44.31,43.16,42.94,43.42,0,0,0,0,0,0,0.959,0,0.505,0.076,0.57,0.43,24.8
1525039200000,2018,4,2017,7,31,7,1.13,0.112,0.665,29455.1,176.9,176.9,175.3,4,4,4,1864,1818,1901,1678,1626,185.7,148,192,578.1,526,653,0.1,0.0779,0.106,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.47,17.35,17.61,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.73,44.4,45.13,43.83,43.51,44.23,0,0,0,0,0,0,0.974,0,0.465,0.099,0.59,0.41,26.1
1525644000000,2018,5,2017,8,32,7,1.04,0.116,0.665,30253.7,182.9,182.9,180.1,4,4,4,1727,1646,1801,1535,1454,192,192,192,434.9,354,509,0.112,0.107,0.117,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.91,17.67,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.94,45.28,46.65,45.02,44.37,45.72,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1526248800000,2018,5,2017,8,33,7,0.925,0.116,0.665,31415.3,190.2,190.2,187,4,4,4,1529,1443,1616,1337,1251,192,192,192,237.3,151,324,0.126,0.119,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.893,0.861,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.58,18.28,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,46.91,48.52,46.75,45.97,47.55,0,0,0,0,0,0,1.04,0,0.26,0.13,0.72,0.28,34
1526853600000,2018,5,2017,8,34,7,0.787,0.116,0.647,32015.3,192.8,192.8,190.6,4,4,4,1301,1185,1415,1109,992.7,192,192,192,39.14,0,123,0.148,0.136,0.162,1070,992.7,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.769,0.639,0.849,0.582,0.419,0.648,0.028,0.019,0.031,1.65,1.34,1.8,0.078,0.062,0.086,19.51,18.99,20.18,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.77,46.93,49.94,47.64,45.99,48.2,0,0,0,0,0,0,1.06,0,0.14,0.15,0.82,0.18,40.7
1527458400000,2018,5,2017,8,35,7,0.649,0.108,0.541,28564.7,179.7,179.7,170,4,4,4,1074,1001,1154,894.8,840.4,178.7,161,192,0,0,0,0.166,0.154,0.179,894.8,840.4,962,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.534,0.483,0.597,0.372,0.346,0.405,0.017,0.016,0.019,1.15,1.05,1.27,0.053,0.048,0.059,20.72,20.35,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.38,41.36,45.84,42.51,40.49,44.93,0,0,0,0,0,0,0.945,0,0.108,0.17,0.83,0.17,44
1528063200000,2018,6,2017,9,36,7,0.563,0.0974,0.465,24858.2,158.3,158.3,148,4,3,3.2857142857142856,930.3,883,979.3,769.3,722,161,161,161,0,0,0,0.173,0.164,0.182,769.3,722,818.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.418,0.375,0.463,0.31,0.283,0.335,0.014,0.013,0.015,0.989,0.925,1.04,0.044,0.041,0.047,21.39,21.17,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.56,39.82,52.2,45.59,38.85,48.2,0,0,0,0,0,0,0.822,0,0.098,0.17,0.83,0.17,44.2
1528668000000,2018,6,2017,9,37,7,0.504,0.0974,0.406,22755,141.3,141.3,135.4,3,3,3,833,804,868.3,672,643,161,161,161,0,0,0,0.193,0.185,0.2,672,643,707.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.328,0.365,0.25,0.231,0.273,0.011,0.01,0.012,0.84,0.791,0.899,0.037,0.035,0.04,21.93,21.73,22.09,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.07,44.39,48.07,45.15,43.5,47.1,0,0,0,0,0,0,0.752,0,0.098,0.19,0.81,0.19,45.1
1529272800000,2018,6,2017,9,38,7,0.467,0.0974,0.37,20983.8,129.1,129.1,124.9,3,3,3,772.6,743.5,795.9,611.6,582.5,161,161,161,0,0,0,0.208,0.202,0.217,611.6,582.5,634.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.31,0.294,0.324,0.21,0.19,0.225,0.0091,0.0082,0.0098,0.738,0.689,0.777,0.032,0.03,0.034,22.27,22.14,22.44,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.5,40.72,43.91,41.63,39.81,43.03,0,0,0,0,0,0,0.694,0,0.097,0.21,0.79,0.21,44.9
1529877600000,2018,6,2017,9,39,7,0.422,0.0995,0.323,18366.6,117.2,117.2,109.3,3,2,2.857142857142857,698.6,666.2,732.3,534,480.2,164.6,161,186,0,0,0,0.236,0.22,0.279,534,480.2,571.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.267,0.239,0.288,0.158,0.126,0.183,0.0068,0.0054,0.0079,0.623,0.576,0.67,0.027,0.025,0.029,22.68,22.5,22.82,0.951,0.948,0.956,0.974,0.97,0.98,0.926,0.919,0.937,40.09,36.47,51.35,38.74,35.37,48.2,0,0,0,0,0,0,0.607,0,0.099,0.24,0.77,0.23,43.5
1530482400000,2018,7,2017,10,40,7,0.38,0.112,0.267,15636.2,96.4,96.4,93.07,2,2,2,627.7,600.8,656,441.7,414.8,186,186,186,0,0,0,0.297,0.284,0.31,441.7,414.8,470.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.233,0.107,0.0948,0.121,0.0046,0.004,0.0051,0.566,0.524,0.614,0.024,0.022,0.026,23.02,22.86,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.71,45.05,50.42,46.54,44.15,48.2,0,0,0,0,0,0,0.517,0,0.113,0.29,0.7,0.3,41.1
1531087200000,2018,7,2017,10,41,7,0.344,0.112,0.231,13709,86.63,86.63,81.6,2,2,2,568.1,545.3,592.3,382.1,359.3,186,186,186,0,0,0,0.328,0.314,0.341,382.1,359.3,406.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.203,0.0793,0.0686,0.0908,0.0033,0.0029,0.0038,0.474,0.44,0.511,0.02,0.018,0.022,23.37,23.22,23.51,0.953,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.7,39.33,44.2,40.8,38.33,43.32,0,0,0,0,0,0,0.453,0,0.113,0.33,0.67,0.33,39.9
1531692000000,2018,7,2017,10,42,7,0.313,0.112,0.2,11862.4,75.03,75.03,70.61,2,2,2,517.3,498,537.9,331.3,312,186,186,186,0,0,0,0.36,0.346,0.373,331.3,312,351.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.0554,0.0463,0.0651,0.0023,0.0019,0.0027,0.398,0.369,0.429,0.017,0.015,0.018,23.67,23.55,23.79,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.37,34.31,38.56,35.3,33.28,37.52,0,0,0,0,0,0,0.392,0,0.113,0.36,0.64,0.36,37.9
1532296800000,2018,7,2017,10,43,7,0.287,0.112,0.174,10328.3,65.26,65.26,61.48,2,2,2,473.8,457.3,491.7,287.8,271.3,186,186,186,0,0,0,0.393,0.378,0.407,287.8,271.3,305.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.168,0.0348,0.027,0.0433,0.0014,0.0011,0.0018,0.333,0.308,0.36,0.014,0.013,0.015,23.93,23.83,24.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.69,29.88,33.64,30.74,28.98,32.63,0,0,0,0,0,0,0.342,0,0.113,0.39,0.61,0.39,36
1532901600000,2018,7,2017,10,44,7,0.263,0.0991,0.164,9771.64,61.37,61.37,58.16,2,2,2,434.9,417.6,452.1,271.1,260.9,163.9,155,186,0,0,0,0.376,0.352,0.416,271.1,260.9,285.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.154,0.15,0.158,0.0269,0.0221,0.0338,0.0011,0.00091,0.0014,0.306,0.292,0.327,0.013,0.012,0.013,24.14,24.07,24.23,0.935,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,29.98,28.74,31.63,29.08,27.88,30.68,0,0,0,0,0,0,0.323,0,0.099,0.38,0.62,0.38,37.2
1533506400000,2018,8,2017,11,45,7,0.24,0.0937,0.147,8736.81,55.45,55.45,52,2,1,1.8571428571428572,397.6,382.9,413,242.6,227.9,155,155,155,0,0,0,0.39,0.375,0.405,242.6,227.9,258,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.148,0.017,0.0151,0.0208,0.00069,0.00061,0.00085,0.288,0.254,0.403,0.012,0.01,0.016,24.33,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.69,25.71,52,29.45,24.94,48.2,0,0,0,0,0,0,0.289,0,0.093,0.39,0.61,0.39,36.4
1534111200000,2018,8,2017,11,46,7,0.222,0.0937,0.128,7894.65,48.2,48.2,46.99,1,1,1,366.4,354.2,378.2,211.4,199.2,155,155,155,0,0,0,0.423,0.41,0.438,211.4,199.2,223.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.136,0.0137,0.0127,0.0147,0.00055,0.00051,0.0006,0.373,0.351,0.394,0.015,0.014,0.016,24.39,24.31,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.38,45.64,51.03,46.99,44.73,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.6
1534716000000,2018,8,2017,11,47,7,0.205,0.0937,0.111,6927.5,43.8,43.8,41.24,1,1,1,338.9,328.2,350.1,183.9,173.2,155,155,155,0,0,0,0.457,0.443,0.472,183.9,173.2,195.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0105,0.0123,0.00046,0.00042,0.0005,0.324,0.305,0.344,0.013,0.012,0.014,24.58,24.51,24.65,0.95,0.947,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.13,39.65,44.7,41.24,38.67,43.8,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1535320800000,2018,8,2017,11,48,7,0.191,0.0874,0.104,6455.27,43.34,43.34,38.42,1,1,1,316.3,306.1,325.7,171.9,158.7,144.4,118,155,0,0,0,0.456,0.381,0.494,171.9,158.7,191.6,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.00924,0.012,0.00041,0.00037,0.00048,0.302,0.279,0.334,0.012,0.011,0.013,24.72,24.67,24.75,0.946,0.942,0.952,0.974,0.97,0.98,0.922,0.914,0.933,39.44,36.3,44.23,38.42,35.21,43.34,0,0,0,0,0,0,0.213,0,0.087,0.46,0.54,0.46,33.8
1535925600000,2018,9,2017,12,49,7,0.176,0.0714,0.105,6558.76,41.6,41.6,39.04,1,1,1,291.5,282.3,301.9,173.5,164.3,118,118,118,0,0,0,0.405,0.391,0.418,173.5,164.3,183.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0105,0.00971,0.0114,0.00042,0.00039,0.00045,0.302,0.285,0.32,0.012,0.011,0.013,24.83,24.77,24.89,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,40,37.83,42.45,39.04,36.75,41.6,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.3
1536530400000,2018,9,2017,12,50,7,0.164,0.0714,0.0931,5768.9,36.01,36.01,34.34,1,1,1,271.9,264.5,279.3,153.9,146.5,118,118,118,0,0,0,0.434,0.423,0.446,153.9,146.5,161.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.11,0.00883,0.0082,0.00946,0.00035,0.00032,0.00038,0.267,0.253,0.28,0.011,0.01,0.011,24.95,24.9,24.99,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.4,33.67,37.13,34.34,32.66,36.01,0,0,0,0,0,0,0.191,0,0.0709,0.44,0.57,0.43,35.2
1537135200000,2018,9,2017,12,51,7,0.154,0.0714,0.0826,5106.71,32.09,32.09,30.4,1,1,1,254.6,247.3,262,136.6,129.3,118,118,118,0,0,0,0.464,0.45,0.477,136.6,129.3,144,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0988,0.104,0.00736,0.00674,0.00799,0.00029,0.00027,0.00032,0.236,0.223,0.249,0.0093,0.0088,0.0099,25.05,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.34,29.6,33.08,30.4,28.71,32.09,0,0,0,0,0,0,0.169,0,0.0714,0.46,0.54,0.46,33.2
1537740000000,2018,9,2017,12,52,7,0.144,0.0714,0.073,4495.42,28.16,28.16,26.76,1,1,1,238.7,232.8,244.8,120.7,114.8,118,118,118,0,0,0,0.495,0.482,0.507,120.7,114.8,126.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0937,0.0979,0.00601,0.00551,0.00653,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0082,0.0077,0.0086,25.16,25.11,25.21,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.59,26.16,29.03,26.76,25.37,28.16,0,0,0,0,0,0,0.149,0,0.071,0.5,0.51,0.49,31.2
1538344800000,2018,10,2018,1,1,7,0.136,0.0587,0.0775,4802.9,29.9,29.9,28.59,1,1,1,225.1,219.4,230.8,128.1,122.4,97,97,97,0,0,0,0.431,0.42,0.442,128.1,122.4,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0946,0.0987,0.00664,0.00615,0.00713,0.00026,0.00024,0.00028,0.219,0.208,0.229,0.0086,0.0082,0.009,25.23,25.19,25.28,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.47,28.11,30.82,28.59,27.27,29.9,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
1538949600000,2018,10,2018,1,2,7,0.128,0.0587,0.0694,4279.17,26.82,26.82,25.47,1,1,1,211.7,206,217.5,114.7,109,97,97,97,0,0,0,0.458,0.446,0.471,114.7,109,120.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0899,0.0939,0.0055,0.00501,0.00599,0.00022,0.0002,0.00023,0.195,0.184,0.205,0.0076,0.0072,0.008,25.33,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.889,0.898,26.26,24.87,27.65,25.47,24.12,26.82,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.4
1539554400000,2018,10,2018,1,3,7,0.124,0.0587,0.065,2337.58,24.89,24.89,13.91,1,1,1,204.4,199.1,209.3,107.4,102.1,97,97,97,0,0,0,0.475,0.464,0.487,107.4,102.1,112.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0875,0.091,0.00488,0.00443,0.00529,0.00019,0.00017,0.00021,0.182,0.172,0.19,0.0071,0.0067,0.0075,25.39,25.35,25.43,0.524,0,0.919,0.554,0,0.97,0.509,0,0.892,14.34,0,25.66,13.91,0,24.89,0,3,0,0,0.429,0,0.0773,0.429,0.059,0.47,0.52,0.48,18.9
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0582,0,0,0,0,1,1,1,193.2,187.9,197.8,96.2,90.93,97,97,97,0,0,0,0.502,0.49,0.516,96.2,90.93,100.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.0835,0.087,0.00393,0.00348,0.00432,0.00015,0.00014,0.00017,0.162,0.152,0.17,0.0063,0.006,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.111,0.0483,0.0627,2478.37,26.41,26.41,14.75,1,1,1,183.5,181.4,186,103.6,85.18,79.86,67,97,0,0,0,0.435,0.361,0.532,103.6,85.18,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0815,0.0897,0.00456,0.00299,0.00582,0.00018,0.00012,0.00023,0.173,0.142,0.198,0.0068,0.0056,0.0077,25.39,25.37,25.42,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.21,0,27.23,14.75,0,26.41,0,3,0,0,0.429,0,0.082,0.429,0.0483,0.44,0.56,0.44,22.3
1541368800000,2018,11,2018,2,6,7,0.116,0.0405,0.075,4664.93,28.34,28.34,27.77,1,1,1,191,187.4,193.4,124,120.4,67,67,67,0,0,0,0.351,0.346,0.358,124,120.4,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0904,0.0925,0.00629,0.00598,0.00649,0.00025,0.00023,0.00025,0.208,0.201,0.212,0.0081,0.0079,0.0083,25.37,25.37,25.37,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.63,27.71,29.22,27.77,26.88,28.34,0,0,0,0,0,0,0.154,0,0.041,0.35,0.65,0.35,40.2
1541973600000,2018,11,2018,2,7,7,0.116,0.0405,0.075,4666.72,28.21,28.21,27.78,1,1,1,191.1,188.8,192.8,124.1,121.8,67,67,67,0,0,0,0.351,0.347,0.355,124.1,121.8,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0909,0.0923,0.00629,0.0061,0.00645,0.00025,0.00024,0.00025,0.208,0.204,0.211,0.0081,0.008,0.0083,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.64,28.06,29.09,27.78,27.22,28.21,0,0,0,0,0,0,0.154,0,0.041,0.35,0.65,0.35,40.2
1542578400000,2018,11,2018,2,8,7,0.115,0.0332,0.0817,5102.56,32.35,32.35,30.37,1,1,1,189.9,188.5,193.4,135.1,121.8,54.86,50,67,0,0,0,0.289,0.259,0.355,135.1,121.8,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0909,0.0964,0.00723,0.0061,0.00794,0.00028,0.00024,0.00031,0.226,0.204,0.24,0.0088,0.008,0.0094,25.35,25.35,25.37,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,31.31,28.06,33.35,30.37,27.22,32.35,0,0,0,0,0,0,0.169,0,0.0333,0.29,0.71,0.29,44.4
1543183200000,2018,11,2018,2,9,7,0.121,0.0318,0.0893,5604.67,34.18,34.18,33.36,1,1,1,200.2,195.3,204.6,147.6,144.2,52.57,50,59,0,0,0,0.262,0.249,0.29,147.6,144.2,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0971,0.0991,0.0083,0.00801,0.00859,0.00032,0.00031,0.00034,0.248,0.243,0.254,0.0097,0.0095,0.0099,25.34,25.33,25.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.39,33.55,35.24,33.36,32.55,34.18,0,0,0,0,0,0,0.185,0,0.0317,0.26,0.74,0.26,46.3
1543788000000,2018,12,2018,3,10,7,0.13,0.0357,0.0946,5940.23,36.98,36.98,35.36,1,1,1,215.5,206.5,222.4,156.5,147.5,59,59,59,0,0,0,0.274,0.265,0.286,156.5,147.5,163.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0992,0.105,0.00905,0.00829,0.00964,0.00035,0.00032,0.00038,0.265,0.249,0.278,0.01,0.0097,0.011,25.24,25.19,25.31,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.909,0.916,36.43,34.33,38.05,35.36,33.3,36.98,0,0,0,0,0,0,0.196,0,0.0354,0.27,0.73,0.27,45.7
1544392800000,2018,12,2018,3,11,7,0.13,0.0357,0.0948,5948.85,36.64,36.64,35.41,1,1,1,215.7,211.7,221,156.7,152.7,59,59,59,0,0,0,0.274,0.267,0.279,156.7,152.7,162,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00907,0.00873,0.00952,0.00036,0.00034,0.00037,0.266,0.258,0.275,0.01,0.01,0.011,25.24,25.2,25.27,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.915,36.5,35.55,37.73,35.41,34.49,36.64,0,0,0,0,0,0,0.197,0,0.0352,0.27,0.73,0.27,45.8
1544997600000,2018,12,2018,3,12,7,0.127,0.0357,0.0917,5749.32,34.67,34.67,34.22,1,1,1,210.5,208.2,212.5,151.5,149.2,59,59,59,0,0,0,0.28,0.278,0.283,151.5,149.2,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.101,0.00863,0.00843,0.0088,0.00034,0.00033,0.00034,0.256,0.252,0.26,0.01,0.0099,0.01,25.28,25.26,25.3,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.28,34.72,35.75,34.22,33.68,34.67,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1545602400000,2018,12,2018,3,13,7,0.131,0.0357,0.0951,5970.85,37.05,37.05,35.54,1,1,1,216.3,212,222.7,157.3,153,59,59,59,0,0,0,0.273,0.265,0.278,157.3,153,163.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00912,0.00875,0.00966,0.00036,0.00034,0.00038,0.267,0.259,0.278,0.01,0.01,0.011,25.24,25.19,25.27,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.63,35.62,38.12,35.54,34.55,37.05,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
1546207200000,2018,12,2018,3,14,7,0.138,0.0429,0.0946,5925.34,37.66,37.66,35.27,1,1,1,227.5,224,231.7,156.5,151,71,59,73,0,0,0,0.312,0.262,0.326,156.5,151,166.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00905,0.00859,0.00987,0.00036,0.00034,0.00039,0.267,0.257,0.282,0.01,0.01,0.011,25.17,25.14,25.2,0.941,0.939,0.944,0.97,0.97,0.973,0.913,0.911,0.918,36.34,35.05,38.69,35.27,34,37.66,0,0,0,0,0,0,0.196,0,0.0434,0.31,0.69,0.31,42.9
1546812000000,2019,1,2018,4,15,7,0.141,0.0442,0.0964,6033.26,36.71,36.71,35.91,1,1,1,232.5,229.8,235.8,159.5,156.8,73,73,73,0,0,0,0.314,0.31,0.318,159.5,156.8,162.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.0093,0.00907,0.00959,0.00037,0.00036,0.00038,0.272,0.267,0.278,0.011,0.011,0.011,25.13,25.11,25.15,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,37.02,36.39,37.79,35.91,35.29,36.71,0,0,0,0,0,0,0.2,0,0.0446,0.31,0.68,0.32,42.8
1547416800000,2019,1,2018,4,16,7,0.144,0.0442,0.0997,6253.48,37.65,37.65,37.22,1,1,1,237.9,236.6,239.6,164.9,163.6,73,73,73,0,0,0,0.307,0.305,0.309,164.9,163.6,166.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.107,0.108,0.00977,0.00966,0.00991,0.00038,0.00038,0.00039,0.282,0.28,0.285,0.011,0.011,0.011,25.09,25.08,25.1,0.944,0.943,0.944,0.972,0.972,0.973,0.917,0.916,0.919,38.28,37.98,38.68,37.22,36.91,37.65,0,0,0,0,0,0,0.207,0,0.0443,0.31,0.69,0.31,43.4
1548021600000,2019,1,2018,4,17,7,0.148,0.0442,0.104,6553.4,40.08,40.08,39.01,1,1,1,245.1,241.3,249.4,172.1,168.3,73,73,73,0,0,0,0.298,0.293,0.303,172.1,168.3,176.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.111,0.0104,0.0101,0.0107,0.00041,0.0004,0.00042,0.295,0.288,0.303,0.012,0.011,0.012,25.03,25,25.06,0.946,0.945,0.947,0.976,0.974,0.978,0.923,0.92,0.927,39.97,39.07,40.98,39.01,38.05,40.08,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
1548626400000,2019,1,2018,4,18,7,0.162,0.0473,0.115,7271.15,44.73,44.73,43.28,1,1,1,268.2,254.1,280.9,190.1,181.1,78.14,73,85,0,0,0,0.291,0.271,0.313,190.1,181.1,196.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.119,0.0119,0.0111,0.0124,0.00047,0.00044,0.00049,0.327,0.311,0.338,0.013,0.012,0.013,24.9,24.84,24.97,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,44.16,42.08,45.64,43.28,41.24,44.73,0,0,0,0,0,0,0.24,0,0.047,0.29,0.71,0.29,44.9
1549231200000,2019,2,2018,5,19,7,0.181,0.0514,0.129,8035.01,49.58,49.58,47.83,2,1,1.1428571428571428,298.9,285.5,312.9,213.9,200.5,85,85,85,0,0,0,0.285,0.272,0.298,213.9,200.5,227.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.121,0.13,0.0139,0.0128,0.0151,0.00056,0.00051,0.0006,0.349,0.242,0.382,0.014,0.0097,0.015,24.75,24.69,24.81,0.952,0.922,0.958,0.979,0.97,0.98,0.932,0.895,0.939,45.77,25.55,51.17,44.29,24.79,48.2,0,0,0,0,0,0,0.266,0,0.052,0.28,0.71,0.29,44.4
1549836000000,2019,2,2018,5,20,7,0.202,0.0514,0.151,9130.55,57.11,57.11,54.35,2,2,2,334.4,317.5,347.1,249.4,232.5,85,85,85,0,0,0,0.254,0.245,0.268,249.4,232.5,262.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.138,0.132,0.142,0.0186,0.0155,0.0227,0.00074,0.00062,0.00091,0.267,0.247,0.285,0.011,0.0099,0.011,24.66,24.58,24.77,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.01,26.09,29.44,27.17,25.3,28.56,0,0,0,0,0,0,0.302,0,0.051,0.25,0.75,0.25,45.2
1550440800000,2019,2,2018,5,21,7,0.224,0.0514,0.173,10450.3,65.66,65.66,62.2,2,2,2,370.7,354.4,386.7,285.7,269.4,85,85,85,0,0,0,0.229,0.22,0.24,285.7,269.4,301.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.151,0.145,0.156,0.0338,0.0262,0.0414,0.0014,0.0011,0.0017,0.32,0.296,0.344,0.013,0.012,0.014,24.43,24.32,24.53,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,32.06,30.26,33.85,31.1,29.35,32.83,0,0,0,0,0,0,0.346,0,0.051,0.23,0.77,0.23,46.7
1551045600000,2019,2,2018,5,22,7,0.243,0.0571,0.185,11186.4,68.43,68.43,66.59,2,2,2,401.1,390.3,414.3,306.7,298,94.43,85,107,0,0,0,0.235,0.213,0.264,306.7,298,314.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.158,0.162,0.0437,0.0397,0.0476,0.0018,0.0016,0.0019,0.353,0.342,0.364,0.014,0.014,0.015,24.24,24.18,24.3,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,34.32,33.3,35.27,33.29,32.3,34.22,0,0,0,0,0,0,0.37,0,0.058,0.23,0.76,0.24,46
1551650400000,2019,3,2018,6,23,7,0.266,0.0647,0.201,12111.5,75.77,75.77,72.09,2,2,2,440.1,420.1,456.7,333.1,313.1,107,107,107,0,0,0,0.243,0.234,0.255,333.1,313.1,349.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.177,0.0562,0.0468,0.0641,0.0023,0.0019,0.0026,0.394,0.364,0.419,0.016,0.015,0.017,24.03,23.93,24.15,0.946,0.943,0.948,0.971,0.97,0.974,0.919,0.914,0.923,37.11,34.94,38.91,36.05,33.89,37.89,0,0,0,0,0,0,0.401,0,0.065,0.24,0.76,0.24,45.5
1552255200000,2019,3,2018,6,24,7,0.281,0.0647,0.216,13009.4,78.06,78.06,77.44,2,2,2,464.1,461.4,466.8,357.1,354.4,107,107,107,0,0,0,0.231,0.229,0.232,357.1,354.4,359.8,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.179,0.178,0.18,0.0675,0.0663,0.0688,0.0028,0.0027,0.0028,0.43,0.426,0.434,0.018,0.018,0.018,23.88,23.86,23.9,0.949,0.949,0.95,0.975,0.975,0.976,0.926,0.925,0.927,39.7,39.41,39.99,38.72,38.41,39.03,0,0,0,0,0,0,0.43,0,0.065,0.23,0.77,0.23,46.3
1552860000000,2019,3,2018,6,25,7,0.273,0.0647,0.208,12523.3,77.26,77.26,74.54,2,2,2,451.3,437.6,463.3,344.3,330.6,107,107,107,0,0,0,0.237,0.231,0.245,344.3,330.6,356.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.17,0.179,0.0615,0.055,0.0672,0.0025,0.0023,0.0028,0.411,0.391,0.429,0.017,0.016,0.018,23.96,23.89,24.04,0.948,0.945,0.949,0.973,0.97,0.975,0.921,0.917,0.926,38.32,36.84,39.61,37.27,35.74,38.63,0,0,0,0,0,0,0.414,0,0.065,0.24,0.76,0.24,45.9
1553464800000,2019,3,2018,6,26,7,0.258,0.0647,0.193,11592.7,70.73,70.73,69,2,2,2,425.9,420.9,434,318.9,313.9,107,107,107,0,0,0,0.251,0.247,0.254,318.9,313.9,327,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.164,0.169,0.0495,0.0472,0.0534,0.002,0.0019,0.0022,0.373,0.365,0.385,0.015,0.015,0.016,24.11,24.06,24.14,0.944,0.943,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.57,35.03,36.46,34.5,33.98,35.36,0,0,0,0,0,0,0.383,0,0.065,0.25,0.75,0.25,44.9
1554069600000,2019,4,2018,7,27,7,0.255,0.0756,0.179,10743.7,65.73,65.73,63.95,2,2,2,421,418.4,429.4,296,293.4,125,125,125,0,0,0,0.297,0.291,0.299,296,293.4,304.4,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.16,0.16,0.163,0.0387,0.0375,0.0427,0.0016,0.0015,0.0017,0.342,0.338,0.354,0.014,0.014,0.014,24.16,24.11,24.18,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,32.96,32.68,33.88,31.98,31.69,32.86,0,0,0,0,0,0,0.355,0,0.076,0.3,0.7,0.3,42.1
1554674400000,2019,4,2018,7,28,7,0.263,0.0756,0.188,11260.4,67.68,67.68,67.03,2,2,2,435.5,431.8,438.7,310.5,306.8,125,125,125,0,0,0,0.287,0.285,0.289,310.5,306.8,313.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.164,0.167,0.0456,0.0438,0.0471,0.0019,0.0018,0.0019,0.363,0.358,0.368,0.015,0.015,0.015,24.08,24.06,24.1,0.942,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.915,34.55,34.15,34.89,33.51,33.12,33.84,0,0,0,0,0,0,0.372,0,0.075,0.29,0.71,0.29,42.8
1555279200000,2019,4,2018,7,29,7,0.261,0.0756,0.186,11145.6,67.4,67.4,66.34,2,2,2,432.3,425.5,437.3,307.3,300.5,125,125,125,0,0,0,0.289,0.286,0.294,307.3,300.5,312.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.162,0.166,0.044,0.0409,0.0464,0.0018,0.0017,0.0019,0.358,0.348,0.366,0.015,0.014,0.015,24.1,24.07,24.14,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.914,34.2,33.46,34.74,33.17,32.46,33.7,0,0,0,0,0,0,0.369,0,0.075,0.29,0.71,0.29,42.7
1555884000000,2019,4,2018,7,30,7,0.249,0.0756,0.174,10420.7,64.51,64.51,62.03,2,2,2,412.1,398.5,423.6,287.1,273.5,125,125,125,0,0,0,0.304,0.295,0.314,287.1,273.5,298.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.157,0.153,0.161,0.0345,0.0281,0.04,0.0014,0.0011,0.0016,0.328,0.308,0.345,0.013,0.013,0.014,24.22,24.15,24.3,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,31.97,30.46,33.25,31.01,29.55,32.25,0,0,0,0,0,0,0.345,0,0.075,0.3,0.7,0.3,41.9
1556488800000,2019,4,2018,7,31,7,0.23,0.0851,0.145,8667.59,58.1,58.1,51.59,2,1,1.5714285714285714,381.1,369.2,393.8,240.3,222.2,140.7,125,147,0,0,0,0.37,0.317,0.398,240.3,222.2,268.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.135,0.151,0.018,0.0146,0.0259,0.00073,0.00059,0.0011,0.329,0.255,0.406,0.013,0.01,0.016,24.37,24.31,24.44,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,38.1,25.92,52.5,36.12,25.14,48.2,0,0,0,0,0,0,0.287,0,0.085,0.37,0.63,0.37,37.7
1557093600000,2019,5,2018,8,32,7,0.215,0.0889,0.126,7820.55,48.2,48.2,46.55,1,1,1,354.8,343.2,365.7,207.8,196.2,147,147,147,0,0,0,0.414,0.402,0.428,207.8,196.2,218.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.13,0.126,0.134,0.0134,0.0124,0.0143,0.00054,0.0005,0.00058,0.366,0.345,0.386,0.015,0.014,0.016,24.46,24.39,24.54,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.65,45.04,50.09,46.55,44.14,48.2,0,0,0,0,0,0,0.259,0,0.089,0.41,0.59,0.41,36.4
1557698400000,2019,5,2018,8,33,7,0.197,0.0889,0.108,6748.52,43.21,43.21,40.17,1,1,1,326.2,313.4,339.1,179.2,166.4,147,147,147,0,0,0,0.451,0.433,0.469,179.2,166.4,192.1,990,990,990,965,965,965.1,25,24.9,25,0.12,0.115,0.124,0.011,0.0099,0.0121,0.00044,0.0004,0.00049,0.315,0.292,0.338,0.013,0.012,0.014,24.65,24.57,24.74,0.949,0.945,0.953,0.977,0.972,0.98,0.927,0.918,0.933,41.1,38.15,44.09,40.17,37.08,43.21,0,0,0,0,0,0,0.223,0,0.089,0.45,0.55,0.45,34.3
1558303200000,2019,5,2018,8,34,7,0.18,0.0889,0.0907,5594.86,36.08,36.08,33.3,1,1,1,297,284.7,309.3,150,137.7,147,147,147,0,0,0,0.495,0.475,0.516,150,137.7,162.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.105,0.114,0.0085,0.00746,0.00955,0.00034,0.0003,0.00038,0.263,0.241,0.285,0.01,0.0096,0.011,24.85,24.77,24.92,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,34.33,31.45,37.2,33.3,30.5,36.08,0,0,0,0,0,0,0.185,0,0.0893,0.49,0.5,0.5,31.1
1558908000000,2019,5,2018,8,35,7,0.163,0.0841,0.0788,4844.42,31.79,31.79,28.84,1,1,1,269.3,259.3,280.6,130.3,118.3,139,119,147,0,0,0,0.516,0.455,0.554,130.3,118.3,142.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0981,0.105,0.00682,0.00581,0.00788,0.00027,0.00023,0.00031,0.227,0.206,0.248,0.009,0.0082,0.0098,25,24.94,25.03,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.73,26.86,32.77,28.84,26.05,31.79,0,0,0,0,0,0,0.16,0,0.0842,0.52,0.48,0.52,29.7
1559512800000,2019,6,2018,9,36,7,0.15,0.072,0.0776,4783.69,30.53,30.53,28.47,1,1,1,247.3,238.2,256.3,128.3,119.2,119,119,119,0,0,0,0.481,0.464,0.499,128.3,119.2,137.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.097,0.103,0.00665,0.00589,0.00742,0.00026,0.00023,0.00029,0.223,0.206,0.239,0.0088,0.0081,0.0094,25.1,25.04,25.16,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.35,27.22,31.48,28.47,26.4,30.53,0,0,0,0,0,0,0.158,0,0.0724,0.48,0.52,0.48,31.9
1560117600000,2019,6,2018,9,37,7,0.138,0.072,0.0655,4011.69,25.7,25.7,23.88,1,1,1,227.4,219.9,235.2,108.4,100.9,119,119,119,0,0,0,0.524,0.506,0.541,108.4,100.9,116.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0932,0.0906,0.096,0.00496,0.00433,0.00563,0.0002,0.00017,0.00022,0.187,0.174,0.201,0.0074,0.0068,0.0079,25.25,25.19,25.31,0.917,0.912,0.923,0.97,0.969,0.97,0.89,0.884,0.895,24.62,22.84,26.5,23.88,22.13,25.7,0,0,0,0,0,0,0.133,0,0.0725,0.52,0.47,0.53,29.1
1560722400000,2019,6,2018,9,38,7,0.128,0.072,0.0557,2488.77,21.6,21.6,14.81,1,1,1,211.2,205.4,217.5,92.17,86.43,119,119,119,0,0,0,0.564,0.547,0.579,92.17,86.43,98.46,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0854,0.0897,0.00358,0.0031,0.00412,0.00014,0.00012,0.00016,0.158,0.148,0.169,0.0062,0.0058,0.0066,25.38,25.33,25.42,0.655,0,0.923,0.69,0,0.968,0.633,0,0.89,15.33,0,22.31,14.81,0,21.6,0,2,0,0,0.286,0,0.0823,0.286,0.0723,0.56,0.44,0.56,19.4
1561327200000,2019,6,2018,9,39,7,0.12,0.072,0.0476,0,0,0,0,1,1,1,197.8,192,203.5,78.77,73.03,119,119,119,0,0,0,0.602,0.585,0.62,78.77,73.03,84.51,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0827,0.0807,0.0848,0.00245,0.00196,0.00293,0.000096,0.000077,0.00011,0.134,0.124,0.144,0.0052,0.0048,0.0056,25.46,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.6,0.4,0.6,0
1561932000000,2019,7,2018,10,40,7,0.111,0.0653,0.0453,0,0,0,0,1,1,1,183,177,190.1,74.96,68.99,108,108,108,0,0,0,0.591,0.568,0.61,74.96,68.99,82.11,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.08,0.0779,0.0825,0.00212,0.00161,0.00273,0.000083,0.000063,0.00011,0.126,0.115,0.139,0.0049,0.0045,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.59,0.41,0.59,0
1562536800000,2019,7,2018,10,41,7,0.102,0.0653,0.0371,0,0,0,0,1,1,1,169.3,163.6,175.1,61.33,55.59,108,108,108,0,0,0,0.638,0.617,0.66,61.33,55.59,67.07,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0752,0.0732,0.0772,0.000963,0.000475,0.00145,0.000038,0.000019,0.000057,0.101,0.0912,0.112,0.004,0.0036,0.0044,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.64,0.36,0.64,0
1563141600000,2019,7,2018,10,42,7,0.0956,0.0653,0.018,0,0,0,0,1,0,0.5714285714285714,158.1,154,162.2,50.12,46.02,108,108,108,20.29,0,49,0.683,0.666,0.701,29.81,0,54.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0727,0.000105,0,0.000359,0.0000041,0,0.000014,0.079,0.0708,0.0887,0.0031,0.0028,0.0035,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0776,0.68,0.19,0.81,0
1563746400000,2019,7,2018,10,43,7,0.0898,0.0653,0,0,0,0,0,0,0,0,148.6,144.4,152.7,40.55,36.45,108,108,108,40.57,36,45,0.727,0.708,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0898,0.73,0,1,0
1564351200000,2019,7,2018,10,44,7,0.0849,0.0601,0,0,0,0,0,0,0,0,140.4,135.4,144.2,40.96,34.53,99.43,93,108,40.86,35,48,0.708,0.661,0.758,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0849,0.71,0,1,0
1564956000000,2019,8,2018,11,45,7,0.0783,0.0562,0,0,0,0,0,0,0,0,129.4,125.3,133.5,36.41,32.31,93,93,93,36.43,32,41,0.719,0.697,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0783,0.72,0,1,0
1565560800000,2019,8,2018,11,46,7,0.0729,0.0562,0,0,0,0,0,0,0,0,120.5,117.9,123.9,27.54,24.93,93,93,93,27.71,25,31,0.772,0.75,0.789,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0729,0.77,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0693,0.0562,0,0,0,0,0,0,0,0,114.6,112.2,117.1,21.64,19.18,93,93,93,21.57,19,24,0.811,0.794,0.829,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0693,0.81,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0658,0.0544,0,0,0,0,0,0,0,0,108.7,105.3,111.4,18.74,14.26,90,72,93,18.71,14,33,0.827,0.683,0.867,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0658,0.83,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0599,0.0435,0,0,0,0,0,0,0,0,99.02,94.68,104,27.02,22.68,72,72,72,27,23,32,0.728,0.692,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,0.73,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0546,0.0435,0,0,0,0,0,0,0,0,90.31,87.85,93.32,18.31,15.85,72,72,72,18.29,16,21,0.798,0.772,0.82,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0546,0.8,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0511,0.0435,0,0,0,0,0,0,0,0,84.57,82.1,87.03,12.57,10.1,72,72,72,12.57,10,15,0.852,0.827,0.877,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0511,0.85,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0477,0.0435,0,0,0,0,0,0,0,0,78.82,76.36,81.28,6.82,4.36,72,72,72,6.714,4,9,0.914,0.886,0.943,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0477,0.91,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0443,0.0332,0,0,0,0,0,0,0,0,73.31,71.71,75.54,18.46,3.54,54.86,52,72,18.57,4,23,0.747,0.696,0.953,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0443,0.75,0,1,0
