datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1570399200000,2019,10,2019,1,1,7,0.0445,0.0314,0,0,0,0,0,0,0,0,73.66,70.07,77.01,21.66,18.07,52,52,52,21.57,18,25,0.707,0.675,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0445,0.71,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0442,0.0314,0,0,0,0,0,0,0,0,73.03,69.08,76.19,21.03,17.08,52,52,52,21,17,24,0.713,0.683,0.753,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0442,0.71,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0413,0.0314,0,0,0,0,0,0,0,0,68.22,65.95,70.69,16.22,13.95,52,52,52,16.43,14,19,0.763,0.736,0.788,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0413,0.76,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0429,0.0309,0,0,0,0,0,0,0,0,71,70.41,71.51,19.86,18.41,51.14,50,52,19.86,18,22,0.72,0.699,0.739,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0429,0.72,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0454,0.0302,0,0,0,0,0,0,0,0,75.1,71.78,79.98,25.1,21.78,50,50,50,25.14,22,30,0.667,0.625,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0454,0.67,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0519,0.0302,0,0,0,0,0,0,0,0,85.84,80.81,90.65,35.84,30.81,50,50,50,36,31,41,0.584,0.552,0.619,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0519,0.58,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0608,0.0302,0.0225,0,0,0,0,1,0,0.7142857142857143,100.6,93.66,103.2,50.57,43.66,50,50,50,13.29,0,49,0.498,0.484,0.534,37.28,0,53.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000133,0,0.000275,0.0000052,0,0.000011,0.0802,0.0708,0.0855,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0383,0.5,0.37,0.63,0
1574632800000,2019,11,2019,2,8,7,0.0649,0.031,0.0296,0,0,0,0,1,0,0.8571428571428571,107.3,102.1,108.7,55.97,49.7,51.29,50,59,7.143,0,50,0.478,0.46,0.543,48.87,0,58.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000511,0,0.00074,0.00002,0,0.000029,0.088,0.0708,0.0933,0.0035,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0353,0.48,0.46,0.54,0
1575237600000,2019,12,2019,3,9,7,0.0758,0.0357,0.0401,1540.09,17.09,17.09,9.167,1,1,1,125.3,112.3,135.2,66.26,53.25,59,59,59,0,0,0,0.473,0.436,0.526,66.26,53.25,76.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0741,0.00138,0.000276,0.00223,0.000054,0.000011,0.000087,0.105,0.0855,0.122,0.0041,0.0034,0.0048,25.39,25.38,25.41,0.528,0,0.94,0.549,0,0.96,0.507,0,0.902,9.549,0,17.81,9.167,0,17.09,0,3,0,0,0.429,0,0.0509,0.429,0.0357,0.47,0.53,0.47,20.3
1575842400000,2019,12,2019,3,10,7,0.079,0.0357,0.0434,2654.86,16.93,16.93,15.8,1,1,1,130.7,128.7,134.4,71.69,69.66,59,59,59,0,0,0,0.452,0.439,0.459,71.69,69.66,75.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0718,0.0738,0.00184,0.00167,0.00216,0.000072,0.000066,0.000085,0.114,0.11,0.12,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.922,0.911,0.94,0.96,0.96,0.96,0.885,0.875,0.902,16.46,15.81,17.64,15.8,15.18,16.93,0,0,0,0,0,0,0.0878,0,0.0356,0.45,0.55,0.45,33.6
1576447200000,2019,12,2019,3,11,7,0.0809,0.0357,0.0452,2803.41,17.53,17.53,16.69,1,1,1,133.8,131.4,137.4,74.77,72.39,59,59,59,0,0,0,0.441,0.429,0.449,74.77,72.39,78.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0749,0.00211,0.0019,0.00241,0.000083,0.000075,0.000095,0.119,0.115,0.126,0.0047,0.0045,0.0049,25.38,25.37,25.39,0.934,0.926,0.938,0.96,0.96,0.96,0.896,0.889,0.901,17.38,16.69,18.26,16.69,16.02,17.53,0,0,0,0,0,0,0.0927,0,0.0357,0.44,0.56,0.44,34.7
1577052000000,2019,12,2019,3,12,7,0.0845,0.0357,0.0488,3021.99,20.36,20.36,17.99,1,1,1,139.8,132.8,151.3,80.75,73.76,59,59,59,0,0,0,0.423,0.39,0.444,80.75,73.76,92.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0732,0.0798,0.00261,0.00202,0.0036,0.0001,0.000079,0.00014,0.13,0.117,0.151,0.0051,0.0046,0.0059,25.37,25.35,25.38,0.932,0.919,0.939,0.961,0.96,0.965,0.896,0.887,0.902,18.71,17.14,21.1,17.99,16.46,20.36,0,0,0,0,0,0,0.0999,0,0.0357,0.42,0.58,0.42,35.8
1577656800000,2019,12,2019,3,13,7,0.0987,0.0417,0.057,3490.85,22.08,22.08,20.78,1,1,1,163.2,153.3,173.5,94.23,86.28,69,59,73,0,0,0,0.422,0.38,0.458,94.23,86.28,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0794,0.0844,0.00376,0.00308,0.00429,0.00015,0.00012,0.00017,0.155,0.141,0.167,0.0061,0.0055,0.0065,25.37,25.35,25.38,0.917,0.911,0.927,0.966,0.963,0.969,0.886,0.883,0.892,21.5,19.9,22.79,20.78,19.16,22.08,0,0,0,0,0,0,0.115,0,0.0417,0.42,0.58,0.42,35.4
1578261600000,2020,1,2019,4,14,7,0.111,0.0442,0.0666,4100.28,26.51,26.51,24.41,1,1,1,183.1,175.4,191.8,110.1,102.4,73,73,73,0,0,0,0.399,0.381,0.416,110.1,102.4,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0851,0.0909,0.00511,0.00445,0.00585,0.0002,0.00017,0.00023,0.184,0.17,0.2,0.0072,0.0067,0.0078,25.38,25.38,25.38,0.918,0.912,0.924,0.97,0.97,0.97,0.89,0.885,0.896,25.16,23.26,27.33,24.41,22.56,26.51,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
1578866400000,2020,1,2019,4,15,7,0.123,0.0442,0.079,4924.43,30.94,30.94,29.31,1,1,1,203.6,194.8,210.7,130.6,121.8,73,73,73,0,0,0,0.359,0.346,0.375,130.6,121.8,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0919,0.0975,0.00685,0.00611,0.00745,0.00027,0.00024,0.00029,0.221,0.205,0.233,0.0086,0.008,0.0091,25.35,25.3,25.39,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.22,28.09,31.9,29.31,27.25,30.94,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40
1579471200000,2020,1,2019,4,16,7,0.135,0.0442,0.0908,5678.5,35.62,35.62,33.8,1,1,1,223.2,213.2,231.2,150.2,140.2,73,73,73,0,0,0,0.327,0.316,0.342,150.2,140.2,158.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0984,0.105,0.00852,0.00766,0.0092,0.00033,0.0003,0.00036,0.256,0.238,0.27,0.01,0.0093,0.011,25.21,25.14,25.28,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.85,32.48,36.72,33.8,31.5,35.62,0,0,0,0,0,0,0.188,0,0.0442,0.33,0.67,0.33,42.1
1580076000000,2020,1,2019,4,17,7,0.152,0.0462,0.106,6650.53,42.76,42.76,39.59,1,1,1,251,234.8,273,174.6,161.8,76.43,73,85,0,0,0,0.304,0.284,0.321,174.6,161.8,188,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.106,0.116,0.0106,0.0095,0.0117,0.00042,0.00037,0.00047,0.3,0.276,0.324,0.012,0.011,0.013,25.01,24.88,25.12,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.915,0.932,40.54,37.55,43.64,39.59,36.45,42.76,0,0,0,0,0,0,0.22,0,0.046,0.3,0.7,0.3,43.8
1580680800000,2020,2,2019,5,18,7,0.181,0.0514,0.13,8044.22,51.96,51.96,47.88,2,1,1.2857142857142858,300,278.8,323.6,215,193.8,85,85,85,0,0,0,0.284,0.263,0.305,215,193.8,238.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.118,0.134,0.014,0.0122,0.016,0.00056,0.00049,0.00064,0.327,0.244,0.384,0.013,0.0097,0.015,24.77,24.69,24.85,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.89,25.75,51.31,40.6,24.98,48.2,0,0,0,0,0,0,0.266,0,0.051,0.28,0.72,0.28,44.4
1581285600000,2020,2,2019,5,19,7,0.22,0.0514,0.168,10183.8,69.49,69.49,60.62,2,2,2,363.4,334.3,404.8,278.4,249.3,85,85,85,0,0,0,0.235,0.21,0.254,278.4,249.3,319.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.148,0.138,0.163,0.0304,0.0169,0.05,0.0012,0.00068,0.002,0.309,0.266,0.371,0.012,0.011,0.015,24.47,24.21,24.66,0.935,0.929,0.944,0.97,0.97,0.97,0.907,0.901,0.915,31.25,28.01,35.82,30.31,27.17,34.75,0,0,0,0,0,0,0.337,0,0.052,0.23,0.76,0.24,46.3
1581890400000,2020,2,2019,5,20,7,0.301,0.0514,0.25,14882.7,103,103,88.59,3,2,2.142857142857143,498.3,423.1,576.8,413.3,338.1,85,85,85,0,0,0,0.172,0.147,0.201,413.3,338.1,491.8,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.197,0.169,0.229,0.0941,0.0586,0.131,0.0039,0.0024,0.0055,0.497,0.399,0.589,0.021,0.016,0.025,23.66,23.28,24.1,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.938,43.07,35.38,50.95,41.84,34.32,48.2,0,0,0,0,0,0,0.492,0,0.051,0.17,0.83,0.17,49.4
1582495200000,2020,2,2019,5,21,7,0.414,0.0533,0.361,20747.8,133.3,133.3,123.5,3,3,3,684.6,606.1,748.8,596.4,521.1,88.14,85,107,0,0,0,0.129,0.116,0.143,596.4,521.1,648.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.289,0.246,0.32,0.199,0.149,0.234,0.0085,0.0063,0.01,0.7,0.572,0.786,0.03,0.024,0.034,22.66,22.32,23.1,0.954,0.948,0.956,0.978,0.97,0.98,0.932,0.92,0.937,42.1,37.32,45.35,41.17,36.21,44.45,0,0,0,0,0,0,0.686,0,0.053,0.13,0.87,0.13,50.1
1583100000000,2020,3,2019,6,22,7,0.49,0.0647,0.425,23637.3,144.6,144.6,140.7,3,3,3,810.2,763.9,862.6,703.2,656.9,107,107,107,0,0,0,0.132,0.124,0.14,703.2,656.9,755.6,990,990,990,967.1,967,967.4,22.9,22.6,23,0.356,0.328,0.392,0.271,0.24,0.305,0.012,0.01,0.013,0.885,0.806,0.979,0.039,0.035,0.043,21.97,21.67,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.31,45.68,51.21,46.9,44.76,48.2,0,0,0,0,0,0,0.782,0,0.065,0.13,0.87,0.13,48.2
1583704800000,2020,3,2019,6,23,7,0.593,0.0742,0.519,27830.6,181.4,181.4,165.7,4,4,4,980.1,885.7,1090,857.4,778.7,122.7,107,129,0,0,0,0.125,0.117,0.137,857.4,778.7,960.6,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.489,0.414,0.585,0.354,0.316,0.404,0.016,0.014,0.019,1.08,0.935,1.26,0.049,0.041,0.058,21.12,20.56,21.62,0.954,0.952,0.956,0.978,0.975,0.98,0.934,0.928,0.936,42.32,39.32,46.27,41.41,38.32,45.35,0,0,0,0,0,0,0.92,0,0.074,0.13,0.88,0.12,46.9
1584309600000,2020,3,2019,6,24,7,0.762,0.078,0.654,32269,192.8,192.8,192.1,4,4,4,1260,1135,1361,1131,1006,129,129,129,50.14,0,132,0.103,0.0948,0.114,1081,1006,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.773,0.643,0.836,0.605,0.437,0.648,0.028,0.02,0.031,1.67,1.36,1.78,0.079,0.063,0.085,19.61,19.18,20.31,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.54,47.89,50.55,48.02,46.94,48.2,0,0,0,0,0,0,1.07,0,0.108,0.1,0.86,0.14,42.3
1584914400000,2020,3,2019,6,25,7,0.864,0.078,0.665,32032.5,192.2,192.2,190.7,4,4,4,1428,1389,1476,1299,1260,129,129,129,199,160,247,0.0904,0.0874,0.0929,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.865,0.848,0.885,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.83,0.087,0.086,0.089,18.94,18.76,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,48.18,49.02,47.67,47.22,48.04,0,0,0,0,0,0,1.06,0,0.199,0.09,0.77,0.23,37.1
1585519200000,2020,3,2019,6,26,7,0.98,0.0862,0.665,30866.4,187.8,187.8,183.7,4,4,4,1621,1504,1747,1478,1375,142.6,129,148,378.1,275,499,0.088,0.0838,0.094,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.914,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.26,17.84,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.87,45.75,47.91,45.93,44.84,46.95,0,0,0,0,0,0,1.02,0,0.315,0.088,0.68,0.32,31.5
1586124000000,2020,4,2019,7,27,7,1.15,0.0895,0.665,29252.9,177.8,177.8,174.1,4,4,4,1899,1791,1994,1751,1643,148,148,148,650.9,543,746,0.078,0.0742,0.0826,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.35,17.05,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.42,43.59,45.36,43.53,42.72,44.46,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
1586728800000,2020,4,2019,7,28,7,1.24,0.0895,0.665,28456.3,170.4,170.4,169.4,4,4,4,2050,2011,2083,1902,1863,148,148,148,801.6,763,835,0.0722,0.071,0.0736,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.83,17,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,42.99,43.46,42.35,42.13,42.59,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
1587333600000,2020,4,2019,7,29,7,1.25,0.0895,0.665,28374.8,170.5,170.5,168.9,4,4,4,2069,2008,2098,1921,1860,148,148,148,820.9,760,850,0.0716,0.0706,0.0737,1100,1100,1100,990,990,990,971.3,971.1,971.3,18.7,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.79,17.01,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.09,42.9,43.48,42.22,42.04,42.61,0,0,0,0,0,0,0.938,0,0.585,0.072,0.53,0.47,22.7
1587938400000,2020,4,2019,7,30,7,1.13,0.101,0.665,29439.8,179.1,179.1,175.2,4,4,4,1867,1754,1976,1700,1562,166.9,148,192,599.7,462,728,0.0899,0.0749,0.109,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.46,17.1,17.82,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.7,43.75,45.7,43.81,42.87,44.79,0,0,0,0,0,0,0.974,0,0.465,0.089,0.59,0.41,26.1
1588543200000,2020,5,2019,8,31,7,0.973,0.116,0.665,30946.6,188,188,184.2,4,4,4,1608,1501,1717,1416,1309,192,192,192,316.1,209,425,0.12,0.112,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.909,0.883,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.31,17.95,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,46.03,47.97,46.05,45.11,47.01,0,0,0,0,0,0,1.02,0,0.308,0.12,0.68,0.32,31.8
1589148000000,2020,5,2019,8,32,7,0.825,0.116,0.658,32112.3,192.8,192.8,191.1,4,4,4,1364,1231,1472,1172,1039,192,192,192,82.71,0,180,0.141,0.13,0.156,1089,1039,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.815,0.707,0.871,0.623,0.511,0.648,0.03,0.024,0.031,1.74,1.51,1.82,0.083,0.07,0.088,19.22,18.79,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.88,48.24,49.67,47.79,47.28,48.2,0,0,0,0,0,0,1.06,0,0.167,0.14,0.8,0.2,38.9
1589752800000,2020,5,2019,8,33,7,0.658,0.116,0.542,28472.3,184.4,184.4,169.5,4,4,4,1088,997.1,1188,895.5,805.1,192,192,192,0,0,0,0.177,0.162,0.193,895.5,805.1,996.2,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.538,0.453,0.645,0.372,0.329,0.421,0.017,0.015,0.02,1.16,0.996,1.34,0.053,0.045,0.063,20.67,20.16,21.12,0.955,0.953,0.955,0.979,0.975,0.98,0.935,0.93,0.936,43.27,39.72,47.05,42.37,38.75,46.11,0,0,0,0,0,0,0.942,0,0.116,0.18,0.82,0.18,43.3
1590357600000,2020,5,2019,8,34,7,0.553,0.116,0.437,23688.1,144.6,144.6,141,3,3,3,915,862.6,975,723,670.6,192,192,192,0,0,0,0.21,0.197,0.223,723,670.6,783,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.383,0.346,0.433,0.283,0.249,0.318,0.013,0.011,0.014,0.932,0.839,1.04,0.042,0.037,0.047,21.51,21.16,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.6,45.74,51.8,47,44.82,48.2,0,0,0,0,0,0,0.783,0,0.116,0.21,0.79,0.21,42.8
1590962400000,2020,6,2019,9,35,7,0.491,0.072,0.419,23469.7,144.6,144.6,139.7,3,3,3,811.1,777.7,848.5,692.1,658.7,119,119,119,0,0,0,0.147,0.14,0.153,692.1,658.7,729.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.332,0.373,0.263,0.241,0.288,0.012,0.01,0.013,0.868,0.812,0.932,0.038,0.035,0.041,21.99,21.77,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.59,45.68,49.69,46.57,44.76,48.2,0,0,0,0,0,0,0.776,0,0.072,0.15,0.85,0.15,47.8
1591567200000,2020,6,2019,9,36,7,0.443,0.072,0.371,21190.7,133,133,126.1,3,3,3,732.2,695.5,770.4,613.2,576.5,119,119,119,0,0,0,0.163,0.154,0.171,613.2,576.5,651.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.306,0.285,0.328,0.211,0.186,0.236,0.0091,0.008,0.01,0.735,0.673,0.8,0.032,0.029,0.035,22.44,22.22,22.64,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.92,40.65,45.24,42.04,39.74,44.34,0,0,0,0,0,0,0.701,0,0.072,0.16,0.84,0.16,47.8
1592172000000,2020,6,2019,9,37,7,0.394,0.0756,0.318,18328.4,116.8,116.8,109.1,3,2,2.857142857142857,650.8,619.2,683.7,525.8,458.2,125,119,161,0,0,0,0.193,0.174,0.26,525.8,458.2,564.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.223,0.279,0.153,0.115,0.178,0.0065,0.0049,0.0076,0.605,0.562,0.654,0.026,0.024,0.028,22.89,22.71,23.03,0.951,0.947,0.958,0.973,0.97,0.98,0.926,0.919,0.938,39.76,36.38,49.56,38.66,35.29,48.2,0,0,0,0,0,0,0.606,0,0.076,0.19,0.81,0.19,46.5
1592776800000,2020,6,2019,9,38,7,0.352,0.0974,0.254,15092.3,95.27,95.27,89.84,2,2,2,581.5,555,609.1,420.5,393.9,161,161,161,0,0,0,0.277,0.264,0.29,420.5,393.9,448.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.207,0.197,0.218,0.0975,0.0849,0.11,0.0041,0.0036,0.0047,0.53,0.491,0.573,0.022,0.021,0.024,23.25,23.09,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.83,43.15,48.6,44.92,42.29,47.63,0,0,0,0,0,0,0.499,0,0.098,0.28,0.72,0.28,42.9
1593381600000,2020,6,2019,9,39,7,0.316,0.0861,0.23,13764.2,85.24,85.24,81.93,2,2,2,522.4,499.4,546.5,379.9,364.4,142.4,135,161,0,0,0,0.273,0.255,0.299,379.9,364.4,395.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.191,0.185,0.196,0.0783,0.071,0.0855,0.0033,0.0029,0.0036,0.468,0.444,0.49,0.019,0.018,0.02,23.58,23.46,23.71,0.952,0.95,0.954,0.979,0.977,0.98,0.932,0.928,0.935,41.84,40.27,43.49,40.96,39.32,42.62,0,0,0,0,0,0,0.455,0,0.086,0.27,0.73,0.27,43.6
1593986400000,2020,7,2019,10,40,7,0.285,0.0816,0.203,12154.3,76.99,76.99,72.35,2,2,2,471.1,451.6,492.1,336.1,316.6,135,135,135,0,0,0,0.287,0.274,0.299,336.1,316.6,357.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.182,0.0576,0.0484,0.0675,0.0024,0.002,0.0028,0.402,0.373,0.433,0.017,0.015,0.018,23.88,23.75,24,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.926,37.24,35.14,39.48,36.17,34.09,38.49,0,0,0,0,0,0,0.402,0,0.082,0.29,0.71,0.29,42.6
1594591200000,2020,7,2019,10,41,7,0.258,0.0816,0.177,10590.4,66.85,66.85,63.04,2,2,2,427.4,410.8,445.3,292.4,275.8,135,135,135,0,0,0,0.316,0.303,0.329,292.4,275.8,310.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.154,0.166,0.037,0.0292,0.0455,0.0015,0.0012,0.0019,0.336,0.312,0.363,0.014,0.013,0.015,24.14,24.03,24.24,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.49,30.67,34.46,31.52,29.75,33.43,0,0,0,0,0,0,0.35,0,0.081,0.32,0.69,0.31,41
1595196000000,2020,7,2019,10,42,7,0.236,0.0816,0.154,9252.08,58.38,58.38,55.07,2,2,2,390.3,375.6,405.6,255.3,240.6,135,135,135,0,0,0,0.346,0.333,0.359,255.3,240.6,270.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.141,0.152,0.0203,0.0162,0.0267,0.00082,0.00066,0.0011,0.282,0.262,0.304,0.011,0.011,0.012,24.37,24.27,24.46,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.39,26.73,30.09,27.54,25.93,29.19,0,0,0,0,0,0,0.306,0,0.082,0.35,0.65,0.35,39.2
1595800800000,2020,7,2019,10,43,7,0.217,0.0782,0.138,8294.43,50.84,50.84,49.37,2,1,1.5714285714285714,358.1,344.7,370.9,228.9,219.5,129.3,115,135,0,0,0,0.361,0.329,0.381,228.9,219.5,235.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.134,0.14,0.0152,0.0144,0.0158,0.00061,0.00058,0.00064,0.313,0.247,0.402,0.013,0.0099,0.016,24.5,24.38,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.79,25.6,52.19,35.01,24.83,48.2,0,0,0,0,0,0,0.274,0,0.079,0.36,0.64,0.36,38.2
1596405600000,2020,8,2019,11,44,7,0.197,0.0696,0.127,7908.03,48.2,48.2,47.07,1,1,1,325.8,313.2,339.5,210.8,198.2,115,115,115,0,0,0,0.353,0.339,0.367,210.8,198.2,224.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.133,0.0137,0.0126,0.0148,0.00055,0.0005,0.0006,0.369,0.346,0.393,0.015,0.014,0.016,24.6,24.51,24.69,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.64,45.8,51.74,47.07,44.88,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.1
1597010400000,2020,8,2019,11,45,7,0.18,0.0696,0.11,6930.36,43.95,43.95,41.25,1,1,1,297.6,286.7,309.1,182.6,171.7,115,115,115,0,0,0,0.387,0.372,0.401,182.6,171.7,194.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0113,0.0103,0.0123,0.00045,0.00041,0.00049,0.318,0.299,0.339,0.013,0.012,0.014,24.79,24.72,24.85,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.923,0.934,42.15,39.59,44.84,41.25,38.61,43.95,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.5
1597615200000,2020,8,2019,11,46,7,0.166,0.0696,0.0962,5974.07,37.73,37.73,35.56,1,1,1,274,265.1,283.1,159,150.1,115,115,115,0,0,0,0.42,0.406,0.434,159,150.1,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00927,0.00851,0.01,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,24.93,24.87,24.98,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.63,34.54,38.76,35.56,33.5,37.73,0,0,0,0,0,0,0.198,0,0.0698,0.42,0.58,0.42,36
1598220000000,2020,8,2019,11,47,7,0.153,0.0696,0.0838,5182.27,32.81,32.81,30.85,1,1,1,253.5,245.7,262.1,138.5,130.7,115,115,115,0,0,0,0.454,0.439,0.468,138.5,130.7,147.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0997,0.105,0.00753,0.00686,0.00825,0.0003,0.00027,0.00033,0.239,0.225,0.255,0.0095,0.0089,0.01,25.05,25,25.1,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.8,29.95,33.82,30.85,29.06,32.81,0,0,0,0,0,0,0.171,0,0.0692,0.45,0.55,0.45,33.9
1598824800000,2020,8,2019,11,48,7,0.142,0.0571,0.0846,5255.79,33.7,33.7,31.28,1,1,1,234.3,224.6,244.3,139.9,129.3,94.43,91,115,0,0,0,0.403,0.377,0.471,139.9,129.3,150.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0982,0.104,0.00764,0.00674,0.00853,0.0003,0.00027,0.00034,0.24,0.223,0.258,0.0094,0.0088,0.01,25.15,25.09,25.22,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.25,29.63,34.74,31.28,28.75,33.7,0,0,0,0,0,0,0.174,0,0.0574,0.4,0.6,0.4,37
1599429600000,2020,9,2019,12,49,7,0.129,0.0501,0.0788,4899.43,31.05,31.05,29.16,1,1,1,213.1,205.2,221.6,130.2,121.6,82.86,72,91,0,0,0,0.388,0.343,0.428,130.2,121.6,138.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0964,0.094,0.0984,0.00682,0.00609,0.00749,0.00027,0.00024,0.00029,0.222,0.207,0.235,0.0087,0.0081,0.0092,25.3,25.25,25.34,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.07,27.96,32.01,29.16,27.12,31.05,0,0,0,0,0,0,0.162,0,0.0502,0.39,0.61,0.39,38
1600034400000,2020,9,2019,12,50,7,0.119,0.0435,0.0759,4724.12,29.36,29.36,28.12,1,1,1,197.5,191.8,202.8,125.5,119.8,72,72,72,0,0,0,0.365,0.355,0.375,125.5,119.8,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0919,0.0958,0.00642,0.00593,0.00686,0.00025,0.00023,0.00027,0.212,0.202,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.99,27.58,30.27,28.12,26.75,29.36,0,0,0,0,0,0,0.156,0,0.0431,0.37,0.64,0.36,39.7
1600639200000,2020,9,2019,12,51,7,0.111,0.0435,0.0678,4182.63,26.29,26.29,24.9,1,1,1,184.2,178.4,189.9,112.2,106.4,72,72,72,0,0,0,0.391,0.379,0.404,112.2,106.4,117.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0872,0.0913,0.00528,0.0048,0.00577,0.00021,0.00019,0.00023,0.188,0.178,0.199,0.0074,0.007,0.0078,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.67,24.24,27.1,24.9,23.51,26.29,0,0,0,0,0,0,0.138,0,0.0432,0.39,0.61,0.39,37.7
1601244000000,2020,9,2019,12,52,7,0.104,0.0366,0.0677,4173.4,26.86,26.86,24.84,1,1,1,172.6,168.3,177.1,112,101.8,60.57,52,72,0,0,0,0.35,0.302,0.414,112,101.8,120.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0856,0.0886,0.00527,0.0044,0.00598,0.00021,0.00017,0.00023,0.186,0.17,0.2,0.0073,0.0066,0.0078,25.36,25.34,25.38,0.919,0.912,0.925,0.97,0.97,0.97,0.892,0.884,0.897,25.61,23.1,27.69,24.84,22.4,26.86,0,0,0,0,0,0,0.138,0,0.0363,0.35,0.65,0.35,40.1
1601848800000,2020,10,2020,1,1,7,0.0987,0.0314,0.0673,4139.36,25.53,25.53,24.64,1,1,1,163.2,160.4,166.9,111.2,108.4,52,52,52,0,0,0,0.319,0.311,0.324,111.2,108.4,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0844,0.0867,0.0052,0.00496,0.00552,0.0002,0.00019,0.00022,0.183,0.178,0.19,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.4,24.7,26.32,24.64,23.95,25.53,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,41.9
1602453600000,2020,10,2020,1,2,7,0.0948,0.0314,0.0634,3879.91,23.5,23.5,23.09,1,1,1,156.8,154.1,158.5,104.8,102.1,52,52,52,0,0,0,0.332,0.328,0.337,104.8,102.1,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0821,0.0837,0.00466,0.00443,0.0048,0.00018,0.00017,0.00019,0.172,0.167,0.175,0.0067,0.0065,0.0068,25.34,25.34,25.34,0.914,0.912,0.915,0.97,0.97,0.97,0.887,0.885,0.888,23.81,23.15,24.22,23.09,22.45,23.5,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
1603058400000,2020,10,2020,1,3,7,0.0899,0.0314,0.0584,3568.23,22.11,22.11,21.24,1,1,1,148.6,144.5,152.7,96.62,92.52,52,52,52,0,0,0,0.35,0.34,0.36,96.62,92.52,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0788,0.0817,0.00396,0.00361,0.00431,0.00016,0.00014,0.00017,0.157,0.15,0.164,0.0062,0.0059,0.0064,25.34,25.34,25.35,0.914,0.911,0.918,0.967,0.965,0.969,0.884,0.883,0.887,21.96,21.13,22.81,21.24,20.4,22.11,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.7
1603663200000,2020,10,2020,1,4,7,0.0854,0.0313,0.0541,3321.07,20.12,20.12,19.77,1,1,1,141.2,138.8,143.2,89.44,87.59,51.71,50,52,0,0,0,0.366,0.36,0.373,89.44,87.59,91.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.077,0.0783,0.00335,0.0032,0.0035,0.00013,0.00013,0.00014,0.144,0.141,0.147,0.0057,0.0055,0.0058,25.36,25.35,25.36,0.922,0.92,0.924,0.964,0.963,0.965,0.889,0.888,0.89,20.5,20.13,20.85,19.77,19.39,20.12,0,0,0,0,0,0,0.11,0,0.0313,0.37,0.63,0.37,38.9
1604268000000,2020,11,2020,2,5,7,0.0884,0.0302,0.0581,3555.64,22.67,22.67,21.16,1,1,1,146.1,139.6,153,96.12,89.59,50,50,50,0,0,0,0.343,0.327,0.358,96.12,89.59,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0774,0.0821,0.00392,0.00337,0.0045,0.00015,0.00013,0.00018,0.156,0.144,0.168,0.0061,0.0057,0.0066,25.35,25.34,25.36,0.916,0.912,0.922,0.967,0.964,0.97,0.886,0.883,0.889,21.88,20.54,23.37,21.16,19.8,22.67,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1604872800000,2020,11,2020,2,6,7,0.0964,0.0302,0.0661,4064.14,26.48,26.48,24.19,1,1,1,159.4,151.6,168.8,109.4,101.6,50,50,50,0,0,0,0.314,0.296,0.33,109.4,101.6,118.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0816,0.0877,0.00505,0.00439,0.00585,0.0002,0.00017,0.00023,0.18,0.166,0.197,0.007,0.0065,0.0077,25.34,25.34,25.34,0.918,0.912,0.924,0.97,0.97,0.97,0.89,0.884,0.896,24.94,23.03,27.3,24.19,22.33,26.48,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.69,0.31,42.2
1605477600000,2020,11,2020,2,7,7,0.107,0.0302,0.0764,4749.67,29.11,29.11,28.27,1,1,1,176.3,169.7,179.8,126.3,119.7,50,50,50,0,0,0,0.284,0.278,0.295,126.3,119.7,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.088,0.0916,0.00648,0.00592,0.00678,0.00025,0.00023,0.00027,0.21,0.198,0.216,0.0082,0.0078,0.0085,25.34,25.34,25.34,0.929,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.902,29.15,27.5,30.01,28.27,26.68,29.11,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
1606082400000,2020,11,2020,2,8,7,0.113,0.0302,0.0827,5170.25,31.98,31.98,30.78,1,1,1,186.8,183.1,191.8,136.8,133.1,50,50,50,0,0,0,0.268,0.261,0.273,136.8,133.1,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0927,0.0958,0.00738,0.00706,0.0078,0.00029,0.00028,0.00031,0.229,0.222,0.238,0.0089,0.0087,0.0093,25.34,25.34,25.35,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.73,30.82,32.97,30.78,29.89,31.98,0,0,0,0,0,0,0.171,0,0.0303,0.27,0.73,0.27,45.8
1606687200000,2020,11,2020,2,9,7,0.12,0.0349,0.085,5319.69,33.25,33.25,31.66,1,1,1,198.2,190.4,206.3,140.5,131.7,57.71,50,59,0,0,0,0.291,0.263,0.309,140.5,131.7,147.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0937,0.0992,0.00769,0.00695,0.00827,0.0003,0.00027,0.00032,0.236,0.221,0.249,0.0092,0.0086,0.0097,25.34,25.31,25.36,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,32.64,30.51,34.28,31.66,29.59,33.25,0,0,0,0,0,0,0.176,0,0.035,0.29,0.71,0.29,44.3
1607292000000,2020,12,2020,3,10,7,0.132,0.0357,0.096,6031.61,37.67,37.67,35.9,1,1,1,217.8,210.4,225.2,158.8,151.4,59,59,59,0,0,0,0.271,0.262,0.28,158.8,151.4,166.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00925,0.00862,0.00988,0.00036,0.00034,0.00039,0.269,0.256,0.283,0.011,0.01,0.011,25.22,25.17,25.28,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.98,35.25,38.71,35.9,34.19,37.67,0,0,0,0,0,0,0.199,0,0.036,0.27,0.73,0.27,45.7
1607896800000,2020,12,2020,3,11,7,0.145,0.0357,0.11,6943.41,43.78,43.78,41.33,1,1,1,240.2,228.7,250.6,181.2,169.7,59,59,59,0,0,0,0.246,0.235,0.258,181.2,169.7,191.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.115,0.0112,0.0102,0.012,0.00044,0.0004,0.00048,0.309,0.289,0.328,0.012,0.011,0.013,25.05,24.97,25.14,0.949,0.945,0.952,0.979,0.975,0.98,0.929,0.921,0.933,42.22,39.54,44.67,41.33,38.55,43.78,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,47.9
1608501600000,2020,12,2020,3,12,7,0.165,0.0357,0.13,8063.87,52.05,52.05,48,2,1,1.2857142857142858,273.5,253.6,296.8,214.5,194.6,59,59,59,0,0,0,0.216,0.199,0.233,214.5,194.6,237.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.131,0.014,0.0123,0.016,0.00055,0.00049,0.00064,0.324,0.239,0.378,0.013,0.0095,0.015,24.88,24.81,24.95,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,42,25.72,51.24,40.72,24.95,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,48.9
1609106400000,2020,12,2020,3,13,7,0.202,0.0393,0.163,9876.25,64.06,64.06,58.79,2,2,2,333.8,306.9,366.6,268.8,247.9,65,59,73,0,0,0,0.194,0.178,0.213,268.8,247.9,293.6,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.143,0.135,0.153,0.026,0.0168,0.0376,0.001,0.00067,0.0015,0.293,0.261,0.331,0.012,0.01,0.013,24.64,24.44,24.8,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,30.3,28,33.02,29.39,27.16,32.03,0,0,0,0,0,0,0.327,0,0.039,0.19,0.81,0.19,48.9
1609711200000,2021,1,2020,4,14,7,0.249,0.0442,0.205,12440.4,82.15,82.15,74.05,2,2,2,412.4,378.9,448.3,339.4,305.9,73,73,73,0,0,0,0.178,0.163,0.193,339.4,305.9,375.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.157,0.181,0.0592,0.0434,0.0761,0.0024,0.0018,0.0031,0.4,0.349,0.453,0.016,0.014,0.019,24.15,23.93,24.36,0.946,0.941,0.952,0.973,0.97,0.98,0.921,0.913,0.933,38.03,34.38,41.91,37.03,33.35,41.08,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,50
1610316000000,2021,1,2020,4,15,7,0.301,0.0442,0.257,15431.1,96.4,96.4,91.85,2,2,2,497.8,460.6,529.5,424.8,387.6,73,73,73,0,0,0,0.147,0.138,0.158,424.8,387.6,456.5,990,990,990,965.8,965.7,966,24.2,24,24.3,0.199,0.186,0.21,0.0995,0.082,0.114,0.0041,0.0034,0.0048,0.528,0.472,0.575,0.022,0.019,0.024,23.63,23.44,23.86,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.06,43.23,50.26,45.93,42.36,48.2,0,0,0,0,0,0,0.51,0,0.044,0.15,0.85,0.15,51.3
1610920800000,2021,1,2020,4,16,7,0.349,0.0504,0.298,17195.8,108.7,108.7,102.4,3,2,2.7142857142857144,576.6,540.7,612.9,493.3,467.7,83.29,73,91,0,0,0,0.144,0.13,0.158,493.3,467.7,521.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.214,0.248,0.133,0.12,0.15,0.0056,0.005,0.0063,0.558,0.518,0.612,0.023,0.022,0.026,23.25,23.07,23.37,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.916,0.938,40.52,35,52.37,38.71,33.95,48.2,0,0,0,0,0,0,0.569,0,0.051,0.14,0.85,0.15,49.3
1611525600000,2021,1,2020,4,17,7,0.404,0.055,0.349,20163.4,127.2,127.2,120,3,3,3,668.6,628,705.6,577.6,537,91,91,91,0,0,0,0.136,0.129,0.145,577.6,537,614.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.279,0.256,0.3,0.187,0.16,0.212,0.008,0.0068,0.0091,0.668,0.6,0.731,0.029,0.025,0.031,22.76,22.55,22.99,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.93,38.32,43.26,40.01,37.27,42.4,0,0,0,0,0,0,0.667,0,0.055,0.14,0.86,0.14,49.9
1612130400000,2021,2,2020,5,18,7,0.446,0.0635,0.382,21820,134.2,134.2,129.9,3,3,3,736.6,711.9,761.1,631.6,606.9,105,105,105,0,0,0,0.142,0.138,0.147,631.6,606.9,656.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.298,0.326,0.223,0.206,0.239,0.0096,0.0089,0.01,0.762,0.72,0.803,0.033,0.031,0.035,22.39,22.25,22.53,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.18,42.68,45.65,43.29,41.82,44.74,0,0,0,0,0,0,0.722,0,0.064,0.14,0.86,0.14,48.9
1612735200000,2021,2,2020,5,19,7,0.476,0.0635,0.412,23273.9,142.7,142.7,138.5,3,3,3,786.3,769.6,811.2,681.3,664.6,105,105,105,0,0,0,0.133,0.129,0.136,681.3,664.6,706.2,990,990,990,967,967,967.1,23,22.9,23,0.34,0.331,0.355,0.256,0.245,0.273,0.011,0.011,0.012,0.846,0.817,0.888,0.037,0.036,0.039,22.11,21.97,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.12,46.16,48.53,46.18,45.23,47.56,0,0,0,0,0,0,0.77,0,0.064,0.13,0.87,0.13,48.9
1613340000000,2021,2,2020,5,20,7,0.567,0.0663,0.501,26993.8,176.5,176.5,160.7,4,3,3.7142857142857144,937.6,831.1,1066,828,726.1,109.6,105,137,0,0,0,0.117,0.103,0.129,828,726.1,928.8,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.457,0.366,0.555,0.339,0.286,0.389,0.015,0.013,0.018,1.04,0.921,1.2,0.047,0.04,0.055,21.32,20.69,21.85,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.86,39.69,51.02,43.61,38.71,48.2,0,0,0,0,0,0,0.893,0,0.066,0.12,0.88,0.12,47.6
1613944800000,2021,2,2020,5,21,7,0.773,0.0829,0.647,32022.2,192.8,192.8,190.6,4,4,4,1278,1111,1419,1141,974,137,137,137,71.14,0,182,0.108,0.0965,0.123,1069,974,1100,990,990,990,968.8,968.2,969.2,21.2,20.8,21.8,0.764,0.597,0.855,0.586,0.41,0.648,0.028,0.019,0.031,1.64,1.28,1.8,0.078,0.059,0.087,19.58,18.97,20.47,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.92,46.72,50.11,47.65,45.78,48.2,0,0,0,0,0,0,1.06,0,0.126,0.11,0.84,0.16,41.4
1614549600000,2021,3,2020,6,22,7,0.866,0.111,0.665,32013.2,191.2,191.2,190.6,4,4,4,1433,1416,1441,1250,1233,183,183,183,149.7,133,158,0.128,0.127,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.86,0.852,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.088,18.93,18.89,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.61,48.53,48.77,47.64,47.56,47.79,0,0,0,0,0,0,1.06,0,0.201,0.13,0.77,0.23,37
1615154400000,2021,3,2020,6,23,7,0.825,0.111,0.665,32324.5,192.8,192.8,192.4,4,4,4,1364,1310,1407,1181,1127,183,183,183,81,27,124,0.134,0.13,0.14,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.831,0.808,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.8,0.085,0.083,0.086,19.18,19.02,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.28,48.86,49.81,48.1,47.88,48.2,0,0,0,0,0,0,1.07,0,0.16,0.13,0.81,0.19,39.2
1615759200000,2021,3,2020,6,24,7,0.754,0.106,0.647,32238.6,192.8,192.8,191.9,4,4,4,1246,1208,1289,1071,1034,175.3,129,183,0.8571,0,6,0.141,0.107,0.15,1070,1034,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.751,0.699,0.798,0.581,0.499,0.648,0.027,0.023,0.031,1.63,1.48,1.75,0.076,0.069,0.082,19.7,19.44,19.93,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.32,48.24,50.01,47.97,47.27,48.2,0,0,0,0,0,0,1.07,0,0.107,0.14,0.86,0.14,42.8
1616364000000,2021,3,2020,6,25,7,0.729,0.078,0.651,32390.4,192.8,192.8,192.8,4,4,4,1206,1194,1228,1077,1065,129,129,129,0,0,0,0.107,0.105,0.108,1077,1065,1099,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.746,0.729,0.779,0.595,0.569,0.646,0.028,0.026,0.03,1.64,1.59,1.72,0.076,0.074,0.081,19.82,19.66,19.9,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.93,49.61,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.4
1616968800000,2021,3,2020,6,26,7,0.784,0.0846,0.665,32390.4,192.8,192.8,192.8,4,4,4,1297,1242,1349,1157,1113,139.9,129,148,56.71,13,101,0.108,0.101,0.114,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.813,0.785,0.838,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.73,1.79,0.083,0.081,0.085,19.41,19.22,19.61,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.91,49.4,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.119,0.11,0.85,0.15,41.3
1617573600000,2021,4,2020,7,27,7,0.855,0.0895,0.665,32111.6,192.8,192.8,191.1,4,4,4,1414,1370,1457,1266,1222,148,148,148,165.9,122,209,0.105,0.102,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.865,0.848,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.83,0.087,0.086,0.089,18.98,18.83,19.14,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.35,49.18,47.79,47.38,48.2,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.6
1618178400000,2021,4,2020,7,28,7,0.917,0.0895,0.665,31463.3,188.9,188.9,187.3,4,4,4,1516,1472,1549,1368,1324,148,148,148,268.4,224,301,0.0977,0.0956,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.907,0.895,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.091,0.089,0.091,18.61,18.5,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.78,47.49,48.18,46.82,46.54,47.22,0,0,0,0,0,0,1.04,0,0.252,0.098,0.73,0.27,34.3
1618783200000,2021,4,2020,7,29,7,0.926,0.0895,0.665,31379.3,188,188,186.8,4,4,4,1531,1495,1552,1383,1347,148,148,148,282.6,247,304,0.0967,0.0954,0.099,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.91,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.09,0.091,18.56,18.49,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.46,47.96,46.7,46.51,47,0,0,0,0,0,0,1.04,0,0.261,0.097,0.72,0.28,33.9
1619388000000,2021,4,2020,7,30,7,0.855,0.0971,0.665,32069.7,192.8,192.8,190.9,4,4,4,1414,1331,1479,1253,1139,160.6,148,192,153,39,231,0.114,0.1,0.144,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.861,0.813,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.76,1.85,0.087,0.084,0.09,18.99,18.74,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.77,48.12,49.62,47.72,47.16,48.2,0,0,0,0,0,0,1.06,0,0.19,0.11,0.78,0.22,37.5
1619992800000,2021,5,2020,8,31,7,0.733,0.116,0.616,31263.4,192.8,192.8,186.1,4,4,4,1211,1133,1298,1019,940.7,192,192,192,0.8571,0,6,0.159,0.148,0.17,1018,940.7,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.679,0.577,0.798,0.49,0.394,0.648,0.023,0.018,0.031,1.45,1.23,1.75,0.068,0.057,0.083,19.98,19.42,20.45,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.59,45.05,49.93,46.52,44.15,48.2,0,0,0,0,0,0,1.03,0,0.117,0.16,0.84,0.16,42.7
1620597600000,2021,5,2020,8,32,7,0.629,0.0928,0.536,28484.6,177.4,177.4,169.6,4,4,4,1040,979.9,1108,886.8,832.9,153.4,147,192,0,0,0,0.147,0.136,0.173,886.8,832.9,937.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.522,0.471,0.567,0.368,0.342,0.393,0.017,0.015,0.018,1.13,1.04,1.22,0.052,0.047,0.056,20.84,20.57,21.14,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.933,0.936,43.26,41.19,45.26,42.39,40.3,44.36,0,0,0,0,0,0,0.942,0,0.093,0.15,0.85,0.15,45.3
1621202400000,2021,5,2020,8,33,7,0.554,0.0889,0.466,24886.7,158.4,158.4,148.1,4,3,3.2857142857142856,916.8,877.2,963,769.8,730.2,147,147,147,0,0,0,0.161,0.153,0.168,769.8,730.2,816,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.414,0.377,0.456,0.311,0.289,0.334,0.014,0.013,0.015,0.986,0.937,1.03,0.044,0.041,0.046,21.45,21.24,21.65,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.74,39.86,52.25,45.64,38.89,48.2,0,0,0,0,0,0,0.823,0,0.088,0.16,0.84,0.16,44.9
1621807200000,2021,5,2020,8,34,7,0.5,0.0889,0.411,23045.4,143.1,143.1,137.2,3,3,3,827.1,793.1,862.6,680.1,646.1,147,147,147,0,0,0,0.178,0.17,0.185,680.1,646.1,715.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.327,0.367,0.255,0.233,0.279,0.011,0.01,0.012,0.85,0.793,0.91,0.037,0.035,0.04,21.94,21.74,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.66,44.7,48.66,45.72,43.8,47.69,0,0,0,0,0,0,0.762,0,0.089,0.18,0.82,0.18,46.1
1622412000000,2021,5,2020,8,35,7,0.457,0.0744,0.382,21753.2,134.1,134.1,129.5,3,3,3,755,720.4,782.9,632,601.4,123,119,147,0,0,0,0.163,0.153,0.188,632,601.4,657.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.3,0.331,0.223,0.203,0.24,0.0097,0.0087,0.01,0.767,0.715,0.81,0.033,0.031,0.035,22.31,22.18,22.5,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.04,42.22,45.6,43.16,41.38,44.69,0,0,0,0,0,0,0.719,0,0.075,0.16,0.84,0.16,47.6
1623016800000,2021,6,2020,9,36,7,0.408,0.072,0.336,19329,122,122,115.1,3,3,3,675.1,642.5,709.2,556.1,523.5,119,119,119,0,0,0,0.176,0.168,0.185,556.1,523.5,590.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.255,0.293,0.172,0.151,0.195,0.0074,0.0064,0.0084,0.639,0.584,0.696,0.027,0.025,0.03,22.76,22.57,22.95,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.92,0.934,39.35,37.25,41.52,38.35,36.13,40.66,0,0,0,0,0,0,0.639,0,0.072,0.18,0.82,0.18,47.4
1623621600000,2021,6,2020,9,37,7,0.364,0.072,0.292,16770.1,106.3,106.3,99.82,3,2,2.4285714285714284,602.6,574.4,631.8,483.6,455.4,119,119,119,0,0,0,0.198,0.188,0.207,483.6,455.4,512.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.233,0.217,0.249,0.128,0.114,0.144,0.0054,0.0048,0.0061,0.581,0.533,0.629,0.025,0.023,0.027,23.11,23.01,23.24,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.5,35.2,52.27,42.46,34.14,48.2,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,46.1
1624226400000,2021,6,2020,9,38,7,0.327,0.0974,0.23,13689.4,86.67,86.67,81.48,2,2,2,540.6,516.1,565.3,379.6,355.1,161,161,161,0,0,0,0.298,0.285,0.312,379.6,355.1,404.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.183,0.201,0.0782,0.0666,0.0898,0.0033,0.0028,0.0038,0.469,0.432,0.506,0.02,0.018,0.021,23.5,23.35,23.65,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.65,39.08,44.22,40.74,38.07,43.33,0,0,0,0,0,0,0.453,0,0.097,0.3,0.7,0.3,41.9
1624831200000,2021,6,2020,9,39,7,0.295,0.0884,0.206,12303.2,75.88,75.88,73.23,2,2,2,487.2,465.5,509.3,341.1,330.5,146.1,135,161,0,0,0,0.3,0.277,0.326,341.1,330.5,352.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.173,0.181,0.06,0.055,0.0652,0.0025,0.0023,0.0027,0.41,0.394,0.426,0.017,0.016,0.018,23.8,23.69,23.91,0.947,0.946,0.949,0.971,0.97,0.974,0.92,0.917,0.924,37.69,36.64,38.96,36.62,35.54,37.94,0,0,0,0,0,0,0.407,0,0.089,0.3,0.7,0.3,41.7
1625436000000,2021,7,2020,10,40,7,0.266,0.0816,0.185,11060.4,69.66,69.66,65.84,2,2,2,440.5,422.6,458.7,305.5,287.6,135,135,135,0,0,0,0.307,0.294,0.319,305.5,287.6,323.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.158,0.171,0.0432,0.0347,0.0518,0.0018,0.0014,0.0021,0.356,0.329,0.383,0.015,0.013,0.016,24.06,23.95,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.94,31.97,35.91,32.92,31.01,34.83,0,0,0,0,0,0,0.366,0,0.081,0.31,0.7,0.3,41.6
1626040800000,2021,7,2020,10,41,7,0.243,0.0816,0.161,9667.03,60.79,60.79,57.54,2,2,2,401.7,386.2,416.9,266.7,251.2,135,135,135,0,0,0,0.336,0.324,0.35,266.7,251.2,281.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0249,0.0176,0.032,0.001,0.00071,0.0013,0.298,0.275,0.321,0.012,0.011,0.013,24.3,24.2,24.39,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.66,27.95,31.33,28.77,27.11,30.39,0,0,0,0,0,0,0.32,0,0.082,0.34,0.66,0.34,39.8
1626645600000,2021,7,2020,10,42,7,0.223,0.0816,0.141,8429.13,53.2,53.2,50.17,2,1,1.5714285714285714,368.3,355.9,381.6,233.3,220.9,135,135,135,0,0,0,0.367,0.354,0.379,233.3,220.9,246.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.134,0.143,0.0156,0.0145,0.0167,0.00063,0.00059,0.00068,0.319,0.254,0.404,0.013,0.01,0.016,24.44,24.38,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.33,25.83,52.48,35.42,25.06,48.2,0,0,0,0,0,0,0.279,0,0.082,0.37,0.63,0.37,37.8
1627250400000,2021,7,2020,10,43,7,0.205,0.0799,0.126,7846.59,48.2,48.2,46.71,1,1,1,339.7,328.3,351.8,207.6,196.8,132.1,115,135,0,0,0,0.389,0.35,0.407,207.6,196.8,216.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.126,0.133,0.0134,0.0125,0.0142,0.00054,0.0005,0.00057,0.365,0.347,0.382,0.015,0.014,0.015,24.54,24.46,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.75,45.28,49.8,46.71,44.38,48.2,0,0,0,0,0,0,0.259,0,0.079,0.39,0.61,0.39,38.3
1627855200000,2021,8,2020,11,44,7,0.188,0.0696,0.118,7422.75,47.08,47.08,44.18,1,1,1,310.2,297.9,323.1,195.2,182.9,115,115,115,0,0,0,0.371,0.356,0.386,195.2,182.9,208.1,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.127,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.341,0.319,0.364,0.014,0.013,0.015,24.71,24.62,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.08,42.22,48.04,44.18,41.38,47.08,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,39.5
1628460000000,2021,8,2020,11,45,7,0.171,0.06,0.111,6989.44,43.89,43.89,41.6,1,1,1,282.8,273,293.8,183.5,174.7,99.29,93,115,0,0,0,0.351,0.325,0.397,183.5,174.7,193.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0114,0.0106,0.0122,0.00045,0.00042,0.00048,0.319,0.304,0.335,0.013,0.012,0.013,24.85,24.81,24.9,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.48,40.3,44.79,41.6,39.36,43.89,0,0,0,0,0,0,0.231,0,0.06,0.35,0.65,0.35,40.9
1629064800000,2021,8,2020,11,46,7,0.158,0.0562,0.102,6357.56,40.09,40.09,37.84,1,1,1,261,252,270,168,159,93,93,93,0,0,0,0.356,0.344,0.369,168,159,177,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.114,0.01,0.00926,0.0108,0.0004,0.00037,0.00043,0.29,0.274,0.307,0.011,0.011,0.012,24.97,24.91,25.02,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.86,36.74,40.98,37.84,35.64,40.09,0,0,0,0,0,0,0.21,0,0.056,0.36,0.65,0.35,40.2
1629669600000,2021,8,2020,11,47,7,0.146,0.0562,0.0899,5591.31,34.95,34.95,33.28,1,1,1,241.6,234.2,249,148.6,141.2,93,93,93,0,0,0,0.385,0.374,0.397,148.6,141.2,156,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00838,0.00775,0.00901,0.00033,0.00031,0.00036,0.256,0.242,0.269,0.01,0.0095,0.011,25.09,25.04,25.15,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.31,32.58,36.04,33.28,31.6,34.95,0,0,0,0,0,0,0.185,0,0.0561,0.38,0.62,0.38,38.3
1630274400000,2021,8,2020,11,48,7,0.135,0.0472,0.0876,5468.38,34.86,34.86,32.55,1,1,1,222.9,213.7,231.7,144.9,136.3,78,72,93,0,0,0,0.349,0.317,0.406,144.9,136.3,154.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0997,0.104,0.00806,0.00733,0.00891,0.00032,0.00029,0.00035,0.248,0.234,0.265,0.0097,0.0092,0.01,25.22,25.17,25.28,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.56,31.42,35.94,32.55,30.48,34.86,0,0,0,0,0,0,0.181,0,0.0474,0.35,0.65,0.35,40.5
1630879200000,2021,9,2020,12,49,7,0.122,0.0435,0.0787,4906.29,31.18,31.18,29.2,1,1,1,202.1,194.3,210.7,130.1,122.3,72,72,72,0,0,0,0.357,0.342,0.371,130.1,122.3,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0928,0.0986,0.00681,0.00614,0.00754,0.00027,0.00024,0.0003,0.221,0.207,0.236,0.0086,0.0081,0.0092,25.36,25.3,25.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,30.11,28.2,32.14,29.2,27.35,31.18,0,0,0,0,0,0,0.162,0,0.0433,0.36,0.65,0.35,40.2
1631484000000,2021,9,2020,12,50,7,0.112,0.0435,0.0689,4257.17,26.75,26.75,25.34,1,1,1,186,180.3,191.8,114,108.3,72,72,72,0,0,0,0.387,0.375,0.399,114,108.3,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0879,0.0919,0.00544,0.00496,0.00593,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.12,24.71,27.58,25.34,23.97,26.75,0,0,0,0,0,0,0.141,0,0.0431,0.39,0.62,0.38,38
1632088800000,2021,9,2020,12,51,7,0.104,0.0435,0.0609,3725.94,23.51,23.51,22.18,1,1,1,172.7,166.9,178.4,100.7,94.94,72,72,72,0,0,0,0.417,0.404,0.431,100.7,94.94,106.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0832,0.0872,0.00431,0.00382,0.0048,0.00017,0.00015,0.00019,0.168,0.158,0.178,0.0066,0.0062,0.007,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.883,0.888,22.89,21.65,24.24,22.18,20.93,23.51,0,0,0,0,0,0,0.123,0,0.0431,0.42,0.59,0.41,35.8
1632693600000,2021,9,2020,12,52,7,0.099,0.0384,0.0607,3730.07,25.73,25.73,22.2,1,1,1,163.7,160.1,167.8,100.3,89.47,63.43,52,72,0,0,0,0.388,0.31,0.446,100.3,89.47,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0812,0.087,0.00428,0.00335,0.00559,0.00017,0.00013,0.00022,0.166,0.148,0.191,0.0065,0.0058,0.0075,25.36,25.34,25.38,0.92,0.917,0.923,0.967,0.964,0.97,0.89,0.887,0.894,22.95,20.55,26.53,22.2,19.81,25.73,0,0,0,0,0,0,0.123,0,0.0383,0.39,0.61,0.39,37.7
1633298400000,2021,10,2021,1,1,7,0.101,0.0314,0.0699,4313.35,26.13,26.13,25.67,1,1,1,167.5,164.2,169.4,115.5,112.2,52,52,52,0,0,0,0.31,0.307,0.317,115.5,112.2,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0857,0.0876,0.00557,0.00529,0.00573,0.00022,0.00021,0.00022,0.191,0.185,0.194,0.0075,0.0072,0.0076,25.34,25.34,25.34,0.922,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.47,25.64,26.94,25.67,24.87,26.13,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1633903200000,2021,10,2021,1,2,7,0.0949,0.0314,0.0635,3885.73,24.41,24.41,23.13,1,1,1,156.9,153,162.3,104.9,101,52,52,52,0,0,0,0.331,0.32,0.34,104.9,101,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0818,0.085,0.00467,0.00433,0.00512,0.00018,0.00017,0.0002,0.172,0.165,0.182,0.0067,0.0065,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.97,0.969,0.97,0.887,0.884,0.891,23.85,22.88,25.17,23.13,22.18,24.41,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
