date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,123.56,0.93,5,Dry,29,5,4,2,33,73,0.59,50.56,0.41,50.56,0,0,0,0,-2,2,29,5,4,0,35,88.6,990,964.5,25.5,0.0708,0.0000476,0.00000187,0.0709,0.00278,1,0.0108,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1993-01-02,1992,4,14,2,125.47,0.92,5,Dry,29,5,4,2,33,73,0.58,52.47,0.42,52.47,0,0,0,0,-2,2,29,5,4,0,35,90.5,990,964.5,25.5,0.0708,0.00021,0.00000823,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1993-01-03,1992,4,14,3,127.38,0.92,5,Dry,29,5,4,2,33,73,0.57,54.38,0.43,54.38,0,0,0,0,-2,2,29,5,4,0,35,92.4,990,964.5,25.5,0.0708,0.000372,0.0000146,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
1993-01-04,1992,4,14,4,131.49,0.91,5,Dry,29,5,4,2,33,73,0.56,58.49,0.45,58.49,0,0,0,0,-2,2,29,5,4,0,35,96.5,990,964.5,25.5,0.0708,0.000722,0.0000283,0.0715,0.00281,1,0.0215,0.093,0.00365,25.4,0,0,0,0,0,0,0
1993-01-05,1992,4,14,5,135.04,0.9,5,Dry,29,5,4,2,33,73,0.54,62.04,0.46,62.04,0,0,0,0,-2,2,29,5,4,0,35,100,990,964.5,25.5,0.0708,0.00102,0.0000401,0.0719,0.00282,1,0.0263,0.0981,0.00385,25.4,0,0,0,0,0,0,0
1993-01-06,1992,4,14,6,138.59,0.89,5,Dry,29,5,4,2,33,73,0.53,65.59,0.47,65.59,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0721,0.00133,0.000052,0.0734,0.00288,1,0.031,0.104,0.0041,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1993-01-07,1992,4,15,7,138.87,0.89,5,Dry,29,5,4,2,33,73,0.53,65.87,0.47,65.87,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0722,0.00135,0.0000529,0.0735,0.00288,1,0.0314,0.105,0.00412,25.4,0.89,0.96,0.855,14.6,14,14,337
1993-01-08,1992,4,15,8,138.05,0.89,5,Dry,29,5,4,2,33,73,0.53,65.05,0.47,65.05,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.0719,0.00128,0.0000502,0.0732,0.00287,1,0.0303,0.103,0.00406,25.4,0.886,0.96,0.85,14.4,13.8,13.8,331
1993-01-09,1992,4,15,9,140.51,0.88,5,Dry,29,5,4,2,33,73,0.52,67.51,0.48,67.51,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0728,0.00149,0.0000584,0.0743,0.00291,1,0.0336,0.108,0.00423,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1993-01-10,1992,4,15,10,141.88,0.88,5,Dry,29,5,4,2,33,73,0.52,68.88,0.48,68.88,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0733,0.0016,0.0000629,0.0749,0.00294,1,0.0355,0.11,0.00433,25.4,0.907,0.96,0.871,15.6,14.9,14.9,358
1993-01-11,1992,4,15,11,142.7,0.88,5,Dry,29,5,4,2,33,73,0.51,69.7,0.49,69.7,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0735,0.00167,0.0000657,0.0752,0.00295,1,0.0366,0.112,0.00438,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1993-01-12,1992,4,15,12,142.42,0.88,5,Dry,29,5,4,2,33,73,0.51,69.42,0.49,69.42,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0734,0.00165,0.0000647,0.0751,0.00294,1,0.0362,0.111,0.00437,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1993-01-13,1992,4,15,13,143.24,0.87,5,Dry,29,5,4,2,33,73,0.51,70.24,0.49,70.24,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0737,0.00172,0.0000675,0.0755,0.00296,1,0.0373,0.113,0.00442,25.4,0.914,0.96,0.878,16,15.4,15.4,368
1993-01-14,1992,4,16,14,147.34,0.86,5,Dry,29,5,4,2,33,73,0.49,74.34,0.51,74.34,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0752,0.00207,0.0000811,0.0772,0.00303,1,0.0429,0.12,0.00471,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1993-01-15,1992,4,16,15,147.62,0.86,5,Dry,29,5,4,2,33,73,0.49,74.62,0.51,74.62,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0753,0.00209,0.0000821,0.0774,0.00303,1,0.0432,0.121,0.00473,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1993-01-16,1992,4,16,16,147.34,0.86,5,Dry,29,5,4,2,33,73,0.49,74.34,0.51,74.34,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0752,0.00207,0.0000811,0.0772,0.00303,1,0.0429,0.12,0.00471,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1993-01-17,1992,4,16,17,148.17,0.86,5,Dry,29,5,4,2,33,73,0.49,75.17,0.51,75.17,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0755,0.00214,0.0000839,0.0776,0.00304,1,0.044,0.122,0.00477,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1993-01-18,1992,4,16,18,148.99,0.86,5,Dry,29,5,4,2,33,73,0.49,75.99,0.51,75.99,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0758,0.00221,0.0000866,0.078,0.00306,1,0.0451,0.123,0.00483,25.4,0.939,0.96,0.901,17.8,17,17,409
1993-01-19,1992,4,16,19,151.45,0.85,5,Dry,29,5,4,2,33,73,0.48,78.45,0.52,78.45,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0766,0.00242,0.0000948,0.079,0.0031,1,0.0484,0.127,0.005,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1993-01-20,1992,4,16,20,157.74,0.83,5,Dry,29,5,4,2,33,73,0.46,84.74,0.54,84.74,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00295,0.000116,0.0818,0.00321,1,0.0569,0.139,0.00544,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1993-01-21,1992,4,17,21,162.38,0.81,5,Dry,29,5,4,2,33,73,0.45,89.38,0.55,89.38,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0838,0.00328,1,0.0632,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1993-01-22,1992,4,17,22,164.84,0.8,5,Dry,29,5,4,2,33,73,0.44,91.84,0.56,91.84,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1993-01-23,1992,4,17,23,168.4,0.79,5,Dry,29,5,4,2,33,73,0.43,95.4,0.57,95.4,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
1993-01-24,1992,4,17,24,175.78,0.76,5,Dry,29,5,4,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1993-01-25,1992,4,17,25,181.52,0.74,5,Dry,29,5,4,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0872,0.00497,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,576
1993-01-26,1992,4,17,26,187.81,0.72,5,Dry,29,5,4,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1993-01-27,1992,4,17,27,193.56,0.7,5,Dry,29,5,4,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1993-01-28,1992,4,18,28,198.2,0.68,5,Dry,29,5,4,2,33,73,0.37,125.2,0.63,125.2,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00639,0.00025,0.0995,0.00389,1,0.112,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
1993-01-29,1992,4,18,29,201.76,0.67,5,Dry,29,5,4,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0944,0.00669,0.000262,0.101,0.00395,1,0.116,0.217,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1993-01-30,1992,4,18,30,205.86,0.65,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000275,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-01-31,1992,4,18,31,209.96,0.64,5,Dry,29,5,4,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1993-02-01,1992,5,18,32,216.25,0.62,5,Dry,31,6,4,3,41,85,0.39,131.3,0.61,131.3,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0963,0.00691,0.000271,0.103,0.00405,1,0.12,0.223,0.00874,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1993-02-02,1992,5,18,33,221.99,0.6,5,Dry,31,6,4,3,41,85,0.38,137,0.62,137,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0983,0.00739,0.00029,0.106,0.00415,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.6,30.7,30.7,737
1993-02-03,1992,5,18,34,227.74,0.59,5,Dry,31,6,4,3,41,85,0.37,142.7,0.63,142.7,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.1,0.00788,0.00031,0.108,0.00426,1,0.135,0.243,0.00957,25.2,0.936,0.97,0.908,33,32,32,768
1993-02-04,1992,5,19,35,233.48,0.57,5,Dry,31,6,4,3,41,85,0.36,148.5,0.64,148.5,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00837,0.00033,0.111,0.00436,1,0.143,0.254,0.00999,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
1993-02-05,1992,5,19,36,240.86,0.56,5,Dry,31,6,4,3,41,85,0.35,155.9,0.65,155.9,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.009,0.000355,0.114,0.0045,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.1,35,35,840
1993-02-06,1992,5,19,37,248.79,0.54,5,Dry,31,6,4,3,41,85,0.34,163.8,0.66,163.8,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00967,0.000382,0.117,0.00464,1,0.164,0.281,0.0111,25,0.943,0.972,0.917,37.9,36.8,36.8,884
1993-02-07,1992,5,19,38,256.72,0.53,5,Dry,31,6,4,3,41,85,0.33,171.7,0.67,171.7,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0103,0.000409,0.121,0.00479,1,0.174,0.295,0.0117,25,0.946,0.976,0.923,39.8,38.8,38.8,932
1993-02-08,1992,5,19,39,266.29,0.52,5,Dry,31,6,4,3,41,85,0.32,181.3,0.68,181.3,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0112,0.000442,0.125,0.00496,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,989
1993-02-09,1992,5,19,40,276.95,0.5,5,Dry,31,6,4,3,41,85,0.31,191.9,0.69,191.9,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000479,0.13,0.00515,1,0.202,0.331,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1993-02-10,1992,5,19,41,287.07,0.49,5,Dry,31,6,4,3,41,85,0.3,202.1,0.7,202.1,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000514,0.134,0.00534,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,46.9,46,46,1100
1993-02-11,1992,5,20,42,297.74,0.48,5,Dry,31,6,4,3,41,85,0.28,212.7,0.71,212.7,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0138,0.000551,0.139,0.00553,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
1993-02-12,1992,5,20,43,308.95,0.46,5,Dry,31,6,4,3,41,85,0.28,223.9,0.72,223.9,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1993-02-13,1992,5,20,44,323.99,0.45,5,Dry,31,6,4,3,41,85,0.26,239,0.74,239,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000643,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
1993-02-14,1992,5,20,45,339.57,0.43,5,Dry,31,6,4,3,41,85,0.25,254.6,0.75,254.6,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000769,0.159,0.00639,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
1993-02-15,1992,5,20,46,356.25,0.41,5,Dry,31,6,4,3,41,85,0.24,271.3,0.76,271.3,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.027,0.00109,0.173,0.00696,2,0.126,0.298,0.012,24.5,0.934,0.97,0.906,30.5,29.5,59.1,1420
1993-02-16,1992,5,20,47,374.02,0.4,5,Dry,31,6,4,3,41,85,0.23,289,0.77,289,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0354,0.00143,0.187,0.00758,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.5,62.9,1510
1993-02-17,1992,5,20,48,392.89,0.38,5,Dry,31,6,4,3,41,85,0.22,307.9,0.78,307.9,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
1993-02-18,1992,5,21,49,412.85,0.37,5,Dry,31,6,4,3,41,85,0.21,327.9,0.79,327.9,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0537,0.00219,0.219,0.00894,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
1993-02-19,1992,5,21,50,434.45,0.35,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76.1,1830
1993-02-20,1992,5,21,51,457.15,0.33,5,Dry,31,6,4,3,41,85,0.19,372.1,0.81,372.1,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0747,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.2,1950
1993-02-21,1992,5,21,52,478.2,0.32,5,Dry,31,6,4,3,41,85,0.18,393.2,0.82,393.2,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.8,24.2,0.189,0.0846,0.00349,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
1993-02-22,1992,5,21,53,500.35,0.31,5,Dry,31,6,4,3,41,85,0.17,415.4,0.83,415.4,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.095,0.00394,0.292,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
1993-02-23,1992,5,21,54,525.78,0.29,5,Dry,31,6,4,3,41,85,0.16,440.8,0.84,440.8,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
1993-02-24,1992,5,21,55,552.31,0.28,5,Dry,31,6,4,3,41,85,0.15,467.3,0.85,467.3,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
1993-02-25,1992,5,22,56,579.92,0.27,5,Dry,31,6,4,3,41,85,0.15,494.9,0.85,494.9,0,0,0,0,-3,3,31,6,4,0,44,536,990,966.2,23.8,0.231,0.133,0.00557,0.364,0.0153,3,0.165,0.529,0.0222,23.3,0.946,0.97,0.917,35.6,34.5,104,2490
1993-02-26,1992,5,22,57,609.18,0.25,5,Dry,31,6,4,3,41,85,0.14,524.2,0.86,524.2,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1993-02-27,1992,5,22,58,639.53,0.24,5,Dry,31,6,4,3,41,85,0.13,554.5,0.87,554.5,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.171,0.00728,0.436,0.0185,3,0.192,0.628,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
1993-02-28,1992,5,22,59,670.98,0.23,5,Dry,31,6,4,3,41,85,0.13,586,0.87,586,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00822,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
1993-03-01,1992,6,22,60,701.33,0.22,5,Dry,36,8,6,4,53,107,0.15,594.3,0.85,594.3,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2950
1993-03-02,1992,6,22,61,728.95,0.21,5,Dry,36,8,6,4,53,107,0.15,622,0.85,622,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00934,0.525,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
1993-03-03,1992,6,22,62,759.3,0.2,5,Dry,36,8,6,4,53,107,0.14,652.3,0.86,652.3,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
1993-03-04,1992,6,23,63,782.01,0.19,5,Dry,36,8,6,4,53,107,0.14,675,0.86,675,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.59,0.0257,3,0.246,0.837,0.0364,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
1993-03-05,1992,6,23,64,805,0.18,5,Dry,36,8,6,4,53,107,0.13,698,0.87,698,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.027,3,0.257,0.875,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1993-03-06,1992,6,23,65,831.8,0.17,5,Dry,36,8,6,4,53,107,0.13,724.8,0.87,724.8,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.285,0.0125,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1993-03-07,1992,6,23,66,861.29,0.16,5,Dry,36,8,6,4,53,107,0.12,754.3,0.88,754.3,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.976,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1993-03-08,1992,6,23,67,892.93,0.16,5,Dry,36,8,6,4,53,107,0.12,785.9,0.88,785.9,0,0,0,0,-4,4,36,8,6,0,57,836,990,967.5,22.5,0.42,0.319,0.0142,0.74,0.0328,4,0.208,0.947,0.0421,21.6,0.953,0.975,0.929,39.6,38.6,155,3710
1993-03-09,1992,6,23,68,921.84,0.15,5,Dry,36,8,6,4,53,107,0.12,814.8,0.88,814.8,0,0,0,0,-4,4,36,8,6,0,57,865,990,967.6,22.4,0.447,0.333,0.0149,0.78,0.0348,4,0.218,0.998,0.0445,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1993-03-10,1992,6,23,69,951.95,0.14,5,Dry,36,8,6,4,53,107,0.11,845,0.89,845,0,0,0,0,-4,4,36,8,6,0,57,895,990,967.7,22.3,0.474,0.348,0.0156,0.822,0.0369,4,0.228,1.05,0.0471,21.2,0.954,0.98,0.935,42,41.2,165,3950
1993-03-11,1992,6,24,70,983.17,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,854.2,0.87,854.2,0,0,0,0,-6,6,41,8,7,0,73,910,990,967.8,22.2,0.488,0.352,0.0159,0.841,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
1993-03-12,1992,6,24,71,1015.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,886.4,0.87,886.4,0,0,0,0,-6,6,41,8,7,0,73,942,990,967.9,22.1,0.518,0.368,0.0167,0.886,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
1993-03-13,1992,6,24,72,1053.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,924.7,0.88,924.7,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.939,0.0428,4,0.255,1.19,0.0544,20.7,0.955,0.98,0.936,44.9,44,176,4230
1993-03-14,1992,6,24,73,1093.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,964.1,0.88,964.1,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.994,0.0456,4,0.268,1.26,0.0579,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
1993-03-15,1992,6,24,74,1139.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1010,0.89,1010,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.649,0.446,0.0206,1.09,0.0505,4,0.282,1.38,0.0635,20.3,0.956,0.98,0.936,48,47,188,4520
1993-03-16,1992,6,24,75,1192,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1063,0.89,1063,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.726,0.565,0.0263,1.29,0.0601,4,0.293,1.58,0.0737,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1993-03-17,1992,6,24,76,1246.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1117,0.9,1100,17,4,1,1,-5,16,45,9,8,1,83,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1993-03-18,1992,6,25,77,1296.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1167,0.9,1100,67,15,2,2,-4,52,56,10,9,2,119,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1993-03-19,1992,6,25,78,1347,0.096,4,Mod_Dry,41,8,7,6,67,129,0.096,1218,0.9,1100,118,27,4,4,-2,85,68,12,11,4,152,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-20,1992,6,25,79,1392.6,0.092,4,Mod_Dry,41,8,7,6,67,129,0.093,1264,0.91,1100,164,37,5,5,-1,118,78,13,12,5,185,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-21,1992,6,25,80,1420.4,0.088,4,Mod_Dry,41,8,7,6,67,129,0.091,1291,0.91,1100,191,43,6,6,0,136,84,14,13,6,203,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-22,1992,6,25,81,1454.7,0.082,4,Mod_Dry,41,8,7,6,67,129,0.089,1326,0.91,1100,226,51,7,7,1,160,92,15,14,7,227,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-03-23,1992,6,25,82,1489.3,0.078,4,Mod_Dry,41,8,7,6,67,129,0.087,1360,0.91,1100,260,59,8,8,2,183,100,16,15,8,250,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
1993-03-24,1992,6,25,83,1524.3,0.073,4,Mod_Dry,41,8,7,6,67,129,0.085,1395,0.92,1100,295,59,9,9,3,215,100,17,16,9,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1993-03-25,1992,6,26,84,1559.7,0.069,4,Mod_Dry,41,8,7,6,67,129,0.083,1431,0.92,1100,331,59,10,10,4,248,100,18,17,10,315,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-03-26,1992,6,26,85,1595.4,0.066,4,Mod_Dry,41,8,7,6,67,129,0.081,1466,0.92,1100,366,59,10,11,5,281,100,18,18,11,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-03-27,1992,6,26,86,1624.9,0.064,4,Mod_Dry,41,8,7,6,67,129,0.079,1496,0.92,1100,396,59,10,12,6,309,100,18,19,12,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-03-28,1992,6,26,87,1654.6,0.061,4,Mod_Dry,41,8,7,6,67,129,0.078,1526,0.92,1100,426,59,10,13,7,337,100,18,20,13,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1993-03-29,1992,6,26,88,1684.5,0.058,4,Mod_Dry,41,8,7,6,67,129,0.077,1555,0.92,1100,455,59,10,14,8,364,100,18,21,14,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1993-03-30,1992,6,26,89,1707.9,0.056,4,Mod_Dry,41,8,7,6,67,129,0.075,1579,0.92,1100,479,59,10,15,8,387,100,18,22,14,454,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0789,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-03-31,1992,6,26,90,1724.7,0.054,4,Mod_Dry,41,8,7,6,67,129,0.075,1596,0.93,1100,496,59,10,15,9,403,100,18,22,15,470,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4320
1993-04-01,1992,7,27,91,1748.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-02,1992,7,27,92,1765.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.084,1617,0.92,1100,517,55,7,15,6,434,100,18,25,16,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1993-04-03,1992,7,27,93,1775.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.083,1627,0.92,1100,527,55,7,15,6,444,100,18,25,16,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
1993-04-04,1992,7,27,94,1785.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.083,1638,0.92,1100,538,55,7,15,6,455,100,18,25,16,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-04-05,1992,7,27,95,1802.8,0.048,4,Mod_Dry,45,11,10,10,72,148,0.082,1655,0.92,1100,555,55,7,15,7,471,100,18,25,17,543,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1993-04-06,1992,7,27,96,1820,0.046,4,Mod_Dry,45,11,10,10,72,148,0.081,1672,0.92,1100,572,55,7,15,7,488,100,18,25,17,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-04-07,1992,7,27,97,1837.2,0.045,4,Mod_Dry,45,11,10,10,72,148,0.081,1689,0.92,1100,589,55,7,15,8,504,100,18,25,18,576,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-04-08,1992,7,28,98,1854.5,0.044,4,Mod_Dry,45,11,10,10,72,148,0.08,1706,0.92,1100,606,55,7,15,8,521,100,18,25,18,593,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1993-04-09,1992,7,28,99,1871.8,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1724,0.92,1100,624,55,7,15,9,538,100,18,25,19,610,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1993-04-10,1992,7,28,100,1889.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.078,1741,0.92,1100,641,55,7,15,9,555,100,18,25,19,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1993-04-11,1992,7,28,101,1906.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-04-12,1992,7,28,102,1931.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
1993-04-13,1992,7,28,103,1955.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1808,0.92,1100,708,55,7,15,11,620,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-04-14,1992,7,28,104,1980.6,0.036,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-04-15,1992,7,29,105,2005.5,0.035,4,Mod_Dry,45,11,10,10,72,148,0.074,1857,0.93,1100,757,55,7,15,13,667,100,18,25,23,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1993-04-16,1992,7,29,106,2023.3,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1875,0.93,1100,775,55,7,15,13,685,100,18,25,23,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-04-17,1992,7,29,107,2034,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1886,0.93,1100,786,55,7,15,14,695,100,18,25,24,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-18,1992,7,29,108,2037.6,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1890,0.93,1100,790,55,7,15,14,699,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-19,1992,7,29,109,2041.2,0.034,4,Mod_Dry,45,11,10,10,72,148,0.072,1893,0.93,1100,793,55,7,15,14,702,100,18,25,24,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-20,1992,7,29,110,2037.6,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1890,0.93,1100,790,55,7,15,14,699,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-21,1992,7,29,111,2026.9,0.034,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-04-22,1992,7,30,112,2016.2,0.035,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
1993-04-23,1992,7,30,113,1998.3,0.036,4,Mod_Dry,45,11,10,10,72,148,0.074,1850,0.93,1100,750,55,7,15,13,660,100,18,25,23,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
1993-04-24,1992,7,30,114,1980.6,0.036,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-04-25,1992,7,30,115,1955.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1808,0.92,1100,708,55,7,15,11,620,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-04-26,1992,7,30,116,1931.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1783,0.92,1100,683,55,7,15,10,596,100,18,25,20,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
1993-04-27,1992,7,30,117,1906.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-04-28,1992,7,30,118,1875.3,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1727,0.92,1100,627,55,7,15,9,541,100,18,25,19,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-04-29,1992,7,31,119,1844.1,0.044,4,Mod_Dry,45,11,10,10,72,148,0.08,1696,0.92,1100,596,55,7,15,8,511,100,18,25,18,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1993-04-30,1992,7,31,120,1813.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.082,1665,0.92,1100,565,55,7,15,7,481,100,18,25,17,553,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-05-01,1992,8,31,121,1782.3,0.049,4,Mod_Dry,47,10,10,10,115,192,0.11,1590,0.89,1100,490,53,8,15,5,409,100,18,25,15,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
1993-05-02,1992,8,31,122,1751.7,0.052,4,Mod_Dry,47,10,10,10,115,192,0.11,1560,0.89,1100,460,53,8,14,4,381,100,18,24,14,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-05-03,1992,8,31,123,1721.3,0.055,4,Mod_Dry,47,10,10,10,115,192,0.11,1529,0.89,1100,429,53,8,13,3,352,100,18,23,13,467,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-05-04,1992,8,31,124,1691.2,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1499,0.89,1100,399,53,8,12,2,324,100,18,22,12,439,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
1993-05-05,1992,8,31,125,1661.2,0.06,4,Mod_Dry,47,10,10,10,115,192,0.12,1469,0.88,1100,369,53,8,11,1,296,100,18,21,11,411,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-05-06,1992,8,32,126,1631.5,0.063,4,Mod_Dry,47,10,10,10,115,192,0.12,1439,0.88,1100,339,53,8,10,0,268,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-05-07,1992,8,32,127,1601.9,0.066,4,Mod_Dry,47,10,10,10,115,192,0.12,1410,0.88,1100,310,53,8,9,-1,241,100,18,19,9,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
1993-05-08,1992,8,32,128,1572.6,0.068,4,Mod_Dry,47,10,10,10,115,192,0.12,1381,0.88,1100,281,53,8,9,-2,213,100,18,19,8,328,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-05-09,1992,8,32,129,1543.6,0.071,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1993-05-10,1992,8,32,130,1514.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1323,0.87,1100,223,50,7,7,-3,162,97,17,17,7,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1993-05-11,1992,8,32,131,1486.2,0.078,4,Mod_Dry,47,10,10,10,115,192,0.13,1294,0.87,1100,194,44,6,6,-4,142,91,16,16,6,257,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1993-05-12,1992,8,32,132,1457.8,0.082,4,Mod_Dry,47,10,10,10,115,192,0.13,1266,0.87,1100,166,38,5,5,-5,123,85,15,15,5,238,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-13,1992,8,33,133,1429.7,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-05-14,1992,8,33,134,1401.9,0.091,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-05-15,1992,8,33,135,1362.1,0.094,4,Mod_Dry,47,10,10,10,115,192,0.14,1170,0.86,1100,70,16,2,2,-8,58,63,12,12,2,173,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-05-16,1992,8,33,136,1317,0.099,4,Mod_Dry,47,10,10,10,115,192,0.15,1125,0.85,1100,25,6,1,1,-9,26,53,11,11,1,141,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-05-17,1992,8,33,137,1272.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.768,0.604,0.0284,1.37,0.0646,4,0.296,1.67,0.0786,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
1993-05-18,1992,8,33,138,1234.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1043,0.84,1043,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.713,0.519,0.0243,1.23,0.0577,4,0.289,1.52,0.0712,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
1993-05-19,1992,8,33,139,1197.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.658,0.436,0.0203,1.09,0.0509,4,0.281,1.38,0.064,20.1,0.955,0.98,0.936,47.4,46.4,186,4450
1993-05-20,1992,8,34,140,1166.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,974.8,0.83,974.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.613,0.411,0.019,1.02,0.0475,4,0.271,1.3,0.06,20.3,0.955,0.98,0.936,46.3,45.4,181,4360
1993-05-21,1992,8,34,141,1136.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,944.4,0.83,944.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
1993-05-22,1992,8,34,142,1106.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,914.5,0.83,914.5,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.553,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
1993-05-23,1992,8,34,143,1077.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,885.2,0.82,885.2,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.367,0.0168,0.894,0.0409,4,0.241,1.14,0.0519,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
1993-05-24,1992,8,34,144,1053.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,861.7,0.82,861.7,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.505,0.356,0.0162,0.861,0.0393,4,0.233,1.09,0.0499,20.8,0.954,0.98,0.935,42,41.2,165,3950
1993-05-25,1992,8,34,145,1030.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,838.6,0.81,838.6,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.484,0.345,0.0157,0.829,0.0377,4,0.226,1.05,0.0479,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
1993-05-26,1992,8,34,146,1007.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,815.9,0.81,815.9,0,0,0,0,-10,10,47,10,10,0,125,883,990,967.9,22.1,0.463,0.334,0.0151,0.797,0.0361,4,0.218,1.01,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3760
1993-05-27,1992,8,35,147,985.61,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,793.6,0.81,793.6,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.766,0.0346,4,0.21,0.976,0.0441,21.2,0.953,0.974,0.928,39.3,38.3,153,3670
1993-05-28,1992,8,35,148,968.63,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,776.6,0.8,776.6,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.427,0.315,0.0142,0.742,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
1993-05-29,1992,8,35,149,951.95,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,760,0.8,760,0,0,0,0,-10,10,47,10,10,0,125,827,990,967.7,22.3,0.412,0.307,0.0138,0.719,0.0322,3,0.283,1,0.0449,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
1993-05-30,1992,8,35,150,935.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,743.6,0.8,743.6,0,0,0,0,-10,10,47,10,10,0,125,811,990,967.6,22.4,0.397,0.298,0.0133,0.695,0.0311,3,0.277,0.972,0.0435,21.4,0.957,0.98,0.938,49.7,48.2,145,3470
1993-05-31,1992,8,35,151,919.57,0.15,4,Mod_Dry,47,10,10,10,115,192,0.21,727.6,0.79,727.6,0,0,0,0,-10,10,47,10,10,0,125,795,990,967.6,22.4,0.382,0.287,0.0128,0.669,0.0299,3,0.27,0.939,0.0419,21.5,0.957,0.98,0.938,48.9,47.9,144,3450
1993-06-01,1992,9,35,152,903.9,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,742.9,0.82,742.9,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.297,0.0132,0.691,0.0307,3,0.277,0.968,0.043,21.5,0.957,0.98,0.938,50,48.2,145,3470
1993-06-02,1992,9,35,153,888.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,727.6,0.82,727.6,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.937,0.0415,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
1993-06-03,1992,9,36,154,873.71,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,712.7,0.82,712.7,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.645,0.0285,3,0.263,0.908,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
1993-06-04,1992,9,36,155,859.25,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,698.3,0.81,698.3,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.36,0.267,0.0118,0.627,0.0277,3,0.257,0.884,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
1993-06-05,1992,9,36,156,845.26,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,684.3,0.81,684.3,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0268,3,0.25,0.86,0.0379,21.9,0.957,0.98,0.938,46.8,45.8,138,3300
1993-06-06,1992,9,36,157,835.59,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,674.6,0.81,674.6,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.346,0.252,0.0111,0.598,0.0263,3,0.246,0.844,0.0371,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
1993-06-07,1992,9,36,158,826.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,665.2,0.81,665.2,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
1993-06-08,1992,9,36,159,817.12,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,656.1,0.8,656.1,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1993-06-09,1992,9,36,160,808.39,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,647.4,0.8,647.4,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.6,43.8,131,3150
1993-06-10,1992,9,37,161,800.05,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,639,0.8,639,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00995,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1993-06-11,1992,9,37,162,792.15,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,631.1,0.8,631.1,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1993-06-12,1992,9,37,163,784.78,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
1993-06-13,1992,9,37,164,778.09,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
1993-06-14,1992,9,37,165,770.51,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1993-06-15,1992,9,37,166,763.67,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
1993-06-16,1992,9,37,167,750.82,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,589.8,0.79,589.8,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
1993-06-17,1992,9,38,168,739.61,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,578.6,0.78,578.6,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
1993-06-18,1992,9,38,169,727.85,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,566.9,0.78,566.9,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.928,39.7,38.8,116,2790
1993-06-19,1992,9,38,170,716.09,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,555.1,0.78,555.1,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00739,0.45,0.0194,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,38,114,2730
1993-06-20,1992,9,38,171,704.88,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,543.9,0.77,543.9,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.624,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
1993-06-21,1992,9,38,172,694.77,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,533.8,0.77,533.8,0,0,0,0,-9,9,45,10,9,0,97,598,990,966.7,23.3,0.266,0.158,0.00676,0.424,0.0182,3,0.183,0.606,0.026,22.7,0.949,0.971,0.922,37.6,36.5,110,2630
1993-06-22,1992,9,38,173,684.1,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,523.1,0.77,523.1,0,0,0,0,-9,9,45,10,9,0,97,587,990,966.6,23.4,0.26,0.15,0.00644,0.411,0.0176,3,0.178,0.588,0.0252,22.8,0.949,0.97,0.92,36.9,35.8,108,2580
1993-06-23,1992,9,38,174,673.44,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,512.4,0.76,512.4,0,0,0,0,-9,9,45,10,9,0,97,576,990,966.6,23.4,0.254,0.143,0.00612,0.397,0.017,3,0.173,0.571,0.0244,22.8,0.947,0.97,0.919,36.2,35.2,105,2530
1993-06-24,1992,9,39,175,663.32,0.23,4,Mod_Dry,45,10,9,9,88,161,0.24,502.3,0.76,502.3,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.137,0.00582,0.385,0.0164,3,0.169,0.553,0.0236,22.9,0.946,0.97,0.918,35.6,34.5,104,2480
1993-06-25,1992,9,39,176,654.3,0.23,4,Mod_Dry,45,10,9,9,88,161,0.25,493.3,0.75,493.3,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.00561,0.375,0.016,3,0.164,0.54,0.023,22.9,0.946,0.97,0.917,35,33.9,102,2440
1993-06-26,1992,9,39,177,644.73,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,483.7,0.75,483.7,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.127,0.00541,0.365,0.0155,2,0.269,0.634,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
1993-06-27,1992,9,39,178,635.16,0.24,4,Mod_Dry,45,10,9,9,88,161,0.25,474.2,0.75,474.2,0,0,0,0,-9,9,45,10,9,0,97,538,990,966.4,23.6,0.232,0.123,0.00521,0.355,0.0151,2,0.263,0.618,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
1993-06-28,1992,9,39,179,625.59,0.24,4,Mod_Dry,45,10,9,9,88,161,0.26,464.6,0.74,464.6,0,0,0,0,-9,9,45,10,9,0,97,529,990,966.4,23.6,0.227,0.118,0.00501,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
1993-06-29,1992,9,39,180,616.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,455.6,0.74,455.6,0,0,0,0,-9,9,45,10,9,0,97,520,990,966.4,23.6,0.222,0.114,0.00482,0.336,0.0142,2,0.25,0.586,0.0248,23,0.958,0.98,0.939,49.3,48.2,96.4,2310
1993-06-30,1992,9,39,181,608.63,0.25,4,Mod_Dry,45,10,9,9,88,161,0.27,447.6,0.73,447.6,0,0,0,0,-9,9,45,10,9,0,97,512,990,966.3,23.7,0.217,0.11,0.00466,0.328,0.0138,2,0.245,0.572,0.0242,23.1,0.958,0.98,0.939,48.6,47.6,95.2,2280
1993-07-01,1992,10,40,182,600.16,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,465.2,0.78,465.2,0,0,0,0,-6,6,42,9,8,0,76,524,990,966.3,23.7,0.224,0.119,0.005,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
1993-07-02,1992,10,40,183,591.68,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,456.7,0.77,456.7,0,0,0,0,-6,6,42,9,8,0,76,516,990,966.3,23.7,0.22,0.115,0.00483,0.334,0.0141,2,0.251,0.585,0.0246,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
1993-07-03,1992,10,40,184,583.2,0.26,4,Mod_Dry,42,9,8,6,70,135,0.23,448.2,0.77,448.2,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.215,0.111,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.9,47.9,95.8,2300
1993-07-04,1992,10,40,185,574.73,0.27,4,Mod_Dry,42,9,8,6,70,135,0.23,439.7,0.77,439.7,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.107,0.00447,0.318,0.0134,2,0.239,0.557,0.0234,23.3,0.958,0.98,0.938,48,47.1,94.1,2260
1993-07-05,1992,10,40,186,566.8,0.27,4,Mod_Dry,42,9,8,6,70,135,0.24,431.8,0.76,431.8,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.2,23.8,0.209,0.103,0.00431,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.2,46.3,92.6,2220
1993-07-06,1992,10,40,187,559.96,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,425,0.76,425,0,0,0,0,-6,6,42,9,8,0,76,484,990,966.1,23.9,0.206,0.0996,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
1993-07-07,1992,10,40,188,552.58,0.28,4,Mod_Dry,42,9,8,6,70,135,0.24,417.6,0.76,417.6,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0961,0.00402,0.3,0.0125,2,0.224,0.524,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.7,2150
1993-07-08,1992,10,41,189,545.2,0.28,4,Mod_Dry,42,9,8,6,70,135,0.25,410.2,0.75,410.2,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.3,2120
1993-07-09,1992,10,41,190,537.81,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,402.8,0.75,402.8,0,0,0,0,-6,6,42,9,8,0,76,462,990,966,24,0.199,0.0891,0.00372,0.288,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.8,2080
1993-07-10,1992,10,41,191,530.43,0.29,4,Mod_Dry,42,9,8,6,70,135,0.26,395.4,0.74,395.4,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0856,0.00357,0.282,0.0117,2,0.209,0.491,0.0204,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
1993-07-11,1992,10,41,192,523.59,0.3,3,Normal,50,10,9,9,108,186,0.35,337.6,0.65,337.6,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0583,0.00243,0.237,0.00987,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
1993-07-12,1992,10,41,193,516.76,0.3,3,Normal,50,10,9,9,108,186,0.36,330.8,0.64,330.8,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
1993-07-13,1992,10,41,194,511.02,0.3,3,Normal,50,10,9,9,108,186,0.36,325,0.64,325,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00217,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
1993-07-14,1992,10,41,195,504.73,0.31,3,Normal,50,10,9,9,108,186,0.37,318.7,0.63,318.7,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
1993-07-15,1992,10,42,196,498.44,0.31,3,Normal,50,10,9,9,108,186,0.37,312.4,0.63,312.4,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
1993-07-16,1992,10,42,197,492.15,0.31,3,Normal,50,10,9,9,108,186,0.38,306.1,0.62,306.1,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
1993-07-17,1992,10,42,198,485.86,0.32,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0405,0.00167,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
1993-07-18,1992,10,42,199,480.12,0.32,3,Normal,50,10,9,9,108,186,0.39,294.1,0.61,294.1,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00831,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
1993-07-19,1992,10,42,200,474.38,0.32,3,Normal,50,10,9,9,108,186,0.39,288.4,0.61,288.4,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0351,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
1993-07-20,1992,10,42,201,468.63,0.33,3,Normal,50,10,9,9,108,186,0.4,282.6,0.6,282.6,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00133,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
1993-07-21,1992,10,42,202,462.89,0.33,3,Normal,50,10,9,9,108,186,0.4,276.9,0.6,276.9,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.0077,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
1993-07-22,1992,10,43,203,458.24,0.33,3,Normal,50,10,9,9,108,186,0.41,272.2,0.59,272.2,0,0,0,0,-9,9,50,10,9,0,117,341,990,965.7,24.3,0.156,0.0275,0.00113,0.183,0.00754,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.2,1400
1993-07-23,1992,10,43,204,453.05,0.34,3,Normal,50,10,9,9,108,186,0.41,267.1,0.59,267.1,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00103,0.179,0.00736,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
1993-07-24,1992,10,43,205,447.85,0.34,3,Normal,50,10,9,9,108,186,0.41,261.9,0.58,261.9,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0226,0.000927,0.175,0.00717,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,56,1340
1993-07-25,1992,10,43,206,442.66,0.34,3,Normal,50,10,9,9,108,186,0.42,256.7,0.58,256.7,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.15,0.0201,0.000825,0.171,0.00699,2,0.116,0.286,0.0117,24.1,0.931,0.97,0.904,28.3,27.4,54.9,1320
1993-07-26,1992,10,43,207,437.46,0.35,3,Normal,50,10,9,9,108,186,0.42,251.5,0.57,251.5,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.149,0.0177,0.000724,0.166,0.00681,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
1993-07-27,1992,10,43,208,432.27,0.35,3,Normal,50,10,9,9,108,186,0.43,246.3,0.57,246.3,0,0,0,0,-9,9,50,10,9,0,117,315,990,965.5,24.5,0.147,0.0167,0.000682,0.163,0.00669,2,0.109,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
1993-07-28,1992,10,43,209,427.62,0.35,3,Normal,50,10,9,9,108,186,0.43,241.6,0.56,241.6,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000665,0.161,0.0066,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
1993-07-29,1992,10,44,210,422.97,0.36,3,Normal,50,10,9,9,108,186,0.44,237,0.56,237,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.144,0.0159,0.000649,0.159,0.00651,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
1993-07-30,1992,10,44,211,418.32,0.36,3,Normal,50,10,9,9,108,186,0.45,232.3,0.56,232.3,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0155,0.000632,0.157,0.00642,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
1993-07-31,1992,10,44,212,413.67,0.36,3,Normal,50,10,9,9,108,186,0.45,227.7,0.55,227.7,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0151,0.000615,0.155,0.00633,1,0.25,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
1993-08-01,1992,11,44,213,409.02,0.37,3,Normal,47,8,6,5,89,155,0.38,254,0.62,254,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0189,0.000769,0.166,0.00674,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
1993-08-02,1992,11,44,214,402.74,0.37,3,Normal,47,8,6,5,89,155,0.39,247.7,0.61,247.7,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000684,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
