date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-03,1992,11,44,215,396.99,0.38,3,Normal,47,8,6,5,89,155,0.39,242,0.61,242,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.265,0.0108,24.4,0.927,0.97,0.899,26.8,26,52,1250
1993-08-04,1992,11,44,216,392.34,0.38,3,Normal,47,8,6,5,89,155,0.4,237.3,0.6,237.3,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,50.9,1220
1993-08-05,1992,11,45,217,387.15,0.39,3,Normal,47,8,6,5,89,155,0.4,232.2,0.6,232.2,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.154,0.00626,2,0.0992,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
1993-08-06,1992,11,45,218,381.95,0.39,3,Normal,47,8,6,5,89,155,0.41,226.9,0.59,226.9,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
1993-08-07,1992,11,45,219,376.76,0.39,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-08-08,1992,11,45,220,372.11,0.4,3,Normal,47,8,6,5,89,155,0.42,217.1,0.58,217.1,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.383,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
1993-08-09,1992,11,45,221,367.46,0.4,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
1993-08-10,1992,11,45,222,362.81,0.41,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
1993-08-11,1992,11,45,223,359.26,0.41,3,Normal,47,8,6,5,89,155,0.43,204.3,0.57,204.3,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00574,1,0.218,0.361,0.0145,24.4,0.956,0.98,0.936,46.8,45.9,45.9,1100
1993-08-12,1992,11,46,224,355.16,0.41,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
1993-08-13,1992,11,46,225,351.06,0.42,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
1993-08-14,1992,11,46,226,346.95,0.42,3,Normal,47,8,6,5,89,155,0.45,191.9,0.55,191.9,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.202,0.339,0.0136,24.5,0.952,0.98,0.933,44,43.1,43.1,1030
1993-08-15,1992,11,46,227,342.85,0.43,3,Normal,47,8,6,5,89,155,0.45,187.8,0.55,187.8,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
1993-08-16,1992,11,46,228,338.75,0.43,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.2,41.2,990
1993-08-17,1992,11,46,229,335.2,0.43,3,Normal,47,8,6,5,89,155,0.46,180.2,0.54,180.2,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,969
1993-08-18,1992,11,46,230,331.64,0.44,3,Normal,47,8,6,5,89,155,0.47,176.6,0.53,176.6,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,948
1993-08-19,1992,11,47,231,328.09,0.44,3,Normal,47,8,6,5,89,155,0.47,173.1,0.53,173.1,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
1993-08-20,1992,11,47,232,324.53,0.45,3,Normal,47,8,6,5,89,155,0.48,169.5,0.52,169.5,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.921,38.8,37.8,37.8,906
1993-08-21,1992,11,47,233,320.98,0.45,3,Normal,47,8,6,5,89,155,0.48,166,0.52,166,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00986,0.000394,0.125,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,886
1993-08-22,1992,11,47,234,317.42,0.45,3,Normal,47,8,6,5,89,155,0.49,162.4,0.51,162.4,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36,36,865
1993-08-23,1992,11,47,235,314.96,0.46,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
1993-08-24,1992,11,47,236,311.95,0.46,3,Normal,47,8,6,5,89,155,0.5,156.9,0.5,156.9,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00909,0.000363,0.122,0.00485,1,0.154,0.276,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,836
1993-08-25,1992,11,47,237,308.95,0.46,3,Normal,47,8,6,5,89,155,0.5,153.9,0.5,153.9,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00884,0.000353,0.12,0.0048,1,0.15,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,820
1993-08-26,1992,11,48,238,305.94,0.47,3,Normal,47,8,6,5,89,155,0.51,150.9,0.49,150.9,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00858,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,803
1993-08-27,1992,11,48,239,302.93,0.47,3,Normal,47,8,6,5,89,155,0.51,147.9,0.49,147.9,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00832,0.000332,0.118,0.00469,1,0.142,0.26,0.0104,24.8,0.939,0.97,0.91,33.8,32.8,32.8,787
1993-08-28,1992,11,48,240,299.92,0.47,3,Normal,47,8,6,5,89,155,0.52,144.9,0.48,144.9,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00807,0.000321,0.116,0.00463,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33.1,32.1,32.1,771
1993-08-29,1992,11,48,241,296.92,0.48,3,Normal,47,8,6,5,89,155,0.52,141.9,0.48,141.9,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00781,0.000311,0.115,0.00458,1,0.134,0.249,0.00992,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
1993-08-30,1992,11,48,242,293.91,0.48,3,Normal,47,8,6,5,89,155,0.53,138.9,0.47,138.9,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00756,0.000301,0.114,0.00452,1,0.13,0.244,0.0097,24.9,0.935,0.97,0.907,31.7,30.7,30.7,738
1993-08-31,1992,11,48,243,290.9,0.48,3,Normal,47,8,6,5,89,155,0.53,135.9,0.47,135.9,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.0073,0.00029,0.112,0.00447,1,0.126,0.238,0.00948,24.9,0.934,0.97,0.906,31,30,30,721
1993-09-01,1992,12,48,244,286.8,0.49,3,Normal,40,6,4,3,65,118,0.41,168.8,0.59,168.8,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1993-09-02,1992,12,49,245,283.24,0.49,3,Normal,40,6,4,3,65,118,0.42,165.2,0.58,165.2,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
1993-09-03,1992,12,49,246,279.14,0.5,3,Normal,40,6,4,3,65,118,0.42,161.1,0.58,161.1,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.119,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
1993-09-04,1992,12,49,247,275.59,0.5,3,Normal,40,6,4,3,65,118,0.43,157.6,0.57,157.6,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
1993-09-05,1992,12,49,248,272.03,0.51,3,Normal,40,6,4,3,65,118,0.43,154,0.57,154,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00884,0.000351,0.116,0.00462,1,0.15,0.267,0.0106,24.9,0.941,0.97,0.912,35.4,34.4,34.4,825
1993-09-06,1992,12,49,249,268.48,0.51,3,Normal,40,6,4,3,65,118,0.44,150.5,0.56,150.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00854,0.000339,0.115,0.00455,1,0.146,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1993-09-07,1992,12,49,250,264.92,0.52,3,Normal,40,6,4,3,65,118,0.45,146.9,0.56,146.9,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
1993-09-08,1992,12,49,251,262.46,0.52,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1993-09-09,1992,12,50,252,259.45,0.53,3,Normal,40,6,4,3,65,118,0.46,141.4,0.55,141.4,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00777,0.000308,0.111,0.00439,1,0.133,0.244,0.00967,25,0.936,0.97,0.908,32.5,31.5,31.5,756
1993-09-10,1992,12,50,253,256.45,0.53,3,Normal,40,6,4,3,65,118,0.46,138.4,0.54,138.4,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.8,30.8,30.8,739
1993-09-11,1992,12,50,254,253.44,0.54,3,Normal,40,6,4,3,65,118,0.47,135.4,0.53,135.4,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00726,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
1993-09-12,1992,12,50,255,250.43,0.54,3,Normal,40,6,4,3,65,118,0.47,132.4,0.53,132.4,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00902,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1993-09-13,1992,12,50,256,247.42,0.55,3,Normal,40,6,4,3,65,118,0.48,129.4,0.52,129.4,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0989,0.00675,0.000267,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.7,28.7,690
1993-09-14,1992,12,50,257,244.42,0.55,3,Normal,40,6,4,3,65,118,0.48,126.4,0.52,126.4,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000256,0.104,0.00412,1,0.113,0.217,0.00858,25.1,0.929,0.97,0.901,28.9,28.1,28.1,674
1993-09-15,1992,12,50,258,241.95,0.56,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.4,27.5,27.5,660
1993-09-16,1992,12,51,259,239.49,0.56,3,Normal,40,6,4,3,65,118,0.49,121.5,0.51,121.5,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,26.9,26.9,646
1993-09-17,1992,12,51,260,237.03,0.57,3,Normal,40,6,4,3,65,118,0.5,119,0.5,119,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1993-09-18,1992,12,51,261,234.57,0.57,3,Normal,40,6,4,3,65,118,0.5,116.6,0.5,116.6,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0943,0.00566,0.000223,0.1,0.00394,1,0.0999,0.2,0.00787,25.2,0.923,0.97,0.895,26.6,25.8,25.8,619
1993-09-19,1992,12,51,262,232.11,0.58,3,Normal,40,6,4,3,65,118,0.51,114.1,0.49,114.1,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0935,0.00545,0.000214,0.0989,0.00389,1,0.0965,0.195,0.00769,25.2,0.921,0.97,0.894,26,25.2,25.2,605
1993-09-20,1992,12,51,263,229.65,0.58,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00524,0.000206,0.0978,0.00385,1,0.0932,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.6,24.6,592
1993-09-21,1992,12,51,264,227.19,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,136.2,0.6,136.2,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00418,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-09-22,1992,12,51,265,224.73,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-09-23,1992,12,52,266,223.36,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1993-09-24,1992,12,52,267,221.45,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,130.4,0.59,130.4,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00684,0.000268,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
1993-09-25,1992,12,52,268,221.17,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,698
1993-09-26,1992,12,52,269,219.26,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-09-27,1992,12,52,270,217.34,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,126.3,0.58,126.3,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
1993-09-28,1992,12,52,271,215.98,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,125,0.58,125,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
1993-09-29,1992,12,52,272,214.61,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,123.6,0.58,123.6,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00626,0.000245,0.101,0.00396,1,0.109,0.21,0.00824,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
1993-09-30,1992,12,53,273,213.24,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1993-10-01,1993,1,1,274,211.88,0.63,4,Mod_Dry,31,4,3,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,31,4,3,0,35,177,990,964.5,25.5,0.098,0.00755,0.000296,0.106,0.00413,1,0.13,0.236,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1993-10-02,1993,1,1,275,209.96,0.64,4,Mod_Dry,31,4,3,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1993-10-03,1993,1,1,276,208.05,0.65,4,Mod_Dry,31,4,3,2,33,73,0.35,135.1,0.65,135.1,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.3,30.3,728
1993-10-04,1993,1,1,277,206.13,0.65,4,Mod_Dry,31,4,3,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00707,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-10-05,1993,1,1,278,204.22,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1993-10-06,1993,1,1,279,202.31,0.66,4,Mod_Dry,31,4,3,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
1993-10-07,1993,1,1,280,200.39,0.67,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1993-10-08,1993,1,2,281,198.48,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00642,0.000251,0.0996,0.00389,1,0.112,0.212,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1993-10-09,1993,1,2,282,196.56,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1993-10-10,1993,1,2,283,194.65,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1993-10-11,1993,1,2,284,192.74,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1993-10-12,1993,1,2,285,190.82,0.71,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1993-10-13,1993,1,2,286,188.91,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1993-10-14,1993,1,2,287,186.99,0.72,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1993-10-15,1993,1,3,288,185.08,0.73,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1993-10-16,1993,1,3,289,184.81,0.73,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0937,0.00366,1,0.0934,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1993-10-17,1993,1,3,290,183.99,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000203,0.0933,0.00365,1,0.0923,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1993-10-18,1993,1,3,291,182.07,0.74,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0897,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1993-10-19,1993,1,3,292,180.7,0.75,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.0049,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1993-10-20,1993,1,3,293,179.34,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,106.3,0.59,106.3,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1993-10-21,1993,1,3,294,177.97,0.75,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1993-10-22,1993,1,4,295,176.6,0.76,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00352,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1993-10-23,1993,1,4,296,175.24,0.76,4,Mod_Dry,31,4,3,2,33,73,0.42,102.2,0.58,102.2,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1993-10-24,1993,1,4,297,173.87,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1993-10-25,1993,1,4,298,173.59,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0844,0.0043,0.000168,0.0887,0.00347,1,0.0783,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1993-10-26,1993,1,4,299,172.77,0.77,4,Mod_Dry,31,4,3,2,33,73,0.42,99.77,0.58,99.77,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00423,0.000166,0.0884,0.00346,1,0.0772,0.166,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1993-10-27,1993,1,4,300,170.86,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,97.86,0.57,97.86,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0875,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1993-10-28,1993,1,4,301,169.49,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,96.49,0.57,96.49,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00395,0.000155,0.0869,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1993-10-29,1993,1,5,302,168.13,0.79,4,Mod_Dry,31,4,3,2,33,73,0.43,95.13,0.57,95.13,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
1993-10-30,1993,1,5,303,166.76,0.79,4,Mod_Dry,31,4,3,2,33,73,0.44,93.76,0.56,93.76,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00372,0.000146,0.0858,0.00336,1,0.0691,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1993-10-31,1993,1,5,304,165.39,0.8,4,Mod_Dry,31,4,3,2,33,73,0.44,92.39,0.56,92.39,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0852,0.00334,1,0.0672,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
1993-11-01,1993,2,5,305,165.12,0.8,5,Dry,23,4,2,2,19,50,0.3,115.1,0.7,115.1,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.0919,0.0036,1,0.0979,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1993-11-02,1993,2,5,306,165.94,0.79,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.00022,0.0923,0.00361,1,0.099,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
1993-11-03,1993,2,5,307,166.76,0.79,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
1993-11-04,1993,2,5,308,167.58,0.79,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1993-11-05,1993,2,6,309,172.77,0.77,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1993-11-06,1993,2,6,310,178.52,0.75,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00667,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1993-11-07,1993,2,6,311,183.17,0.74,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0998,0.0039,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-11-08,1993,2,6,312,186.17,0.73,5,Dry,23,4,2,2,19,50,0.27,136.2,0.73,136.2,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00732,0.000286,0.101,0.00396,1,0.126,0.227,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1993-11-09,1993,2,6,313,186.99,0.72,5,Dry,23,4,2,2,19,50,0.27,137,0.73,137,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00739,0.000289,0.102,0.00397,1,0.127,0.229,0.00895,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1993-11-10,1993,2,6,314,187.81,0.72,5,Dry,23,4,2,2,19,50,0.27,137.8,0.73,137.8,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.129,0.23,0.00901,25.3,0.934,0.97,0.906,32,31,31,744
1993-11-11,1993,2,6,315,188.09,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
1993-11-12,1993,2,7,316,188.36,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1993-11-13,1993,2,7,317,186.45,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,119.5,0.64,119.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.0059,0.000231,0.0959,0.00375,1,0.104,0.2,0.00781,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1993-11-14,1993,2,7,318,185.08,0.73,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
1993-11-15,1993,2,7,319,188.09,0.72,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
1993-11-16,1993,2,7,320,192.74,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,125.7,0.65,125.7,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1993-11-17,1993,2,7,321,195.2,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,690
1993-11-18,1993,2,7,322,197.11,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1993-11-19,1993,2,8,323,196.29,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,129.3,0.66,129.3,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00674,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,697
1993-11-20,1993,2,8,324,194.38,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,127.4,0.66,127.4,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00658,0.000257,0.0994,0.00389,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1993-11-21,1993,2,8,325,192.46,0.7,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
1993-11-22,1993,2,8,326,191.09,0.71,5,Dry,23,4,2,2,19,50,0.26,141.1,0.74,141.1,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00774,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
1993-11-23,1993,2,8,327,193.01,0.7,5,Dry,23,4,2,2,19,50,0.26,143,0.74,143,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
1993-11-24,1993,2,8,328,196.02,0.69,5,Dry,23,4,2,2,19,50,0.26,146,0.74,146,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00816,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
1993-11-25,1993,2,8,329,197.38,0.68,5,Dry,23,4,2,2,19,50,0.25,147.4,0.75,147.4,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000323,0.106,0.00414,1,0.141,0.248,0.00967,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1993-11-26,1993,2,9,330,199.3,0.67,5,Dry,23,4,2,2,19,50,0.25,149.3,0.75,149.3,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0985,0.00844,0.00033,0.107,0.00418,1,0.144,0.251,0.0098,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1993-11-27,1993,2,9,331,200.12,0.67,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00851,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
1993-11-28,1993,2,9,332,204.22,0.66,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1993-11-29,1993,2,9,333,204.49,0.66,5,Dry,23,4,2,2,19,50,0.24,154.5,0.76,154.5,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00888,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,35,35,839
1993-11-30,1993,2,9,334,202.03,0.66,5,Dry,23,4,2,2,19,50,0.25,152,0.75,152,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00867,0.000339,0.108,0.00422,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1993-12-01,1993,3,9,335,199.02,0.68,5,Dry,26,4,3,2,24,59,0.3,140,0.7,140,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.132,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.6,31.6,758
1993-12-02,1993,3,9,336,197.11,0.68,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1993-12-03,1993,3,10,337,198.48,0.68,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
1993-12-04,1993,3,10,338,203.67,0.66,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,783
1993-12-05,1993,3,10,339,203.95,0.66,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00807,0.000316,0.106,0.00416,1,0.138,0.245,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1993-12-06,1993,3,10,340,204.77,0.66,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00814,0.000318,0.107,0.00418,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1993-12-07,1993,3,10,341,205.59,0.65,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1993-12-08,1993,3,10,342,206.41,0.65,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.0042,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1993-12-09,1993,3,10,343,210.51,0.64,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
1993-12-10,1993,3,11,344,213.52,0.63,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1993-12-11,1993,3,11,345,215.98,0.62,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
1993-12-12,1993,3,11,346,218.44,0.61,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
1993-12-13,1993,3,11,347,221.45,0.6,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
1993-12-14,1993,3,11,348,221.17,0.6,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,880
1993-12-15,1993,3,11,349,217.07,0.62,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
1993-12-16,1993,3,11,350,212.97,0.63,5,Dry,26,4,3,2,24,59,0.28,154,0.72,154,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,835
1993-12-17,1993,3,12,351,209.42,0.64,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
1993-12-18,1993,3,12,352,205.86,0.65,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,796
1993-12-19,1993,3,12,353,203.4,0.66,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000314,0.106,0.00415,1,0.137,0.244,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1993-12-20,1993,3,12,354,205.31,0.65,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,793
1993-12-21,1993,3,12,355,205.59,0.65,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1993-12-22,1993,3,12,356,205.86,0.65,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,796
1993-12-23,1993,3,12,357,209.42,0.64,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
1993-12-24,1993,3,13,358,212.97,0.63,5,Dry,26,4,3,2,24,59,0.28,154,0.72,154,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.8,34.8,835
1993-12-25,1993,3,13,359,215.43,0.62,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
1993-12-26,1993,3,13,360,216.8,0.62,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
1993-12-27,1993,3,13,361,217.07,0.62,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
1993-12-28,1993,3,13,362,217.34,0.62,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
1993-12-29,1993,3,13,363,218.71,0.61,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
1993-12-30,1993,3,13,364,217.89,0.61,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
1993-12-31,1993,3,14,365,215.43,0.62,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
1994-01-01,1993,4,14,1,214.61,0.62,5,Dry,29,5,4,2,33,73,0.34,141.6,0.66,141.6,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00779,0.000305,0.107,0.00418,1,0.134,0.24,0.00942,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1994-01-02,1993,4,14,2,213.79,0.63,5,Dry,29,5,4,2,33,73,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.00772,0.000302,0.106,0.00417,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1994-01-03,1993,4,14,3,210.78,0.64,5,Dry,29,5,4,2,33,73,0.35,137.8,0.65,137.8,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00746,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,743
1994-01-04,1993,4,14,4,211.6,0.63,5,Dry,29,5,4,2,33,73,0.34,138.6,0.66,138.6,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00753,0.000295,0.105,0.00413,1,0.13,0.235,0.0092,25.3,0.934,0.97,0.906,32.1,31.1,31.1,748
1994-01-05,1993,4,14,5,215.7,0.62,5,Dry,29,5,4,2,33,73,0.34,142.7,0.66,142.7,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0993,0.00788,0.000309,0.107,0.0042,1,0.135,0.242,0.0095,25.3,0.936,0.97,0.908,33.1,32.1,32.1,770
1994-01-06,1993,4,14,6,219.26,0.61,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
1994-01-07,1993,4,15,7,222.81,0.6,5,Dry,29,5,4,2,33,73,0.33,149.8,0.67,149.8,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00848,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.8,33.7,33.7,809
1994-01-08,1993,4,15,8,225.27,0.59,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000342,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
1994-01-09,1993,4,15,9,224.45,0.59,5,Dry,29,5,4,2,33,73,0.33,151.4,0.68,151.4,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
1994-01-10,1993,4,15,10,223.09,0.6,5,Dry,29,5,4,2,33,73,0.33,150.1,0.67,150.1,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00851,0.000334,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
1994-01-11,1993,4,15,11,224.45,0.59,5,Dry,29,5,4,2,33,73,0.33,151.4,0.68,151.4,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
1994-01-12,1993,4,15,12,229.1,0.58,5,Dry,29,5,4,2,33,73,0.32,156.1,0.68,156.1,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00902,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
1994-01-13,1993,4,15,13,231.56,0.58,5,Dry,29,5,4,2,33,73,0.32,158.6,0.69,158.6,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00923,0.000363,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
1994-01-14,1993,4,16,14,234.02,0.57,5,Dry,29,5,4,2,33,73,0.31,161,0.69,161,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00944,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
1994-01-15,1993,4,16,15,238.67,0.56,5,Dry,29,5,4,2,33,73,0.31,165.7,0.69,165.7,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000388,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1994-01-16,1993,4,16,16,243.32,0.55,5,Dry,29,5,4,2,33,73,0.3,170.3,0.7,170.3,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
1994-01-17,1993,4,16,17,248.52,0.54,5,Dry,29,5,4,2,33,73,0.29,175.5,0.71,175.5,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,956
1994-01-18,1993,4,16,18,253.71,0.54,5,Dry,29,5,4,2,33,73,0.29,180.7,0.71,180.7,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,988
1994-01-19,1993,4,16,19,258.91,0.53,5,Dry,29,5,4,2,33,73,0.28,185.9,0.72,185.9,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000457,0.126,0.00499,1,0.193,0.32,0.0126,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1994-01-20,1993,4,16,20,265.2,0.52,5,Dry,29,5,4,2,33,73,0.28,192.2,0.72,192.2,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1994-01-21,1993,4,17,21,270.94,0.51,5,Dry,29,5,4,2,33,73,0.27,197.9,0.73,197.9,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000499,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46.1,45.1,45.1,1080
1994-01-22,1993,4,17,22,276.68,0.5,5,Dry,29,5,4,2,33,73,0.26,203.7,0.74,203.7,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1994-01-23,1993,4,17,23,280.78,0.5,5,Dry,29,5,4,2,33,73,0.26,207.8,0.74,207.8,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0142,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1994-01-24,1993,4,17,24,282.15,0.49,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
1994-01-25,1993,4,17,25,287.89,0.49,5,Dry,29,5,4,2,33,73,0.25,214.9,0.75,214.9,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
1994-01-26,1993,4,17,26,295.82,0.48,5,Dry,29,5,4,2,33,73,0.25,222.8,0.75,222.8,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00566,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-01-27,1993,4,17,27,305.39,0.47,5,Dry,29,5,4,2,33,73,0.24,232.4,0.76,232.4,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0994,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
1994-01-28,1993,4,18,28,311.13,0.46,5,Dry,29,5,4,2,33,73,0.23,238.1,0.77,238.1,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
1994-01-29,1993,4,18,29,316.33,0.45,5,Dry,29,5,4,2,33,73,0.23,243.3,0.77,243.3,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
1994-01-30,1993,4,18,30,323.71,0.45,5,Dry,29,5,4,2,33,73,0.23,250.7,0.77,250.7,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000694,0.155,0.0062,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
1994-01-31,1993,4,18,31,333.28,0.44,5,Dry,29,5,4,2,33,73,0.22,260.3,0.78,260.3,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000876,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.9,1360
1994-02-01,1993,5,18,32,343.4,0.43,5,Dry,31,6,4,3,41,85,0.25,258.4,0.75,258.4,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.021,0.000843,0.162,0.00652,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.2,56.3,1350
1994-02-02,1993,5,18,33,352.42,0.42,5,Dry,31,6,4,3,41,85,0.24,267.4,0.76,267.4,0,0,0,0,-3,3,31,6,4,0,44,308,990,965.2,24.8,0.144,0.0252,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30,29.1,58.3,1400
1994-02-03,1993,5,18,34,361.99,0.41,5,Dry,31,6,4,3,41,85,0.23,277,0.77,277,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
1994-02-04,1993,5,19,35,373.75,0.4,5,Dry,31,6,4,3,41,85,0.23,288.8,0.77,288.8,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
1994-02-05,1993,5,19,36,386.06,0.39,5,Dry,31,6,4,3,41,85,0.22,301.1,0.78,301.1,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0411,0.00167,0.197,0.008,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.5,1570
1994-02-06,1993,5,19,37,398.36,0.38,5,Dry,31,6,4,3,41,85,0.21,313.4,0.79,313.4,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.00191,0.208,0.00843,2,0.154,0.362,0.0147,24.2,0.942,0.97,0.914,35.1,34.1,68.1,1630
1994-02-07,1993,5,19,38,410.67,0.37,5,Dry,31,6,4,3,41,85,0.21,325.7,0.79,325.7,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
1994-02-08,1993,5,19,39,420.78,0.36,5,Dry,31,6,4,3,41,85,0.2,335.8,0.8,335.8,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0575,0.00235,0.226,0.00922,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,72.9,1750
1994-02-09,1993,5,19,40,430.35,0.35,5,Dry,31,6,4,3,41,85,0.2,345.4,0.8,345.4,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.062,0.00253,0.234,0.00956,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.6,37.6,75.1,1800
1994-02-10,1993,5,19,41,443.2,0.34,5,Dry,31,6,4,3,41,85,0.19,358.2,0.81,358.2,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0681,0.00279,0.244,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39,78.1,1870
1994-02-11,1993,5,20,42,457.7,0.33,5,Dry,31,6,4,3,41,85,0.19,372.7,0.81,372.7,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0749,0.00308,0.256,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.4,1950
1994-02-12,1993,5,20,43,472.19,0.33,5,Dry,31,6,4,3,41,85,0.18,387.2,0.82,387.2,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0818,0.00337,0.268,0.0111,2,0.204,0.472,0.0195,23.8,0.953,0.98,0.934,43.1,42.2,84.4,2030
1994-02-13,1993,5,20,44,486.68,0.32,5,Dry,31,6,4,3,41,85,0.17,401.7,0.82,401.7,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0886,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
1994-02-14,1993,5,20,45,500.08,0.31,5,Dry,31,6,4,3,41,85,0.17,415.1,0.83,415.1,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
1994-02-15,1993,5,20,46,515.12,0.3,5,Dry,31,6,4,3,41,85,0.17,430.1,0.83,430.1,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2240
1994-02-16,1993,5,20,47,531.25,0.29,5,Dry,31,6,4,3,41,85,0.16,446.3,0.84,446.3,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.3,2310
1994-02-17,1993,5,20,48,547.93,0.28,5,Dry,31,6,4,3,41,85,0.15,462.9,0.84,462.9,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.118,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
1994-02-18,1993,5,21,49,566.25,0.27,5,Dry,31,6,4,3,41,85,0.15,481.3,0.85,481.3,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00529,0.349,0.0147,2,0.267,0.617,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
1994-02-19,1993,5,21,50,585.67,0.26,5,Dry,31,6,4,3,41,85,0.14,500.7,0.85,500.7,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
1994-02-20,1993,5,21,51,608.36,0.25,5,Dry,31,6,4,3,41,85,0.14,523.4,0.86,523.4,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.151,0.00636,0.398,0.0168,3,0.178,0.576,0.0243,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1994-02-21,1993,5,21,52,632.7,0.24,5,Dry,31,6,4,3,41,85,0.13,547.7,0.87,547.7,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00708,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38,114,2740
1994-02-22,1993,5,21,53,659.22,0.23,5,Dry,31,6,4,3,41,85,0.13,574.2,0.87,574.2,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.185,0.00787,0.461,0.0196,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
1994-02-23,1993,5,21,54,686.29,0.22,5,Dry,31,6,4,3,41,85,0.12,601.3,0.88,601.3,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
1994-02-24,1993,5,21,55,713.36,0.21,5,Dry,31,6,4,3,41,85,0.12,628.4,0.88,628.4,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.0095,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
1994-02-25,1993,5,22,56,740.98,0.21,5,Dry,31,6,4,3,41,85,0.12,656,0.89,656,0,0,0,0,-3,3,31,6,4,0,44,697,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.238,0.799,0.0346,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
1994-02-26,1993,5,22,57,768.59,0.2,5,Dry,31,6,4,3,41,85,0.11,683.6,0.89,683.6,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.338,0.258,0.0112,0.596,0.0259,3,0.25,0.846,0.0367,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
1994-02-27,1993,5,22,58,779.36,0.19,5,Dry,31,6,4,3,41,85,0.11,694.4,0.89,694.4,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.265,0.0115,0.609,0.0265,3,0.255,0.864,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
1994-02-28,1993,5,22,59,792.15,0.19,5,Dry,31,6,4,3,41,85,0.11,707.1,0.89,707.1,0,0,0,0,-3,3,31,6,4,0,44,748,990,967.1,22.9,0.352,0.273,0.0119,0.625,0.0273,3,0.261,0.886,0.0386,22,0.957,0.98,0.938,48.8,47.8,143,3440
1994-03-01,1993,6,22,60,803.33,0.18,4,Mod_Dry,41,8,7,6,67,129,0.16,674.3,0.84,674.3,0,0,0,0,-6,6,41,8,7,0,73,730,990,967.1,22.9,0.342,0.251,0.011,0.593,0.0259,3,0.246,0.839,0.0367,22,0.957,0.98,0.938,46.5,45.6,137,3280
1994-03-02,1993,6,22,61,815.35,0.18,4,Mod_Dry,41,8,7,6,67,129,0.16,686.4,0.84,686.4,0,0,0,0,-6,6,41,8,7,0,73,742,990,967.2,22.8,0.348,0.259,0.0114,0.608,0.0266,3,0.251,0.859,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
1994-03-03,1993,6,22,62,828.05,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,699,0.84,699,0,0,0,0,-6,6,41,8,7,0,73,755,990,967.2,22.8,0.356,0.268,0.0118,0.624,0.0274,3,0.257,0.881,0.0386,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
1994-03-04,1993,6,23,63,841.36,0.17,4,Mod_Dry,41,8,7,6,67,129,0.15,712.4,0.85,712.4,0,0,0,0,-6,6,41,8,7,0,73,768,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.903,0.0397,21.8,0.957,0.98,0.938,48.6,47.7,143,3430
1994-03-05,1993,6,23,64,859.25,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,730.3,0.85,730.3,0,0,0,0,-6,6,41,8,7,0,73,786,990,967.3,22.7,0.375,0.289,0.0127,0.664,0.0293,3,0.271,0.935,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
