date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-06,1993,6,23,65,877.92,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,748.9,0.85,748.9,0,0,0,0,-6,6,41,8,7,0,73,805,990,967.4,22.6,0.392,0.301,0.0133,0.693,0.0307,3,0.28,0.973,0.0431,21.6,0.957,0.98,0.938,50.6,48.2,145,3470
1994-03-07,1993,6,23,66,897.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.14,768.3,0.86,768.3,0,0,0,0,-6,6,41,8,7,0,73,824,990,967.5,22.5,0.41,0.311,0.0138,0.72,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
1994-03-08,1993,6,23,67,921.84,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,792.8,0.86,792.8,0,0,0,0,-6,6,41,8,7,0,73,849,990,967.6,22.4,0.432,0.323,0.0144,0.755,0.0337,4,0.21,0.965,0.043,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
1994-03-09,1993,6,23,68,947.25,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,818.3,0.86,818.3,0,0,0,0,-6,6,41,8,7,0,73,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
1994-03-10,1993,6,23,69,973.45,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,844.5,0.87,844.5,0,0,0,0,-6,6,41,8,7,0,73,900,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0372,4,0.228,1.05,0.0475,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
1994-03-11,1993,6,24,70,1000.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,871.4,0.87,871.4,0,0,0,0,-6,6,41,8,7,0,73,927,990,967.9,22.1,0.504,0.361,0.0163,0.865,0.0391,4,0.237,1.1,0.0498,21,0.955,0.98,0.936,42.8,42,168,4030
1994-03-12,1993,6,24,71,1028,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,899,0.88,899,0,0,0,0,-6,6,41,8,7,0,73,955,990,968,22,0.529,0.374,0.017,0.903,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43.1,172,4130
1994-03-13,1993,6,24,72,1061.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,932.5,0.88,932.5,0,0,0,0,-6,6,41,8,7,0,73,988,990,968.1,21.9,0.56,0.39,0.0178,0.95,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1994-03-14,1993,6,24,73,1095.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,966.8,0.88,966.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
1994-03-15,1993,6,24,74,1130.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.427,0.0197,1.06,0.0491,4,0.28,1.34,0.062,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
1994-03-16,1993,6,24,75,1172.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1043,0.89,1043,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.698,0.521,0.0241,1.22,0.0565,4,0.289,1.51,0.0699,20.1,0.955,0.98,0.936,49,48,192,4610
1994-03-17,1993,6,24,76,1214.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1086,0.89,1086,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.76,0.616,0.0287,1.38,0.0642,4,0.297,1.67,0.0781,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-18,1993,6,25,77,1246.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1117,0.9,1100,17,4,1,1,-5,16,45,9,8,1,83,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-19,1993,6,25,78,1272.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-20,1993,6,25,79,1287.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1158,0.9,1100,58,13,2,2,-4,45,54,10,9,2,112,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-21,1993,6,25,80,1296.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1167,0.9,1100,67,15,2,2,-4,52,56,10,9,2,119,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-03-22,1993,6,25,81,1293.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1164,0.9,1100,64,14,2,2,-4,50,55,10,9,2,117,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,50,48.2,193,4630
1994-03-23,1993,6,25,82,1284.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1155,0.9,1100,55,12,2,2,-4,43,53,10,9,2,110,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
1994-03-24,1993,6,25,83,1269.7,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1141,0.9,1100,41,9,1,1,-5,35,50,9,8,1,102,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-25,1993,6,26,84,1249.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1120,0.9,1100,20,5,1,1,-5,18,46,9,8,1,85,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-26,1993,6,26,85,1229,0.11,4,Mod_Dry,41,8,7,6,67,129,0.1,1100,0.9,1100,0,0,0,0,-6,6,41,8,7,0,73,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1994-03-27,1993,6,26,86,1203.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1074,0.89,1074,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.743,0.59,0.0275,1.33,0.0621,4,0.295,1.63,0.0759,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1994-03-28,1993,6,26,87,1178,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.706,0.533,0.0248,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
1994-03-29,1993,6,26,88,1152.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1024,0.89,1024,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.669,0.477,0.0221,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.4,190,4560
1994-03-30,1993,6,26,89,1128.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,999.2,0.89,999.2,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0486,4,0.28,1.34,0.0615,20.4,0.956,0.98,0.937,47.7,46.7,187,4480
1994-03-31,1993,6,26,90,1103.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,974.8,0.88,974.8,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
1994-04-01,1993,7,27,91,1079.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.14,931.9,0.86,931.9,0,0,0,0,-10,10,45,11,10,0,82,998,990,968.2,21.8,0.568,0.39,0.0179,0.958,0.0439,4,0.257,1.22,0.0556,20.6,0.955,0.98,0.936,45,44.1,177,4240
1994-04-02,1993,7,27,92,1056.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,908.3,0.86,908.3,0,0,0,0,-10,10,45,11,10,0,82,974,990,968.1,21.9,0.547,0.379,0.0173,0.925,0.0422,4,0.249,1.17,0.0536,20.7,0.955,0.98,0.936,44.1,43.3,173,4150
1994-04-03,1993,7,27,93,1033.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.14,885.1,0.86,885.1,0,0,0,0,-10,10,45,11,10,0,82,951,990,968,22,0.526,0.367,0.0167,0.893,0.0406,4,0.241,1.13,0.0516,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
1994-04-04,1993,7,27,94,1010.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.15,862.4,0.85,862.4,0,0,0,0,-10,10,45,11,10,0,82,928,990,967.9,22.1,0.505,0.356,0.0161,0.861,0.039,4,0.234,1.09,0.0496,21,0.955,0.98,0.935,42.3,41.5,166,3980
1994-04-05,1993,7,27,95,988.06,0.14,4,Mod_Dry,45,11,10,10,72,148,0.15,840.1,0.85,840.1,0,0,0,0,-10,10,45,11,10,0,82,906,990,967.9,22.1,0.484,0.346,0.0156,0.83,0.0375,4,0.226,1.06,0.0477,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
1994-04-06,1993,7,27,96,966.23,0.14,4,Mod_Dry,45,11,10,10,72,148,0.15,818.2,0.85,818.2,0,0,0,0,-10,10,45,11,10,0,82,884,990,967.8,22.2,0.464,0.335,0.0151,0.799,0.036,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1994-04-07,1993,7,27,97,944.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.16,796.9,0.84,796.9,0,0,0,0,-10,10,45,11,10,0,82,863,990,967.7,22.3,0.445,0.325,0.0145,0.77,0.0345,4,0.211,0.981,0.044,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
1994-04-08,1993,7,28,98,924.11,0.15,4,Mod_Dry,45,11,10,10,72,148,0.16,776.1,0.84,776.1,0,0,0,0,-10,10,45,11,10,0,82,842,990,967.6,22.4,0.426,0.315,0.014,0.74,0.0331,3,0.287,1.03,0.0459,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1994-04-09,1993,7,28,99,903.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.16,755.9,0.84,755.9,0,0,0,0,-10,10,45,11,10,0,82,822,990,967.5,22.5,0.407,0.305,0.0136,0.712,0.0317,3,0.282,0.994,0.0442,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
1994-04-10,1993,7,28,100,884.31,0.16,4,Mod_Dry,45,11,10,10,72,148,0.17,736.3,0.83,736.3,0,0,0,0,-10,10,45,11,10,0,82,802,990,967.4,22.6,0.389,0.293,0.013,0.682,0.0302,3,0.274,0.956,0.0424,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
1994-04-11,1993,7,28,101,865.39,0.16,5,Dry,40,10,8,5,62,125,0.14,740.4,0.86,740.4,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.386,0.296,0.0131,0.681,0.0301,3,0.276,0.957,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1994-04-12,1993,7,28,102,851.2,0.17,5,Dry,40,10,8,5,62,125,0.15,726.2,0.85,726.2,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.659,0.029,3,0.269,0.928,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
1994-04-13,1993,7,28,103,837.5,0.17,5,Dry,40,10,8,5,62,125,0.15,712.5,0.85,712.5,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.8,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1994-04-14,1993,7,28,104,824.36,0.17,5,Dry,40,10,8,5,62,125,0.15,699.4,0.85,699.4,0,0,0,0,-5,5,40,10,8,0,67,757,990,967.2,22.8,0.357,0.268,0.0118,0.625,0.0274,3,0.257,0.882,0.0387,21.9,0.957,0.98,0.938,48,47,141,3380
1994-04-15,1993,7,29,105,811.84,0.18,5,Dry,40,10,8,5,62,125,0.15,686.8,0.85,686.8,0,0,0,0,-5,5,40,10,8,0,67,745,990,967.1,22.9,0.35,0.26,0.0114,0.61,0.0267,3,0.252,0.861,0.0377,22,0.957,0.98,0.938,47.3,46.3,139,3330
1994-04-16,1993,7,29,106,800.05,0.18,5,Dry,40,10,8,5,62,125,0.16,675,0.84,675,0,0,0,0,-5,5,40,10,8,0,67,733,990,967.1,22.9,0.343,0.252,0.011,0.595,0.026,3,0.246,0.841,0.0367,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1994-04-17,1993,7,29,107,789.13,0.19,5,Dry,40,10,8,5,62,125,0.16,664.1,0.84,664.1,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0253,3,0.241,0.823,0.0359,22.1,0.957,0.98,0.938,45.9,45,135,3240
1994-04-18,1993,7,29,108,779.36,0.19,5,Dry,40,10,8,5,62,125,0.16,654.4,0.84,654.4,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
1994-04-19,1993,7,29,109,771.42,0.2,5,Dry,40,10,8,5,62,125,0.16,646.4,0.84,646.4,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.327,0.233,0.0101,0.56,0.0243,3,0.233,0.793,0.0345,22.2,0.956,0.98,0.937,44.9,44,132,3170
1994-04-20,1993,7,29,110,757.93,0.2,5,Dry,40,10,8,5,62,125,0.17,632.9,0.83,632.9,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.0097,0.543,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
1994-04-21,1993,7,29,111,742.34,0.21,5,Dry,40,10,8,5,62,125,0.17,617.3,0.83,617.3,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00923,0.524,0.0226,3,0.22,0.744,0.0322,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
1994-04-22,1993,7,30,112,730.04,0.21,5,Dry,40,10,8,5,62,125,0.17,605,0.83,605,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00885,0.508,0.0219,3,0.215,0.723,0.0312,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
1994-04-23,1993,7,30,113,718.83,0.21,5,Dry,40,10,8,5,62,125,0.17,593.8,0.83,593.8,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.00851,0.495,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.935,41.7,40.9,123,2940
1994-04-24,1993,7,30,114,704.88,0.22,5,Dry,40,10,8,5,62,125,0.18,579.9,0.82,579.9,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.188,0.00809,0.477,0.0205,3,0.203,0.681,0.0292,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
1994-04-25,1993,7,30,115,690.94,0.22,5,Dry,40,10,8,5,62,125,0.18,565.9,0.82,565.9,0,0,0,0,-5,5,40,10,8,0,67,624,990,966.7,23.3,0.281,0.179,0.00767,0.46,0.0197,3,0.197,0.657,0.0282,22.7,0.952,0.976,0.929,39.9,39,117,2810
1994-04-26,1993,7,30,116,676.99,0.22,5,Dry,40,10,8,5,62,125,0.18,552,0.81,552,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00726,0.443,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39,38,114,2740
1994-04-27,1993,7,30,117,664.69,0.23,5,Dry,40,10,8,5,62,125,0.19,539.7,0.81,539.7,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.162,0.00689,0.428,0.0182,3,0.185,0.613,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
1994-04-28,1993,7,30,118,651.84,0.23,5,Dry,40,10,8,5,62,125,0.19,526.8,0.81,526.8,0,0,0,0,-5,5,40,10,8,0,67,585,990,966.5,23.5,0.259,0.153,0.00651,0.412,0.0175,3,0.18,0.591,0.0252,22.9,0.949,0.97,0.921,37.4,36.3,109,2620
1994-04-29,1993,7,31,119,638.99,0.24,5,Dry,40,10,8,5,62,125,0.2,514,0.8,514,0,0,0,0,-5,5,40,10,8,0,67,572,990,966.5,23.5,0.252,0.144,0.00613,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.6,35.5,106,2550
1994-04-30,1993,7,31,120,627.77,0.24,5,Dry,40,10,8,5,62,125,0.2,502.8,0.8,502.8,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.0058,0.382,0.0162,3,0.169,0.551,0.0233,23,0.947,0.97,0.918,35.8,34.8,104,2500
1994-05-01,1993,8,31,121,616.02,0.25,5,Dry,42,9,8,6,82,147,0.24,469,0.76,469,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.227,0.12,0.00509,0.347,0.0147,2,0.259,0.606,0.0256,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1994-05-02,1993,8,31,122,605.9,0.25,5,Dry,42,9,8,6,82,147,0.24,458.9,0.76,458.9,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.116,0.00488,0.336,0.0142,2,0.252,0.589,0.0249,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
1994-05-03,1993,8,31,123,595.24,0.26,5,Dry,42,9,8,6,82,147,0.25,448.2,0.75,448.2,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.7,47.8,95.5,2290
1994-05-04,1993,8,31,124,584.57,0.26,5,Dry,42,9,8,6,82,147,0.25,437.6,0.75,437.6,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00444,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.5,2240
1994-05-05,1993,8,31,125,575.55,0.27,5,Dry,42,9,8,6,82,147,0.26,428.6,0.74,428.6,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00425,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.8,91.7,2200
1994-05-06,1993,8,32,126,565.98,0.27,5,Dry,42,9,8,6,82,147,0.26,419,0.74,419,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0968,0.00406,0.301,0.0126,2,0.225,0.526,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2160
1994-05-07,1993,8,32,127,556.41,0.28,5,Dry,42,9,8,6,82,147,0.26,409.4,0.74,409.4,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0922,0.00386,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.955,0.98,0.936,44.9,44,87.9,2110
1994-05-08,1993,8,32,128,547.38,0.28,5,Dry,42,9,8,6,82,147,0.27,400.4,0.73,400.4,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.198,0.088,0.00368,0.286,0.0119,2,0.213,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43.1,86.1,2070
1994-05-09,1993,8,32,129,539.45,0.29,5,Dry,42,9,8,6,82,147,0.27,392.4,0.73,392.4,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0842,0.00351,0.279,0.0116,2,0.207,0.487,0.0203,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
1994-05-10,1993,8,32,130,530.98,0.29,5,Dry,42,9,8,6,82,147,0.28,384,0.72,384,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0802,0.00334,0.272,0.0113,2,0.202,0.474,0.0197,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
1994-05-11,1993,8,32,131,522.5,0.3,5,Dry,42,9,8,6,82,147,0.28,375.5,0.72,375.5,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0762,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.3,40.5,80.9,1940
1994-05-12,1993,8,32,132,514.57,0.3,5,Dry,42,9,8,6,82,147,0.29,367.6,0.71,367.6,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0725,0.00301,0.259,0.0107,2,0.191,0.449,0.0187,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
1994-05-13,1993,8,33,133,506.64,0.3,5,Dry,42,9,8,6,82,147,0.29,359.6,0.71,359.6,0,0,0,0,-6,6,42,9,8,0,88,419,990,965.9,24.1,0.183,0.0688,0.00285,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.7,38.7,77.4,1860
1994-05-14,1993,8,33,134,499.81,0.31,5,Dry,42,9,8,6,82,147,0.29,352.8,0.71,352.8,0,0,0,0,-6,6,42,9,8,0,88,412,990,965.8,24.2,0.181,0.0655,0.00271,0.246,0.0102,2,0.181,0.427,0.0177,23.7,0.949,0.974,0.924,38.9,37.9,75.8,1820
1994-05-15,1993,8,33,135,492.42,0.31,5,Dry,42,9,8,6,82,147,0.3,345.4,0.7,345.4,0,0,0,0,-6,6,42,9,8,0,88,404,990,965.8,24.2,0.178,0.062,0.00257,0.24,0.00994,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
1994-05-16,1993,8,33,136,485.04,0.32,5,Dry,42,9,8,6,82,147,0.3,338,0.7,338,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0586,0.00242,0.234,0.00967,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.5,1740
1994-05-17,1993,8,33,137,478.2,0.32,5,Dry,42,9,8,6,82,147,0.31,331.2,0.69,331.2,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0553,0.00228,0.229,0.00943,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
1994-05-18,1993,8,33,138,471.37,0.33,5,Dry,42,9,8,6,82,147,0.31,324.4,0.69,324.4,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0521,0.00215,0.223,0.00918,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,35.9,34.8,69.6,1670
1994-05-19,1993,8,33,139,465.63,0.33,5,Dry,42,9,8,6,82,147,0.32,318.6,0.68,318.6,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0494,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.4,1640
1994-05-20,1993,8,34,140,459.34,0.33,5,Dry,42,9,8,6,82,147,0.32,312.3,0.68,312.3,0,0,0,0,-6,6,42,9,8,0,88,371,990,965.7,24.3,0.167,0.0464,0.00191,0.213,0.00875,2,0.153,0.366,0.0151,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
1994-05-21,1993,8,34,141,453.05,0.34,5,Dry,42,9,8,6,82,147,0.32,306.1,0.68,306.1,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00853,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.8,1580
1994-05-22,1993,8,34,142,446.76,0.34,5,Dry,42,9,8,6,82,147,0.33,299.8,0.67,299.8,0,0,0,0,-6,6,42,9,8,0,88,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00831,2,0.145,0.347,0.0142,24,0.941,0.97,0.913,33.2,32.2,64.5,1550
1994-05-23,1993,8,34,143,441.02,0.35,5,Dry,42,9,8,6,82,147,0.33,294,0.67,294,0,0,0,0,-6,6,42,9,8,0,88,353,990,965.6,24.4,0.16,0.0378,0.00155,0.198,0.00811,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
1994-05-24,1993,8,34,144,435.27,0.35,5,Dry,42,9,8,6,82,147,0.34,288.3,0.66,288.3,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.0351,0.00143,0.193,0.0079,2,0.137,0.33,0.0135,24.1,0.938,0.97,0.91,32,31,62,1490
1994-05-25,1993,8,34,145,429.53,0.35,5,Dry,42,9,8,6,82,147,0.34,282.5,0.66,282.5,0,0,0,0,-6,6,42,9,8,0,88,342,990,965.5,24.5,0.156,0.0324,0.00132,0.188,0.0077,2,0.133,0.322,0.0131,24.1,0.937,0.97,0.909,31.3,30.4,60.8,1460
1994-05-26,1993,8,34,146,424.88,0.36,5,Dry,42,9,8,6,82,147,0.35,277.9,0.65,277.9,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00754,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1440
1994-05-27,1993,8,35,147,419.69,0.36,5,Dry,42,9,8,6,82,147,0.35,272.7,0.65,272.7,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0277,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
1994-05-28,1993,8,35,148,414.49,0.36,5,Dry,42,9,8,6,82,147,0.35,267.5,0.65,267.5,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.0253,0.00103,0.176,0.00717,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
1994-05-29,1993,8,35,149,409.3,0.37,5,Dry,42,9,8,6,82,147,0.36,262.3,0.64,262.3,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0228,0.000929,0.172,0.00699,2,0.12,0.291,0.0119,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
1994-05-30,1993,8,35,150,404.1,0.37,5,Dry,42,9,8,6,82,147,0.36,257.1,0.64,257.1,0,0,0,0,-6,6,42,9,8,0,88,316,990,965.4,24.6,0.147,0.0204,0.000828,0.167,0.00681,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
1994-05-31,1993,8,35,151,398.91,0.38,5,Dry,42,9,8,6,82,147,0.37,251.9,0.63,251.9,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.0179,0.000728,0.163,0.00663,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.1,54.2,1300
1994-06-01,1993,9,35,152,394.26,0.38,5,Dry,39,9,7,5,59,119,0.3,275.3,0.7,275.3,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00117,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.5,1430
1994-06-02,1993,9,35,153,390.7,0.38,5,Dry,39,9,7,5,59,119,0.3,271.7,0.69,271.7,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.00111,0.178,0.00723,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
1994-06-03,1993,9,36,154,386.6,0.39,5,Dry,39,9,7,5,59,119,0.31,267.6,0.69,267.6,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,29,57.9,1390
1994-06-04,1993,9,36,155,382.5,0.39,5,Dry,39,9,7,5,59,119,0.31,263.5,0.69,263.5,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0234,0.000947,0.171,0.00694,2,0.12,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57,1370
1994-06-05,1993,9,36,156,378.4,0.39,5,Dry,39,9,7,5,59,119,0.31,259.4,0.69,259.4,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0214,0.000868,0.168,0.0068,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
1994-06-06,1993,9,36,157,374.3,0.4,5,Dry,39,9,7,5,59,119,0.32,255.3,0.68,255.3,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0195,0.000789,0.165,0.00665,2,0.115,0.279,0.0113,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
1994-06-07,1993,9,36,158,370.2,0.4,5,Dry,39,9,7,5,59,119,0.32,251.2,0.68,251.2,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.3,24.7,0.144,0.0176,0.00071,0.161,0.00651,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
1994-06-08,1993,9,36,159,366.09,0.4,5,Dry,39,9,7,5,59,119,0.33,247.1,0.68,247.1,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000676,0.159,0.00642,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
1994-06-09,1993,9,36,160,362.54,0.41,5,Dry,39,9,7,5,59,119,0.33,243.5,0.67,243.5,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000664,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.3,52.7,1260
1994-06-10,1993,9,37,161,358.99,0.41,5,Dry,39,9,7,5,59,119,0.33,240,0.67,240,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.000651,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.8,26,51.9,1250
1994-06-11,1993,9,37,162,355.43,0.41,5,Dry,39,9,7,5,59,119,0.34,236.4,0.67,236.4,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.6,51.1,1230
1994-06-12,1993,9,37,163,351.88,0.42,5,Dry,39,9,7,5,59,119,0.34,232.9,0.66,232.9,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000626,0.153,0.00615,2,0.0997,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
1994-06-13,1993,9,37,164,348.32,0.42,5,Dry,39,9,7,5,59,119,0.34,229.3,0.66,229.3,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000613,0.151,0.00608,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
1994-06-14,1993,9,37,165,344.77,0.42,5,Dry,39,9,7,5,59,119,0.34,225.8,0.66,225.8,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.000601,0.15,0.00601,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1994-06-15,1993,9,37,166,341.21,0.43,5,Dry,39,9,7,5,59,119,0.35,222.2,0.65,222.2,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000588,0.148,0.00595,1,0.242,0.39,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
1994-06-16,1993,9,37,167,337.66,0.43,5,Dry,39,9,7,5,59,119,0.35,218.7,0.65,218.7,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0143,0.000575,0.146,0.00588,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
1994-06-17,1993,9,38,168,335.2,0.43,5,Dry,39,9,7,5,59,119,0.35,216.2,0.65,216.2,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000567,0.145,0.00583,1,0.234,0.38,0.0152,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
1994-06-18,1993,9,38,169,332.19,0.44,5,Dry,39,9,7,5,59,119,0.36,213.2,0.64,213.2,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000556,0.144,0.00578,1,0.23,0.374,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1994-06-19,1993,9,38,170,329.18,0.44,5,Dry,39,9,7,5,59,119,0.36,210.2,0.64,210.2,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1994-06-20,1993,9,38,171,326.17,0.44,5,Dry,39,9,7,5,59,119,0.36,207.2,0.64,207.2,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000535,0.141,0.00566,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1994-06-21,1993,9,38,172,323.17,0.45,5,Dry,39,9,7,5,59,119,0.37,204.2,0.63,204.2,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000525,0.14,0.00561,1,0.218,0.358,0.0143,24.6,0.956,0.98,0.936,47.1,46.2,46.2,1110
1994-06-22,1993,9,38,173,320.16,0.45,5,Dry,39,9,7,5,59,119,0.37,201.2,0.63,201.2,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000514,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
1994-06-23,1993,9,38,174,317.15,0.45,5,Dry,39,9,7,5,59,119,0.38,198.2,0.63,198.2,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000503,0.137,0.0055,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
1994-06-24,1993,9,39,175,314.14,0.46,5,Dry,39,9,7,5,59,119,0.38,195.1,0.62,195.1,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000493,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1994-06-25,1993,9,39,176,311.13,0.46,5,Dry,39,9,7,5,59,119,0.38,192.1,0.62,192.1,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000482,0.135,0.00538,1,0.202,0.337,0.0134,24.7,0.952,0.98,0.933,44.3,43.5,43.5,1040
1994-06-26,1993,9,39,177,308.13,0.46,5,Dry,39,9,7,5,59,119,0.39,189.1,0.61,189.1,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000472,0.134,0.00533,1,0.198,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.8,42.8,1030
1994-06-27,1993,9,39,178,305.12,0.47,5,Dry,39,9,7,5,59,119,0.39,186.1,0.61,186.1,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000461,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,42.9,42.1,42.1,1010
1994-06-28,1993,9,39,179,302.11,0.47,5,Dry,39,9,7,5,59,119,0.39,183.1,0.61,183.1,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000451,0.131,0.00522,1,0.19,0.321,0.0128,24.8,0.95,0.98,0.931,42.2,41.4,41.4,993
1994-06-29,1993,9,39,180,299.1,0.47,5,Dry,39,9,7,5,59,119,0.4,180.1,0.6,180.1,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000441,0.13,0.00516,1,0.186,0.315,0.0126,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
1994-06-30,1993,9,39,181,296.64,0.48,5,Dry,39,9,7,5,59,119,0.4,177.6,0.6,177.6,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0108,0.000432,0.128,0.00512,1,0.182,0.311,0.0124,24.8,0.948,0.978,0.927,41,40.1,40.1,961
1994-07-01,1993,10,40,182,294.18,0.48,5,Dry,37,8,6,4,53,108,0.37,186.2,0.63,186.2,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
1994-07-02,1993,10,40,183,291.17,0.48,5,Dry,37,8,6,4,53,108,0.37,183.2,0.63,183.2,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
1994-07-03,1993,10,40,184,288.17,0.49,5,Dry,37,8,6,4,53,108,0.38,180.2,0.63,180.2,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
1994-07-04,1993,10,40,185,285.16,0.49,5,Dry,37,8,6,4,53,108,0.38,177.2,0.62,177.2,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,960
1994-07-05,1993,10,40,186,282.15,0.49,5,Dry,37,8,6,4,53,108,0.38,174.2,0.62,174.2,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.3,39.3,942
1994-07-06,1993,10,40,187,279.69,0.5,5,Dry,37,8,6,4,53,108,0.39,171.7,0.61,171.7,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
1994-07-07,1993,10,40,188,277.23,0.5,5,Dry,37,8,6,4,53,108,0.39,169.2,0.61,169.2,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
1994-07-08,1993,10,41,189,274.77,0.5,5,Dry,37,8,6,4,53,108,0.39,166.8,0.61,166.8,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00993,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
1994-07-09,1993,10,41,190,272.31,0.51,5,Dry,37,8,6,4,53,108,0.4,164.3,0.6,164.3,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
1994-07-10,1993,10,41,191,269.84,0.51,5,Dry,37,8,6,4,53,108,0.4,161.8,0.6,161.8,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1994-07-11,1993,10,41,192,267.38,0.51,5,Dry,37,8,6,4,53,108,0.4,159.4,0.6,159.4,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.0093,0.000368,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1994-07-12,1993,10,41,193,264.92,0.52,5,Dry,37,8,6,4,53,108,0.41,156.9,0.59,156.9,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1994-07-13,1993,10,41,194,262.46,0.52,5,Dry,37,8,6,4,53,108,0.41,154.5,0.59,154.5,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
1994-07-14,1993,10,41,195,260,0.53,5,Dry,37,8,6,4,53,108,0.41,152,0.58,152,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
1994-07-15,1993,10,42,196,257.54,0.53,5,Dry,37,8,6,4,53,108,0.42,149.5,0.58,149.5,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00846,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
1994-07-16,1993,10,42,197,256.17,0.53,5,Dry,37,8,6,4,53,108,0.42,148.2,0.58,148.2,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00834,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
1994-07-17,1993,10,42,198,254.26,0.53,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.7,32.7,32.7,784
1994-07-18,1993,10,42,199,252.34,0.54,5,Dry,37,8,6,4,53,108,0.43,144.3,0.57,144.3,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1994-07-19,1993,10,42,200,250.43,0.54,5,Dry,37,8,6,4,53,108,0.43,142.4,0.57,142.4,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00441,1,0.135,0.246,0.00974,25.1,0.936,0.97,0.908,32.8,31.8,31.8,762
1994-07-20,1993,10,42,201,248.52,0.54,5,Dry,37,8,6,4,53,108,0.43,140.5,0.56,140.5,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
1994-07-21,1993,10,42,202,246.6,0.55,5,Dry,37,8,6,4,53,108,0.44,138.6,0.56,138.6,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.102,0.00753,0.000297,0.11,0.00434,1,0.13,0.24,0.00946,25.1,0.934,0.97,0.906,31.9,30.9,30.9,742
1994-07-22,1993,10,43,203,244.69,0.55,5,Dry,37,8,6,4,53,108,0.44,136.7,0.56,136.7,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.4,30.5,30.5,731
1994-07-23,1993,10,43,204,242.77,0.56,5,Dry,37,8,6,4,53,108,0.45,134.8,0.56,134.8,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00427,1,0.124,0.233,0.00918,25.1,0.933,0.97,0.905,31,30,30,721
1994-07-24,1993,10,43,205,240.86,0.56,5,Dry,37,8,6,4,53,108,0.45,132.9,0.55,132.9,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
1994-07-25,1993,10,43,206,238.95,0.56,5,Dry,37,8,6,4,53,108,0.45,130.9,0.55,130.9,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1994-07-26,1993,10,43,207,237.03,0.57,5,Dry,37,8,6,4,53,108,0.46,129,0.54,129,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-07-27,1993,10,43,208,235.12,0.57,5,Dry,37,8,6,4,53,108,0.46,127.1,0.54,127.1,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000258,0.105,0.00413,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
1994-07-28,1993,10,43,209,233.2,0.57,5,Dry,37,8,6,4,53,108,0.46,125.2,0.54,125.2,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
1994-07-29,1993,10,44,210,231.29,0.58,5,Dry,37,8,6,4,53,108,0.47,123.3,0.53,123.3,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.3,27.4,27.4,658
1994-07-30,1993,10,44,211,229.38,0.58,5,Dry,37,8,6,4,53,108,0.47,121.4,0.53,121.4,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00821,25.2,0.926,0.97,0.898,27.8,27,27,647
1994-07-31,1993,10,44,212,227.46,0.59,5,Dry,37,8,6,4,53,108,0.47,119.5,0.53,119.5,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
1994-08-01,1993,11,44,213,224.45,0.59,5,Dry,34,7,5,3,44,93,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0982,0.00692,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1994-08-02,1993,11,44,214,221.99,0.6,5,Dry,34,7,5,3,44,93,0.42,129,0.58,129,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00671,0.000264,0.104,0.00408,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
1994-08-03,1993,11,44,215,218.99,0.61,5,Dry,34,7,5,3,44,93,0.42,126,0.57,126,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00646,0.000253,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1994-08-04,1993,11,44,216,216.52,0.62,5,Dry,34,7,5,3,44,93,0.43,123.5,0.57,123.5,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00625,0.000245,0.102,0.00398,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
1994-08-05,1993,11,45,217,214.06,0.63,5,Dry,34,7,5,3,44,93,0.43,121.1,0.57,121.1,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00604,0.000237,0.101,0.00394,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,648
1994-08-06,1993,11,45,218,211.6,0.63,5,Dry,34,7,5,3,44,93,0.44,118.6,0.56,118.6,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0936,0.00583,0.000228,0.0995,0.0039,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-08-07,1993,11,45,219,209.14,0.64,5,Dry,34,7,5,3,44,93,0.45,116.1,0.56,116.1,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00562,0.00022,0.0984,0.00385,1,0.0993,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1994-08-08,1993,11,45,220,206.68,0.65,5,Dry,34,7,5,3,44,93,0.45,113.7,0.55,113.7,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00541,0.000212,0.0973,0.00381,1,0.096,0.193,0.00756,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1994-08-09,1993,11,45,221,205.31,0.65,5,Dry,34,7,5,3,44,93,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0941,0.191,0.00746,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1994-08-10,1993,11,45,222,203.4,0.66,5,Dry,34,7,5,3,44,93,0.46,110.4,0.54,110.4,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00513,0.000201,0.0959,0.00375,1,0.0915,0.187,0.00733,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1994-08-11,1993,11,45,223,201.49,0.67,5,Dry,34,7,5,3,44,93,0.46,108.5,0.54,108.5,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0901,0.00497,0.000194,0.095,0.00371,1,0.089,0.184,0.00719,25.4,0,0,0,0,0,0,0
1994-08-12,1993,11,46,224,199.57,0.67,5,Dry,34,7,5,3,44,93,0.47,106.6,0.53,106.6,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00481,0.000188,0.0942,0.00368,1,0.0864,0.181,0.00705,25.4,0,0,0,0,0,0,0
1994-08-13,1993,11,46,225,197.66,0.68,5,Dry,34,7,5,3,44,93,0.47,104.7,0.53,104.7,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00465,0.000182,0.0933,0.00365,1,0.0838,0.177,0.00692,25.4,0,0,0,0,0,0,0
1994-08-14,1993,11,46,226,195.74,0.69,5,Dry,34,7,5,3,44,93,0.47,102.7,0.53,102.7,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00448,0.000175,0.0925,0.00361,1,0.0812,0.174,0.00679,25.4,0,0,0,0,0,0,0
1994-08-15,1993,11,46,227,193.83,0.7,5,Dry,34,7,5,3,44,93,0.48,100.8,0.52,100.8,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00432,0.000169,0.0917,0.00358,1,0.0786,0.17,0.00666,25.4,0,0,0,0,0,0,0
1994-08-16,1993,11,46,228,191.92,0.7,5,Dry,34,7,5,3,44,93,0.48,98.92,0.52,98.92,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00416,0.000163,0.0908,0.00355,1,0.076,0.167,0.00652,25.4,0,0,0,0,0,0,0
1994-08-17,1993,11,46,229,190,0.71,5,Dry,34,7,5,3,44,93,0.49,97,0.51,97,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.004,0.000156,0.09,0.00352,1,0.0735,0.163,0.00639,25.4,0,0,0,0,0,0,0
1994-08-18,1993,11,46,230,188.09,0.72,5,Dry,34,7,5,3,44,93,0.49,95.09,0.51,95.09,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00383,0.00015,0.0892,0.00349,1,0.0709,0.16,0.00626,25.4,0,0,0,0,0,0,0
1994-08-19,1993,11,47,231,186.17,0.73,5,Dry,34,7,5,3,44,93,0.5,93.17,0.5,93.17,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00367,0.000143,0.0883,0.00345,1,0.0683,0.157,0.00612,25.4,0,0,0,0,0,0,0
1994-08-20,1993,11,47,232,184.81,0.73,5,Dry,34,7,5,3,44,93,0.5,91.81,0.5,91.81,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00355,0.000139,0.0877,0.00343,1,0.0664,0.154,0.00603,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,183.44,0.74,5,Dry,34,7,5,3,44,93,0.51,90.44,0.49,90.44,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0837,0.00344,0.000134,0.0871,0.00341,1,0.0646,0.152,0.00593,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,182.07,0.74,5,Dry,34,7,5,3,44,93,0.51,89.07,0.49,89.07,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00338,1,0.0627,0.149,0.00584,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,180.7,0.75,5,Dry,34,7,5,3,44,93,0.52,87.7,0.48,87.7,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.0032,0.000125,0.0859,0.00336,1,0.0609,0.147,0.00574,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,179.34,0.75,5,Dry,34,7,5,3,44,93,0.52,86.34,0.48,86.34,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00309,0.000121,0.0853,0.00334,1,0.0591,0.144,0.00565,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,177.97,0.75,5,Dry,34,7,5,3,44,93,0.52,84.97,0.48,84.97,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00297,0.000116,0.0847,0.00332,1,0.0572,0.142,0.00555,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,176.6,0.76,5,Dry,34,7,5,3,44,93,0.53,83.6,0.47,83.6,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00286,0.000112,0.0841,0.00329,1,0.0554,0.139,0.00546,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,175.24,0.76,5,Dry,34,7,5,3,44,93,0.53,82.24,0.47,82.24,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00274,0.000107,0.0835,0.00327,1,0.0535,0.137,0.00536,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,173.87,0.77,5,Dry,34,7,5,3,44,93,0.54,80.87,0.47,80.87,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00262,0.000103,0.0829,0.00325,1,0.0517,0.135,0.00527,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,172.5,0.77,5,Dry,34,7,5,3,44,93,0.54,79.5,0.46,79.5,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0798,0.00251,0.0000982,0.0823,0.00322,1,0.0498,0.132,0.00517,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,171.13,0.78,5,Dry,34,7,5,3,44,93,0.54,78.13,0.46,78.13,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00239,0.0000936,0.0817,0.0032,1,0.048,0.13,0.00508,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,169.77,0.78,5,Dry,34,7,5,3,44,93,0.55,76.77,0.45,76.77,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000891,0.0811,0.00318,1,0.0461,0.127,0.00498,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,168.4,0.79,5,Dry,30,6,4,2,30,72,0.43,96.4,0.57,96.4,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00394,0.000154,0.0876,0.00343,1,0.0726,0.16,0.00628,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1994-09-02,1993,12,49,245,165.39,0.8,5,Dry,30,6,4,2,30,72,0.43,93.39,0.56,93.39,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000144,0.0863,0.00338,1,0.0686,0.155,0.00607,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1994-09-03,1993,12,49,246,162.38,0.81,5,Dry,30,6,4,2,30,72,0.44,90.38,0.56,90.38,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000134,0.085,0.00333,1,0.0645,0.149,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
1994-09-04,1993,12,49,247,159.38,0.82,5,Dry,30,6,4,2,30,72,0.45,87.38,0.55,87.38,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0605,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1994-09-05,1993,12,49,248,156.92,0.83,5,Dry,30,6,4,2,30,72,0.46,84.92,0.54,84.92,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00297,0.000116,0.0826,0.00324,1,0.0571,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1994-09-06,1993,12,49,249,154.45,0.84,5,Dry,30,6,4,2,30,72,0.47,82.45,0.53,82.45,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00276,0.000108,0.0815,0.0032,1,0.0538,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1994-09-07,1993,12,49,250,151.99,0.85,5,Dry,30,6,4,2,30,72,0.47,79.99,0.53,79.99,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00255,0.0001,0.0804,0.00315,1,0.0505,0.131,0.00513,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1994-09-08,1993,12,49,251,150.63,0.85,5,Dry,30,6,4,2,30,72,0.48,78.63,0.52,78.63,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00243,0.0000954,0.0798,0.00313,1,0.0487,0.128,0.00504,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-09-09,1993,12,50,252,148.71,0.86,5,Dry,30,6,4,2,30,72,0.48,76.71,0.52,76.71,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00227,0.000089,0.079,0.0031,1,0.0461,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1994-09-10,1993,12,50,253,146.8,0.86,5,Dry,30,6,4,2,30,72,0.49,74.8,0.51,74.8,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00211,0.0000827,0.0782,0.00306,1,0.0435,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,403
1994-09-11,1993,12,50,254,144.88,0.87,5,Dry,30,6,4,2,30,72,0.5,72.88,0.5,72.88,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00194,0.0000763,0.0773,0.00303,1,0.0409,0.118,0.00464,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
1994-09-12,1993,12,50,255,142.97,0.88,5,Dry,30,6,4,2,30,72,0.5,70.97,0.5,70.97,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000699,0.0765,0.003,1,0.0383,0.115,0.0045,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1994-09-13,1993,12,50,256,141.06,0.88,5,Dry,30,6,4,2,30,72,0.51,69.06,0.49,69.06,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00162,0.0000635,0.0756,0.00297,1,0.0357,0.111,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
1994-09-14,1993,12,50,257,139.14,0.89,5,Dry,30,6,4,2,30,72,0.52,67.14,0.48,67.14,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00146,0.0000571,0.0748,0.00293,1,0.0331,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,346
1994-09-15,1993,12,50,258,137.23,0.89,5,Dry,30,6,4,2,30,72,0.53,65.23,0.47,65.23,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00129,0.0000508,0.074,0.0029,1,0.0306,0.105,0.0041,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1994-09-16,1993,12,51,259,135.86,0.9,5,Dry,30,6,4,2,30,72,0.53,63.86,0.47,63.86,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00118,0.0000462,0.0734,0.00288,1,0.0287,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1994-09-17,1993,12,51,260,134.49,0.9,5,Dry,30,6,4,2,30,72,0.54,62.49,0.47,62.49,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00106,0.0000416,0.0728,0.00285,1,0.0269,0.0996,0.00391,25.4,0,0,0,0,0,0,0
1994-09-18,1993,12,51,261,133.13,0.9,5,Dry,30,6,4,2,30,72,0.54,61.13,0.46,61.13,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000946,0.0000371,0.0722,0.00283,1,0.025,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1994-09-19,1993,12,51,262,131.76,0.91,5,Dry,30,6,4,2,30,72,0.55,59.76,0.45,59.76,0,0,0,0,-2,2,30,6,4,0,32,99.8,990,964.5,25.5,0.0708,0.00083,0.0000325,0.0717,0.00281,1,0.0232,0.0948,0.00372,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,130.39,0.91,5,Dry,30,6,4,2,30,72,0.55,58.39,0.45,58.39,0,0,0,0,-2,2,30,6,4,0,32,98.4,990,964.5,25.5,0.0708,0.000713,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,129.02,0.91,5,Dry,30,6,4,2,30,72,0.56,57.02,0.44,57.02,0,0,0,0,-2,2,30,6,4,0,32,97,990,964.5,25.5,0.0708,0.000597,0.0000234,0.0714,0.0028,1,0.0195,0.0909,0.00356,25.4,0,0,0,0,0,0,0
1994-09-22,1993,12,51,265,127.66,0.92,5,Dry,30,6,4,2,30,72,0.56,55.66,0.44,55.66,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000481,0.0000189,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1994-09-23,1993,12,52,266,126.29,0.92,5,Dry,30,6,4,2,30,72,0.57,54.29,0.43,54.29,0,0,0,0,-2,2,30,6,4,0,32,94.3,990,964.5,25.5,0.0708,0.000365,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
1994-09-24,1993,12,52,267,124.92,0.92,5,Dry,30,6,4,2,30,72,0.58,52.92,0.42,52.92,0,0,0,0,-2,2,30,6,4,0,32,92.9,990,964.5,25.5,0.0708,0.000248,0.00000973,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1994-09-25,1993,12,52,268,123.56,0.93,5,Dry,30,6,4,2,30,72,0.58,51.56,0.42,51.56,0,0,0,0,-2,2,30,6,4,0,32,91.6,990,964.5,25.5,0.0708,0.000133,0.0000052,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,123.28,0.93,5,Dry,30,6,4,2,30,72,0.58,51.28,0.42,51.28,0,0,0,0,-2,2,30,6,4,0,32,91.3,990,964.5,25.5,0.0708,0.000109,0.00000427,0.0709,0.00278,1,0.0117,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,122.46,0.93,5,Dry,30,6,4,2,30,72,0.59,50.46,0.41,50.46,0,0,0,0,-2,2,30,6,4,0,32,90.5,990,964.5,25.5,0.0708,0.0000391,0.00000153,0.0709,0.00278,1,0.0106,0.0815,0.0032,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,121.64,0.93,5,Dry,30,6,4,2,30,72,0.59,49.64,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,120.82,0.93,5,Dry,30,6,4,2,30,72,0.6,48.82,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,120,0.93,5,Dry,30,6,4,2,30,72,0.6,48,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,119.18,0.93,5,Dry,24,4,2,2,20,52,0.44,67.18,0.56,67.18,0,0,0,0,-2,2,24,4,2,0,22,97.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.105,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1994-10-02,1994,1,1,275,118.36,0.93,5,Dry,24,4,2,2,20,52,0.44,66.36,0.56,66.36,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
1994-10-03,1994,1,1,276,118.09,0.93,5,Dry,24,4,2,2,20,52,0.44,66.09,0.56,66.09,0,0,0,0,-2,2,24,4,2,0,22,96.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1994-10-04,1994,1,1,277,117.81,0.94,5,Dry,24,4,2,2,20,52,0.44,65.81,0.56,65.81,0,0,0,0,-2,2,24,4,2,0,22,95.8,990,964.5,25.5,0.0708,0.00134,0.0000527,0.0722,0.00283,1,0.0313,0.104,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1994-10-05,1994,1,1,278,117.54,0.94,5,Dry,24,4,2,2,20,52,0.44,65.54,0.56,65.54,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1994-10-06,1994,1,1,279,117.27,0.94,5,Dry,24,4,2,2,20,52,0.44,65.27,0.56,65.27,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
1994-10-07,1994,1,1,280,116.99,0.94,5,Dry,24,4,2,2,20,52,0.44,64.99,0.56,64.99,0,0,0,0,-2,2,24,4,2,0,22,95,990,964.5,25.5,0.0708,0.00127,0.00005,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1994-10-08,1994,1,2,281,116.72,0.94,5,Dry,24,4,2,2,20,52,0.45,64.72,0.55,64.72,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
1994-10-09,1994,1,2,282,116.45,0.94,5,Dry,24,4,2,2,20,52,0.45,64.45,0.55,64.45,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1994-10-10,1994,1,2,283,116.17,0.94,5,Dry,24,4,2,2,20,52,0.45,64.17,0.55,64.17,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
