date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-11,1994,1,2,284,115.9,0.94,5,Dry,24,4,2,2,20,52,0.45,63.9,0.55,63.9,0,0,0,0,-2,2,24,4,2,0,22,93.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1994-10-12,1994,1,2,285,116.72,0.94,5,Dry,24,4,2,2,20,52,0.45,64.72,0.55,64.72,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
1994-10-13,1994,1,2,286,115.9,0.94,5,Dry,24,4,2,2,20,52,0.45,63.9,0.55,63.9,0,0,0,0,-2,2,24,4,2,0,22,93.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1994-10-14,1994,1,2,287,115.63,0.94,5,Dry,24,4,2,2,20,52,0.45,63.63,0.55,63.63,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1994-10-15,1994,1,3,288,115.35,0.94,5,Dry,24,4,2,2,20,52,0.45,63.35,0.55,63.35,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000445,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1994-10-16,1994,1,3,289,116.17,0.94,5,Dry,24,4,2,2,20,52,0.45,64.17,0.55,64.17,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1994-10-17,1994,1,3,290,116.99,0.94,5,Dry,24,4,2,2,20,52,0.44,64.99,0.56,64.99,0,0,0,0,-2,2,24,4,2,0,22,95,990,964.5,25.5,0.0708,0.00127,0.00005,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.886,0.96,0.85,14.3,13.8,13.8,330
1994-10-18,1994,1,3,291,116.17,0.94,5,Dry,24,4,2,2,20,52,0.45,64.17,0.55,64.17,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1994-10-19,1994,1,3,292,115.35,0.94,5,Dry,24,4,2,2,20,52,0.45,63.35,0.55,63.35,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000445,0.072,0.00282,1,0.028,0.1,0.00392,25.4,0,0,0,0,0,0,0
1994-10-20,1994,1,3,293,114.53,0.94,5,Dry,24,4,2,2,20,52,0.45,62.53,0.55,62.53,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00107,0.0000418,0.0719,0.00282,1,0.0269,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1994-10-21,1994,1,3,294,114.81,0.94,5,Dry,24,4,2,2,20,52,0.45,62.81,0.55,62.81,0,0,0,0,-2,2,24,4,2,0,22,92.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1994-10-22,1994,1,4,295,116.17,0.94,5,Dry,24,4,2,2,20,52,0.45,64.17,0.55,64.17,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
1994-10-23,1994,1,4,296,116.45,0.94,5,Dry,24,4,2,2,20,52,0.45,64.45,0.55,64.45,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1994-10-24,1994,1,4,297,115.63,0.94,5,Dry,24,4,2,2,20,52,0.45,63.63,0.55,63.63,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1994-10-25,1994,1,4,298,114.81,0.94,5,Dry,24,4,2,2,20,52,0.45,62.81,0.55,62.81,0,0,0,0,-2,2,24,4,2,0,22,92.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1994-10-26,1994,1,4,299,113.99,0.94,5,Dry,24,4,2,2,20,52,0.46,61.99,0.54,61.99,0,0,0,0,-2,2,24,4,2,0,22,92,990,964.5,25.5,0.0708,0.00102,0.00004,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
1994-10-27,1994,1,4,300,113.17,0.94,5,Dry,24,4,2,2,20,52,0.46,61.17,0.54,61.17,0,0,0,0,-2,2,24,4,2,0,22,91.2,990,964.5,25.5,0.0708,0.000949,0.0000372,0.0718,0.00281,1,0.0251,0.0969,0.0038,25.4,0,0,0,0,0,0,0
1994-10-28,1994,1,4,301,112.34,0.95,5,Dry,24,4,2,2,20,52,0.46,60.34,0.54,60.34,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000879,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1994-10-29,1994,1,5,302,111.52,0.95,5,Dry,24,4,2,2,20,52,0.47,59.52,0.53,59.52,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000809,0.0000317,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1994-10-30,1994,1,5,303,112.34,0.95,5,Dry,24,4,2,2,20,52,0.46,60.34,0.54,60.34,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000879,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1994-10-31,1994,1,5,304,111.52,0.95,5,Dry,24,4,2,2,20,52,0.47,59.52,0.53,59.52,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000809,0.0000317,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1994-11-01,1994,2,5,305,112.34,0.95,5,Dry,23,4,2,2,19,50,0.45,62.34,0.56,62.34,0,0,0,0,-2,2,23,4,2,0,21,91.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1994-11-02,1994,2,5,306,114.26,0.94,5,Dry,23,4,2,2,19,50,0.44,64.26,0.56,64.26,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1994-11-03,1994,2,5,307,114.53,0.94,5,Dry,23,4,2,2,19,50,0.44,64.53,0.56,64.53,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00124,0.0000484,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1994-11-04,1994,2,5,308,115.35,0.94,5,Dry,23,4,2,2,19,50,0.43,65.35,0.57,65.35,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
1994-11-05,1994,2,6,309,115.63,0.94,5,Dry,23,4,2,2,19,50,0.43,65.63,0.57,65.63,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
1994-11-06,1994,2,6,310,114.81,0.94,5,Dry,23,4,2,2,19,50,0.44,64.81,0.56,64.81,0,0,0,0,-2,2,23,4,2,0,21,93.8,990,964.5,25.5,0.0708,0.00126,0.0000494,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1994-11-07,1994,2,6,311,115.63,0.94,5,Dry,23,4,2,2,19,50,0.43,65.63,0.57,65.63,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
1994-11-08,1994,2,6,312,116.45,0.94,5,Dry,23,4,2,2,19,50,0.43,66.45,0.57,66.45,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1994-11-09,1994,2,6,313,117.27,0.94,5,Dry,23,4,2,2,19,50,0.43,67.27,0.57,67.27,0,0,0,0,-2,2,23,4,2,0,21,96.3,990,964.5,25.5,0.0708,0.00147,0.0000576,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
1994-11-10,1994,2,6,314,117.54,0.94,5,Dry,23,4,2,2,19,50,0.42,67.54,0.57,67.54,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1994-11-11,1994,2,6,315,116.72,0.94,5,Dry,23,4,2,2,19,50,0.43,66.72,0.57,66.72,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1994-11-12,1994,2,7,316,116.45,0.94,5,Dry,23,4,2,2,19,50,0.43,66.45,0.57,66.45,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1994-11-13,1994,2,7,317,116.17,0.94,5,Dry,23,4,2,2,19,50,0.43,66.17,0.57,66.17,0,0,0,0,-2,2,23,4,2,0,21,95.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
1994-11-14,1994,2,7,318,115.9,0.94,5,Dry,23,4,2,2,19,50,0.43,65.9,0.57,65.9,0,0,0,0,-2,2,23,4,2,0,21,94.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
1994-11-15,1994,2,7,319,115.63,0.94,5,Dry,23,4,2,2,19,50,0.43,65.63,0.57,65.63,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
1994-11-16,1994,2,7,320,115.35,0.94,5,Dry,23,4,2,2,19,50,0.43,65.35,0.57,65.35,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
1994-11-17,1994,2,7,321,115.08,0.94,5,Dry,23,4,2,2,19,50,0.43,65.08,0.57,65.08,0,0,0,0,-2,2,23,4,2,0,21,94.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1994-11-18,1994,2,7,322,114.81,0.94,5,Dry,23,4,2,2,19,50,0.44,64.81,0.56,64.81,0,0,0,0,-2,2,23,4,2,0,21,93.8,990,964.5,25.5,0.0708,0.00126,0.0000494,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1994-11-19,1994,2,8,323,115.63,0.94,5,Dry,23,4,2,2,19,50,0.43,65.63,0.57,65.63,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
1994-11-20,1994,2,8,324,117.54,0.94,5,Dry,23,4,2,2,19,50,0.42,67.54,0.57,67.54,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1994-11-21,1994,2,8,325,117.81,0.94,5,Dry,23,4,2,2,19,50,0.42,67.81,0.58,67.81,0,0,0,0,-2,2,23,4,2,0,21,96.8,990,964.5,25.5,0.0708,0.00151,0.0000594,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
1994-11-22,1994,2,8,326,118.63,0.93,5,Dry,23,4,2,2,19,50,0.42,68.63,0.58,68.63,0,0,0,0,-2,2,23,4,2,0,21,97.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1994-11-23,1994,2,8,327,118.91,0.93,5,Dry,23,4,2,2,19,50,0.42,68.91,0.58,68.91,0,0,0,0,-2,2,23,4,2,0,21,97.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
1994-11-24,1994,2,8,328,119.18,0.93,5,Dry,23,4,2,2,19,50,0.42,69.18,0.58,69.18,0,0,0,0,-2,2,23,4,2,0,21,98.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
1994-11-25,1994,2,8,329,118.36,0.93,5,Dry,23,4,2,2,19,50,0.42,68.36,0.58,68.36,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1994-11-26,1994,2,9,330,119.18,0.93,5,Dry,23,4,2,2,19,50,0.42,69.18,0.58,69.18,0,0,0,0,-2,2,23,4,2,0,21,98.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
1994-11-27,1994,2,9,331,120.55,0.93,5,Dry,23,4,2,2,19,50,0.41,70.55,0.58,70.55,0,0,0,0,-2,2,23,4,2,0,21,99.5,990,964.5,25.5,0.0708,0.00175,0.0000685,0.0726,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1994-11-28,1994,2,9,332,123.56,0.93,5,Dry,23,4,2,2,19,50,0.41,73.56,0.59,73.56,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.002,0.0000785,0.0737,0.00289,1,0.0418,0.116,0.00453,25.4,0.933,0.96,0.895,17.1,16.4,16.4,394
1994-11-29,1994,2,9,333,126.02,0.92,5,Dry,23,4,2,2,19,50,0.4,76.02,0.6,76.02,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00221,0.0000867,0.0748,0.00293,1,0.0451,0.12,0.0047,25.4,0.939,0.96,0.902,17.8,17.1,17.1,409
1994-11-30,1994,2,9,334,131.21,0.91,5,Dry,23,4,2,2,19,50,0.38,81.21,0.62,81.21,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1994-12-01,1994,3,9,335,136.41,0.89,5,Dry,26,4,3,2,24,59,0.43,77.41,0.57,77.41,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000914,0.0768,0.00301,1,0.047,0.124,0.00486,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-12-02,1994,3,9,336,141.6,0.88,5,Dry,26,4,3,2,24,59,0.42,82.6,0.58,82.6,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000109,0.0791,0.0031,1,0.054,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1994-12-03,1994,3,10,337,144.06,0.87,5,Dry,26,4,3,2,24,59,0.41,85.06,0.59,85.06,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00298,0.000117,0.0802,0.00314,1,0.0573,0.138,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-12-04,1994,3,10,338,144.34,0.87,5,Dry,26,4,3,2,24,59,0.41,85.34,0.59,85.34,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0577,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1994-12-05,1994,3,10,339,144.06,0.87,5,Dry,26,4,3,2,24,59,0.41,85.06,0.59,85.06,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00298,0.000117,0.0802,0.00314,1,0.0573,0.138,0.00539,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1994-12-06,1994,3,10,340,142.7,0.88,5,Dry,26,4,3,2,24,59,0.41,83.7,0.59,83.7,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0555,0.135,0.0053,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-12-07,1994,3,10,341,140.78,0.88,5,Dry,26,4,3,2,24,59,0.42,81.78,0.58,81.78,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.0027,0.000106,0.0787,0.00309,1,0.0529,0.132,0.00516,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1994-12-08,1994,3,10,342,139.42,0.89,5,Dry,26,4,3,2,24,59,0.42,80.42,0.58,80.42,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000101,0.0781,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1994-12-09,1994,3,10,343,141.33,0.88,5,Dry,26,4,3,2,24,59,0.42,82.33,0.58,82.33,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1994-12-10,1994,3,11,344,142.7,0.88,5,Dry,26,4,3,2,24,59,0.41,83.7,0.59,83.7,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0555,0.135,0.0053,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-12-11,1994,3,11,345,141.88,0.88,5,Dry,26,4,3,2,24,59,0.42,82.88,0.58,82.88,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00279,0.00011,0.0792,0.00311,1,0.0544,0.134,0.00524,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1994-12-12,1994,3,11,346,143.24,0.87,5,Dry,26,4,3,2,24,59,0.41,84.24,0.59,84.24,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00291,0.000114,0.0798,0.00313,1,0.0562,0.136,0.00534,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1994-12-13,1994,3,11,347,143.52,0.87,5,Dry,26,4,3,2,24,59,0.41,84.52,0.59,84.52,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0566,0.137,0.00535,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1994-12-14,1994,3,11,348,141.6,0.88,5,Dry,26,4,3,2,24,59,0.42,82.6,0.58,82.6,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000109,0.0791,0.0031,1,0.054,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1994-12-15,1994,3,11,349,139.69,0.88,5,Dry,26,4,3,2,24,59,0.42,80.69,0.58,80.69,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00261,0.000102,0.0783,0.00307,1,0.0514,0.13,0.00509,25.4,0.933,0.96,0.896,18.7,18,18,431
1994-12-16,1994,3,11,350,138.32,0.89,5,Dry,26,4,3,2,24,59,0.43,79.32,0.57,79.32,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.00249,0.0000977,0.0777,0.00305,1,0.0496,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1994-12-17,1994,3,12,351,136.41,0.89,5,Dry,26,4,3,2,24,59,0.43,77.41,0.57,77.41,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000914,0.0768,0.00301,1,0.047,0.124,0.00486,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
1994-12-18,1994,3,12,352,135.04,0.9,5,Dry,26,4,3,2,24,59,0.44,76.04,0.56,76.04,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00221,0.0000868,0.0762,0.00299,1,0.0452,0.121,0.00476,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1994-12-19,1994,3,12,353,133.67,0.9,5,Dry,26,4,3,2,24,59,0.44,74.67,0.56,74.67,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.0021,0.0000822,0.0756,0.00297,1,0.0433,0.119,0.00466,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
1994-12-20,1994,3,12,354,134.49,0.9,5,Dry,26,4,3,2,24,59,0.44,75.49,0.56,75.49,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00217,0.000085,0.076,0.00298,1,0.0444,0.12,0.00472,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
1994-12-21,1994,3,12,355,134.77,0.9,5,Dry,26,4,3,2,24,59,0.44,75.77,0.56,75.77,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00219,0.0000859,0.0761,0.00298,1,0.0448,0.121,0.00474,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-12-22,1994,3,12,356,135.04,0.9,5,Dry,26,4,3,2,24,59,0.44,76.04,0.56,76.04,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00221,0.0000868,0.0762,0.00299,1,0.0452,0.121,0.00476,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1994-12-23,1994,3,12,357,139.14,0.89,5,Dry,26,4,3,2,24,59,0.42,80.14,0.58,80.14,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00256,0.0001,0.078,0.00306,1,0.0507,0.129,0.00505,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-12-24,1994,3,13,358,142.15,0.88,5,Dry,26,4,3,2,24,59,0.41,83.15,0.58,83.15,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00282,0.000111,0.0793,0.00311,1,0.0548,0.134,0.00526,25.4,0.929,0.961,0.893,19.2,18.5,18.5,444
1994-12-25,1994,3,13,359,144.61,0.87,5,Dry,26,4,3,2,24,59,0.41,85.61,0.59,85.61,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0804,0.00315,1,0.0581,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,456
1994-12-26,1994,3,13,360,147.07,0.86,5,Dry,26,4,3,2,24,59,0.4,88.07,0.6,88.07,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.963,0.89,20.2,19.5,19.5,468
1994-12-27,1994,3,13,361,146.25,0.87,5,Dry,26,4,3,2,24,59,0.4,87.25,0.6,87.25,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0811,0.00318,1,0.0603,0.141,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1994-12-28,1994,3,13,362,145.98,0.87,5,Dry,26,4,3,2,24,59,0.4,86.98,0.6,86.98,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00314,0.000123,0.081,0.00318,1,0.0599,0.141,0.00553,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1994-12-29,1994,3,13,363,147.34,0.86,5,Dry,26,4,3,2,24,59,0.4,88.34,0.6,88.34,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00326,0.000128,0.0816,0.0032,1,0.0618,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1994-12-30,1994,3,13,364,150.9,0.85,5,Dry,26,4,3,2,24,59,0.39,91.9,0.61,91.9,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.00014,0.0832,0.00326,1,0.0666,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1994-12-31,1994,3,14,365,154.45,0.84,5,Dry,26,4,3,2,24,59,0.38,95.45,0.62,95.45,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000151,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1995-01-01,1994,4,14,1,154.73,0.84,5,Dry,29,5,4,2,33,73,0.47,81.73,0.53,81.73,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0778,0.0027,0.000106,0.0805,0.00316,1,0.0528,0.133,0.00523,25.4,0.932,0.961,0.895,19,18.2,18.2,437
1995-01-02,1994,4,14,2,155.55,0.83,5,Dry,29,5,4,2,33,73,0.47,82.55,0.53,82.55,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0781,0.00277,0.000108,0.0808,0.00317,1,0.0539,0.135,0.00528,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1995-01-03,1994,4,14,3,156.37,0.83,5,Dry,29,5,4,2,33,73,0.47,83.37,0.53,83.37,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.6,18.6,445
1995-01-04,1994,4,14,4,153.36,0.84,5,Dry,29,5,4,2,33,73,0.48,80.36,0.52,80.36,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0773,0.00258,0.000101,0.0799,0.00313,1,0.051,0.131,0.00513,25.4,0.934,0.96,0.896,18.7,17.9,17.9,430
1995-01-05,1994,4,14,5,150.35,0.85,5,Dry,29,5,4,2,33,73,0.49,77.35,0.51,77.35,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00232,0.0000912,0.0786,0.00308,1,0.0469,0.125,0.00492,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1995-01-06,1994,4,14,6,148.44,0.86,5,Dry,29,5,4,2,33,73,0.49,75.44,0.51,75.44,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0756,0.00216,0.0000848,0.0777,0.00305,1,0.0443,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1995-01-07,1994,4,15,7,146.52,0.86,5,Dry,29,5,4,2,33,73,0.5,73.52,0.5,73.52,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0749,0.002,0.0000784,0.0769,0.00302,1,0.0418,0.119,0.00465,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1995-01-08,1994,4,15,8,143.52,0.87,5,Dry,29,5,4,2,33,73,0.51,70.52,0.49,70.52,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0738,0.00174,0.0000684,0.0756,0.00296,1,0.0377,0.113,0.00444,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
1995-01-09,1994,4,15,9,141.06,0.88,5,Dry,29,5,4,2,33,73,0.52,68.06,0.48,68.06,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.073,0.00154,0.0000602,0.0745,0.00292,1,0.0344,0.109,0.00427,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1995-01-10,1994,4,15,10,142.97,0.88,5,Dry,29,5,4,2,33,73,0.51,69.97,0.49,69.97,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0736,0.0017,0.0000666,0.0753,0.00295,1,0.037,0.112,0.0044,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1995-01-11,1994,4,15,11,147.62,0.86,5,Dry,29,5,4,2,33,73,0.49,74.62,0.51,74.62,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0753,0.00209,0.0000821,0.0774,0.00303,1,0.0432,0.121,0.00473,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1995-01-12,1994,4,15,12,151.17,0.85,5,Dry,29,5,4,2,33,73,0.48,78.17,0.52,78.17,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0765,0.00239,0.0000939,0.0789,0.00309,1,0.048,0.127,0.00498,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1995-01-13,1994,4,15,13,153.09,0.84,5,Dry,29,5,4,2,33,73,0.48,80.09,0.52,80.09,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0772,0.00256,0.0001,0.0798,0.00313,1,0.0506,0.13,0.00511,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
1995-01-14,1994,4,16,14,152.27,0.85,5,Dry,29,5,4,2,33,73,0.48,79.27,0.52,79.27,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0769,0.00249,0.0000975,0.0794,0.00311,1,0.0495,0.129,0.00505,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1995-01-15,1994,4,16,15,155.27,0.84,5,Dry,29,5,4,2,33,73,0.47,82.27,0.53,82.27,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00274,0.000108,0.0807,0.00316,1,0.0536,0.134,0.00526,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1995-01-16,1994,4,16,16,158.83,0.82,5,Dry,29,5,4,2,33,73,0.46,85.83,0.54,85.83,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00305,0.000119,0.0823,0.00322,1,0.0584,0.141,0.00551,25.4,0.927,0.963,0.893,19.8,19.1,19.1,458
1995-01-17,1994,4,16,17,158.01,0.83,5,Dry,29,5,4,2,33,73,0.46,85.01,0.54,85.01,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00298,0.000117,0.0819,0.00321,1,0.0573,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1995-01-18,1994,4,16,18,155.55,0.83,5,Dry,29,5,4,2,33,73,0.47,82.55,0.53,82.55,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0781,0.00277,0.000108,0.0808,0.00317,1,0.0539,0.135,0.00528,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1995-01-19,1994,4,16,19,157.46,0.83,5,Dry,29,5,4,2,33,73,0.46,84.46,0.54,84.46,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0788,0.00293,0.000115,0.0817,0.0032,1,0.0565,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
1995-01-20,1994,4,16,20,158.83,0.82,5,Dry,29,5,4,2,33,73,0.46,85.83,0.54,85.83,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00305,0.000119,0.0823,0.00322,1,0.0584,0.141,0.00551,25.4,0.927,0.963,0.893,19.8,19.1,19.1,458
1995-01-21,1994,4,17,21,156.92,0.83,5,Dry,29,5,4,2,33,73,0.47,83.92,0.54,83.92,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00288,0.000113,0.0814,0.00319,1,0.0558,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1995-01-22,1994,4,17,22,158.83,0.82,5,Dry,29,5,4,2,33,73,0.46,85.83,0.54,85.83,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00305,0.000119,0.0823,0.00322,1,0.0584,0.141,0.00551,25.4,0.927,0.963,0.893,19.8,19.1,19.1,458
1995-01-23,1994,4,17,23,161.29,0.81,5,Dry,29,5,4,2,33,73,0.45,88.29,0.55,88.29,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000128,0.0834,0.00327,1,0.0617,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1995-01-24,1994,4,17,24,159.38,0.82,5,Dry,29,5,4,2,33,73,0.46,86.38,0.54,86.38,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.0591,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1995-01-25,1994,4,17,25,156.92,0.83,5,Dry,29,5,4,2,33,73,0.47,83.92,0.54,83.92,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00288,0.000113,0.0814,0.00319,1,0.0558,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1995-01-26,1994,4,17,26,156.64,0.83,5,Dry,29,5,4,2,33,73,0.47,83.64,0.53,83.64,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0785,0.00286,0.000112,0.0813,0.00319,1,0.0554,0.137,0.00536,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
1995-01-27,1994,4,17,27,159.65,0.82,5,Dry,29,5,4,2,33,73,0.46,86.65,0.54,86.65,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00312,0.000122,0.0826,0.00324,1,0.0595,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,462
1995-01-28,1994,4,18,28,160.47,0.82,5,Dry,29,5,4,2,33,73,0.46,87.47,0.55,87.47,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00318,0.000125,0.083,0.00325,1,0.0606,0.144,0.00563,25.4,0.925,0.963,0.891,20.1,19.4,19.4,466
1995-01-29,1994,4,18,29,159.1,0.82,5,Dry,29,5,4,2,33,73,0.46,86.1,0.54,86.1,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00307,0.00012,0.0824,0.00323,1,0.0587,0.141,0.00553,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1995-01-30,1994,4,18,30,159.38,0.82,5,Dry,29,5,4,2,33,73,0.46,86.38,0.54,86.38,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.0591,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1995-01-31,1994,4,18,31,159.65,0.82,5,Dry,29,5,4,2,33,73,0.46,86.65,0.54,86.65,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00312,0.000122,0.0826,0.00324,1,0.0595,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,462
1995-02-01,1994,5,18,32,159.38,0.82,5,Dry,31,6,4,3,41,85,0.53,74.38,0.47,74.38,0,0,0,0,-3,3,31,6,4,0,44,115,990,964.5,25.5,0.0763,0.00207,0.0000812,0.0783,0.00307,1,0.0429,0.121,0.00475,25.4,0.939,0.96,0.901,17.4,16.7,16.7,401
1995-02-02,1994,5,18,33,160.74,0.81,5,Dry,31,6,4,3,41,85,0.53,75.74,0.47,75.74,0,0,0,0,-3,3,31,6,4,0,44,117,990,964.5,25.5,0.0767,0.00219,0.0000857,0.0789,0.00309,1,0.0447,0.124,0.00485,25.4,0.942,0.96,0.904,17.8,17.1,17.1,409
1995-02-03,1994,5,18,34,163.2,0.8,5,Dry,31,6,4,3,41,85,0.52,78.2,0.48,78.2,0,0,0,0,-3,3,31,6,4,0,44,119,990,964.5,25.5,0.0776,0.0024,0.0000939,0.08,0.00313,1,0.0481,0.128,0.00502,25.4,0.939,0.96,0.901,18.3,17.6,17.6,421
1995-02-04,1994,5,19,35,166.21,0.79,5,Dry,31,6,4,3,41,85,0.51,81.21,0.49,81.21,0,0,0,0,-3,3,31,6,4,0,44,122,990,964.5,25.5,0.0787,0.00265,0.000104,0.0813,0.00318,1,0.0521,0.133,0.00523,25.4,0.935,0.961,0.898,18.9,18.2,18.2,436
1995-02-05,1994,5,19,36,170.31,0.78,5,Dry,31,6,4,3,41,85,0.5,85.31,0.5,85.31,0,0,0,0,-3,3,31,6,4,0,44,126,990,964.5,25.5,0.0801,0.003,0.000118,0.0831,0.00325,1,0.0577,0.141,0.00551,25.4,0.929,0.962,0.895,19.8,19,19,456
1995-02-06,1994,5,19,37,172.77,0.77,5,Dry,31,6,4,3,41,85,0.49,87.77,0.51,87.77,0,0,0,0,-3,3,31,6,4,0,44,129,990,964.5,25.5,0.081,0.00321,0.000126,0.0842,0.0033,1,0.061,0.145,0.00568,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,175.24,0.76,5,Dry,31,6,4,3,41,85,0.48,90.24,0.52,90.24,0,0,0,0,-3,3,31,6,4,0,44,131,990,964.4,25.6,0.0818,0.00342,0.000134,0.0853,0.00334,1,0.0643,0.15,0.00585,25.4,0,0,0,0,0,0,0
1995-02-08,1994,5,19,39,177.7,0.75,5,Dry,31,6,4,3,41,85,0.48,92.7,0.52,92.7,0,0,0,0,-3,3,31,6,4,0,44,134,990,964.4,25.6,0.0827,0.00363,0.000142,0.0863,0.00338,1,0.0676,0.154,0.00603,25.4,0,0,0,0,0,0,0
1995-02-09,1994,5,19,40,179.06,0.75,5,Dry,31,6,4,3,41,85,0.47,94.06,0.53,94.06,0,0,0,0,-3,3,31,6,4,0,44,135,990,964.4,25.6,0.0832,0.00375,0.000147,0.0869,0.0034,1,0.0695,0.156,0.00612,25.4,0,0,0,0,0,0,0
1995-02-10,1994,5,19,41,180.43,0.75,5,Dry,31,6,4,3,41,85,0.47,95.43,0.53,95.43,0,0,0,0,-3,3,31,6,4,0,44,136,990,964.4,25.6,0.0837,0.00386,0.000151,0.0875,0.00342,1,0.0713,0.159,0.00622,25.4,0,0,0,0,0,0,0
1995-02-11,1994,5,20,42,182.89,0.74,5,Dry,31,6,4,3,41,85,0.47,97.89,0.54,97.89,0,0,0,0,-3,3,31,6,4,0,44,139,990,964.4,25.6,0.0845,0.00407,0.000159,0.0886,0.00347,1,0.0747,0.163,0.00639,25.4,0,0,0,0,0,0,0
1995-02-12,1994,5,20,43,185.35,0.73,5,Dry,31,6,4,3,41,85,0.46,100.3,0.54,100.3,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0854,0.00428,0.000167,0.0897,0.00351,1,0.078,0.168,0.00656,25.4,0,0,0,0,0,0,0
1995-02-13,1994,5,20,44,187.81,0.72,5,Dry,31,6,4,3,41,85,0.45,102.8,0.55,102.8,0,0,0,0,-3,3,31,6,4,0,44,144,990,964.4,25.6,0.0863,0.00449,0.000176,0.0908,0.00355,1,0.0813,0.172,0.00673,25.4,0,0,0,0,0,0,0
1995-02-14,1994,5,20,45,190.27,0.71,5,Dry,31,6,4,3,41,85,0.45,105.3,0.55,105.3,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.0872,0.0047,0.000184,0.0919,0.00359,1,0.0846,0.176,0.0069,25.4,0,0,0,0,0,0,0
1995-02-15,1994,5,20,46,190.55,0.71,5,Dry,31,6,4,3,41,85,0.45,105.5,0.55,105.5,0,0,0,0,-3,3,31,6,4,0,44,147,990,964.4,25.6,0.0873,0.00472,0.000185,0.092,0.0036,1,0.085,0.177,0.00692,25.4,0,0,0,0,0,0,0
1995-02-16,1994,5,20,47,188.63,0.72,5,Dry,31,6,4,3,41,85,0.45,103.6,0.55,103.6,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0866,0.00456,0.000178,0.0911,0.00356,1,0.0824,0.174,0.00678,25.4,0,0,0,0,0,0,0
1995-02-17,1994,5,20,48,189.45,0.71,5,Dry,31,6,4,3,41,85,0.45,104.5,0.55,104.5,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0869,0.00463,0.000181,0.0915,0.00358,1,0.0835,0.175,0.00684,25.4,0,0,0,0,0,0,0
1995-02-18,1994,5,21,49,189.18,0.71,5,Dry,31,6,4,3,41,85,0.45,104.2,0.55,104.2,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0868,0.00461,0.00018,0.0914,0.00357,1,0.0831,0.175,0.00682,25.4,0,0,0,0,0,0,0
1995-02-19,1994,5,21,50,190,0.71,5,Dry,31,6,4,3,41,85,0.45,105,0.55,105,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.0871,0.00468,0.000183,0.0917,0.00359,1,0.0843,0.176,0.00688,25.4,0,0,0,0,0,0,0
1995-02-20,1994,5,21,51,194.1,0.7,5,Dry,31,6,4,3,41,85,0.44,109.1,0.56,109.1,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0885,0.00502,0.000196,0.0935,0.00366,1,0.0898,0.183,0.00716,25.4,0,0,0,0,0,0,0
1995-02-21,1994,5,21,52,197.66,0.68,5,Dry,31,6,4,3,41,85,0.43,112.7,0.57,112.7,0,0,0,0,-3,3,31,6,4,0,44,154,990,964.4,25.6,0.0898,0.00533,0.000208,0.0951,0.00372,1,0.0946,0.19,0.00741,25.4,0,0,0,0,0,0,0
1995-02-22,1994,5,21,53,202.31,0.66,5,Dry,31,6,4,3,41,85,0.42,117.3,0.58,117.3,0,0,0,0,-3,3,31,6,4,0,44,158,990,964.4,25.6,0.0914,0.00572,0.000224,0.0971,0.0038,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.1,26.1,628
1995-02-23,1994,5,21,54,206.95,0.65,5,Dry,31,6,4,3,41,85,0.41,122,0.59,122,0,0,0,0,-3,3,31,6,4,0,44,163,990,964.4,25.6,0.093,0.00612,0.000239,0.0992,0.00388,1,0.107,0.206,0.00807,25.4,0.926,0.97,0.899,28.1,27.2,27.2,654
1995-02-24,1994,5,21,55,213.24,0.63,5,Dry,31,6,4,3,41,85,0.4,128.2,0.6,128.2,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0953,0.00665,0.000261,0.102,0.00399,1,0.116,0.218,0.00852,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1995-02-25,1994,5,22,56,218.99,0.61,5,Dry,31,6,4,3,41,85,0.39,134,0.61,134,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0973,0.00714,0.00028,0.104,0.0041,1,0.123,0.228,0.00894,25.3,0.932,0.97,0.904,30.9,30,30,720
1995-02-26,1994,5,22,57,226.37,0.59,5,Dry,31,6,4,3,41,85,0.38,141.4,0.63,141.4,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0999,0.00777,0.000305,0.108,0.00423,1,0.133,0.241,0.00947,25.2,0.935,0.97,0.907,32.7,31.7,31.7,761
1995-02-27,1994,5,22,58,232.11,0.58,5,Dry,31,6,4,3,41,85,0.37,147.1,0.63,147.1,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00825,0.000325,0.11,0.00434,1,0.141,0.251,0.00989,25.2,0.938,0.97,0.91,34,33,33,792
1995-02-28,1994,5,22,59,237.85,0.57,5,Dry,31,6,4,3,41,85,0.36,152.8,0.64,152.8,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00874,0.000345,0.113,0.00444,1,0.149,0.262,0.0103,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
1995-03-01,1994,6,22,60,243.59,0.55,5,Dry,36,8,6,4,53,107,0.44,136.6,0.56,136.6,0,0,0,0,-4,4,36,8,6,0,57,187,990,964.7,25.3,0.101,0.00736,0.00029,0.109,0.00429,1,0.127,0.236,0.0093,25.1,0.933,0.97,0.905,31.4,30.4,30.4,731
1995-03-02,1994,6,22,61,248.24,0.54,5,Dry,36,8,6,4,53,107,0.43,141.2,0.57,141.2,0,0,0,0,-4,4,36,8,6,0,57,191,990,964.7,25.3,0.103,0.00776,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
1995-03-03,1994,6,22,62,255.63,0.53,5,Dry,36,8,6,4,53,107,0.42,148.6,0.58,148.6,0,0,0,0,-4,4,36,8,6,0,57,199,990,964.7,25.3,0.106,0.00838,0.000332,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
1995-03-04,1994,6,23,63,261.37,0.52,5,Dry,36,8,6,4,53,107,0.41,154.4,0.59,154.4,0,0,0,0,-4,4,36,8,6,0,57,204,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00461,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1995-03-05,1994,6,23,64,268.75,0.51,5,Dry,36,8,6,4,53,107,0.4,161.8,0.6,161.8,0,0,0,0,-4,4,36,8,6,0,57,212,990,964.8,25.2,0.11,0.0095,0.000377,0.12,0.00475,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
1995-03-06,1994,6,23,65,277.23,0.5,5,Dry,36,8,6,4,53,107,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,36,8,6,0,57,220,990,964.8,25.2,0.113,0.0102,0.000406,0.123,0.0049,1,0.172,0.296,0.0117,24.9,0.946,0.975,0.921,39.3,38.3,38.3,919
1995-03-07,1994,6,23,66,286.8,0.49,5,Dry,36,8,6,4,53,107,0.37,179.8,0.63,179.8,0,0,0,0,-4,4,36,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
1995-03-08,1994,6,23,67,296.92,0.48,5,Dry,36,8,6,4,53,107,0.36,189.9,0.64,189.9,0,0,0,0,-4,4,36,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
1995-03-09,1994,6,23,68,307.03,0.46,5,Dry,36,8,6,4,53,107,0.35,200,0.65,200,0,0,0,0,-4,4,36,8,6,0,57,250,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00545,1,0.213,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1995-03-10,1994,6,23,69,318.79,0.45,5,Dry,36,8,6,4,53,107,0.34,211.8,0.66,211.8,0,0,0,0,-4,4,36,8,6,0,57,262,990,965,25,0.128,0.0138,0.00055,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1995-03-11,1994,6,24,70,331.64,0.44,5,Dry,36,8,6,4,53,107,0.32,224.6,0.68,224.6,0,0,0,0,-4,4,36,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000595,0.147,0.00591,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1995-03-12,1994,6,24,71,343.95,0.43,5,Dry,36,8,6,4,53,107,0.31,236.9,0.69,236.9,0,0,0,0,-4,4,36,8,6,0,57,287,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00614,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.4,1230
1995-03-13,1994,6,24,72,356.25,0.41,5,Dry,36,8,6,4,53,107,0.3,249.3,0.7,249.3,0,0,0,0,-4,4,36,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000682,0.158,0.00637,2,0.111,0.269,0.0108,24.5,0.929,0.97,0.901,27.9,27,54.1,1300
1995-03-14,1994,6,24,73,368.56,0.4,5,Dry,36,8,6,4,53,107,0.29,261.6,0.71,261.6,0,0,0,0,-4,4,36,8,6,0,57,312,990,965.2,24.8,0.145,0.0225,0.000907,0.168,0.00678,2,0.119,0.287,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.7,1360
1995-03-15,1994,6,24,74,379.77,0.39,5,Dry,36,8,6,4,53,107,0.28,272.8,0.72,272.8,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0277,0.00112,0.177,0.00717,2,0.127,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.2,1420
1995-03-16,1994,6,24,75,389.88,0.38,5,Dry,36,8,6,4,53,107,0.27,282.9,0.73,282.9,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.3,24.7,0.153,0.0325,0.00132,0.186,0.00753,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
1995-03-17,1994,6,24,76,398.91,0.38,5,Dry,36,8,6,4,53,107,0.27,291.9,0.73,291.9,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.0368,0.00149,0.193,0.00784,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.6,31.6,63.3,1520
1995-03-18,1994,6,25,77,406.84,0.37,5,Dry,36,8,6,4,53,107,0.26,299.8,0.74,299.8,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0405,0.00165,0.2,0.00812,2,0.145,0.344,0.014,24.2,0.94,0.97,0.912,33.5,32.5,65,1560
1995-03-19,1994,6,25,78,412.58,0.37,5,Dry,36,8,6,4,53,107,0.26,305.6,0.74,305.6,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0432,0.00176,0.204,0.00832,2,0.149,0.353,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.2,1590
1995-03-20,1994,6,25,79,417.77,0.36,5,Dry,36,8,6,4,53,107,0.26,310.8,0.74,310.8,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0457,0.00186,0.209,0.0085,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1620
1995-03-21,1994,6,25,80,423.52,0.36,5,Dry,36,8,6,4,53,107,0.25,316.5,0.75,316.5,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0484,0.00198,0.213,0.00871,2,0.156,0.369,0.0151,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
1995-03-22,1994,6,25,81,429.26,0.35,5,Dry,36,8,6,4,53,107,0.25,322.3,0.75,322.3,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0511,0.00209,0.218,0.00891,2,0.16,0.378,0.0155,24.1,0.944,0.97,0.916,35.9,34.9,69.7,1670
1995-03-23,1994,6,25,82,435.55,0.35,5,Dry,36,8,6,4,53,107,0.25,328.6,0.75,328.6,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0541,0.00221,0.223,0.00913,2,0.164,0.387,0.0159,24.1,0.945,0.97,0.917,36.6,35.5,71,1710
1995-03-24,1994,6,25,83,440.74,0.35,5,Dry,36,8,6,4,53,107,0.24,333.7,0.76,333.7,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00232,0.227,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1995-03-25,1994,6,26,84,441.02,0.35,5,Dry,36,8,6,4,53,107,0.24,334,0.76,334,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0567,0.00232,0.228,0.00933,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1995-03-26,1994,6,26,85,438.01,0.35,5,Dry,36,8,6,4,53,107,0.24,331,0.76,331,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0552,0.00226,0.225,0.00922,2,0.166,0.391,0.016,24,0.945,0.97,0.917,36.9,35.8,71.6,1720
1995-03-27,1994,6,26,86,437.19,0.35,5,Dry,36,8,6,4,53,107,0.24,330.2,0.76,330.2,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0548,0.00224,0.225,0.00919,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
1995-03-28,1994,6,26,87,440.2,0.35,5,Dry,36,8,6,4,53,107,0.24,333.2,0.76,333.2,0,0,0,0,-4,4,36,8,6,0,57,383,990,965.6,24.4,0.171,0.0563,0.0023,0.227,0.0093,2,0.167,0.394,0.0162,24,0.946,0.97,0.917,37.1,36,72,1730
1995-03-29,1994,6,26,88,438.28,0.35,5,Dry,36,8,6,4,53,107,0.24,331.3,0.76,331.3,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0554,0.00227,0.225,0.00923,2,0.166,0.392,0.016,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1995-03-30,1994,6,26,89,436.92,0.35,5,Dry,36,8,6,4,53,107,0.24,329.9,0.76,329.9,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0547,0.00224,0.224,0.00918,2,0.165,0.39,0.0159,24,0.945,0.97,0.917,36.8,35.7,71.3,1710
1995-03-31,1994,6,26,90,436.09,0.35,5,Dry,36,8,6,4,53,107,0.24,329.1,0.76,329.1,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0543,0.00222,0.224,0.00915,2,0.165,0.388,0.0159,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
1995-04-01,1994,7,27,91,432.54,0.35,5,Dry,40,10,8,5,62,125,0.29,307.5,0.71,307.5,0,0,0,0,-5,5,40,10,8,0,67,366,990,965.5,24.5,0.165,0.0442,0.00181,0.209,0.00853,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1995-04-02,1994,7,27,92,424.06,0.36,5,Dry,40,10,8,5,62,125,0.29,299.1,0.7,299.1,0,0,0,0,-5,5,40,10,8,0,67,357,990,965.5,24.5,0.162,0.0402,0.00164,0.202,0.00824,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.3,32.3,64.6,1550
1995-04-03,1994,7,27,93,417.23,0.36,5,Dry,40,10,8,5,62,125,0.3,292.2,0.7,292.2,0,0,0,0,-5,5,40,10,8,0,67,350,990,965.5,24.5,0.159,0.0369,0.00151,0.196,0.008,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.5,31.6,63.1,1520
1995-04-04,1994,7,27,94,408.75,0.37,5,Dry,40,10,8,5,62,125,0.31,283.8,0.69,283.8,0,0,0,0,-5,5,40,10,8,0,67,342,990,965.4,24.6,0.156,0.0329,0.00134,0.189,0.0077,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
1995-04-05,1994,7,27,95,401.92,0.37,5,Dry,40,10,8,5,62,125,0.31,276.9,0.69,276.9,0,0,0,0,-5,5,40,10,8,0,67,335,990,965.4,24.6,0.154,0.0297,0.00121,0.183,0.00746,2,0.129,0.313,0.0127,24.3,0.936,0.97,0.907,30.8,29.9,59.8,1440
1995-04-06,1994,7,27,96,396.17,0.38,5,Dry,40,10,8,5,62,125,0.32,271.2,0.68,271.2,0,0,0,0,-5,5,40,10,8,0,67,329,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00726,2,0.126,0.304,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1995-04-07,1994,7,27,97,389.88,0.38,5,Dry,40,10,8,5,62,125,0.32,264.9,0.68,264.9,0,0,0,0,-5,5,40,10,8,0,67,323,990,965.3,24.7,0.149,0.024,0.000975,0.174,0.00704,2,0.121,0.295,0.012,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1995-04-08,1994,7,28,98,385.24,0.39,5,Dry,40,10,8,5,62,125,0.32,260.2,0.68,260.2,0,0,0,0,-5,5,40,10,8,0,67,318,990,965.3,24.7,0.148,0.0218,0.000885,0.17,0.00688,2,0.118,0.288,0.0117,24.4,0.932,0.97,0.904,29,28.1,56.3,1350
1995-04-09,1994,7,28,99,380.04,0.39,5,Dry,40,10,8,5,62,125,0.33,255,0.67,255,0,0,0,0,-5,5,40,10,8,0,67,313,990,965.3,24.7,0.146,0.0194,0.000785,0.165,0.0067,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
1995-04-10,1994,7,28,100,376.49,0.39,5,Dry,40,10,8,5,62,125,0.33,251.5,0.67,251.5,0,0,0,0,-5,5,40,10,8,0,67,309,990,965.3,24.7,0.145,0.0177,0.000716,0.162,0.00657,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
1995-04-11,1994,7,28,101,372.38,0.4,5,Dry,40,10,8,5,62,125,0.34,247.4,0.66,247.4,0,0,0,0,-5,5,40,10,8,0,67,305,990,965.3,24.7,0.143,0.0168,0.000678,0.16,0.00647,2,0.109,0.27,0.0109,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
1995-04-12,1994,7,28,102,369.92,0.4,5,Dry,40,10,8,5,62,125,0.34,244.9,0.66,244.9,0,0,0,0,-5,5,40,10,8,0,67,303,990,965.2,24.8,0.142,0.0166,0.000669,0.159,0.00642,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.3,26.5,52.9,1270
1995-04-13,1994,7,28,103,366.92,0.4,5,Dry,40,10,8,5,62,125,0.34,241.9,0.66,241.9,0,0,0,0,-5,5,40,10,8,0,67,300,990,965.2,24.8,0.141,0.0163,0.000659,0.158,0.00637,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.3,1250
1995-04-14,1994,7,28,104,365.55,0.4,5,Dry,40,10,8,5,62,125,0.34,240.6,0.66,240.6,0,0,0,0,-5,5,40,10,8,0,67,299,990,965.2,24.8,0.141,0.0162,0.000654,0.157,0.00634,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.8,26,52,1250
1995-04-15,1994,7,29,105,363.63,0.41,5,Dry,40,10,8,5,62,125,0.34,238.6,0.66,238.6,0,0,0,0,-5,5,40,10,8,0,67,297,990,965.2,24.8,0.14,0.016,0.000647,0.156,0.00631,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.5,1240
1995-04-16,1994,7,29,106,362.27,0.41,5,Dry,40,10,8,5,62,125,0.34,237.3,0.66,237.3,0,0,0,0,-5,5,40,10,8,0,67,295,990,965.2,24.8,0.14,0.0159,0.000642,0.156,0.00628,2,0.103,0.258,0.0104,24.5,0.925,0.97,0.898,26.4,25.6,51.2,1230
1995-04-17,1994,7,29,107,361.99,0.41,5,Dry,40,10,8,5,62,125,0.34,237,0.66,237,0,0,0,0,-5,5,40,10,8,0,67,295,990,965.2,24.8,0.14,0.0159,0.000641,0.156,0.00627,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.4,25.6,51.2,1230
1995-04-18,1994,7,29,108,360.08,0.41,5,Dry,40,10,8,5,62,125,0.35,235.1,0.65,235.1,0,0,0,0,-5,5,40,10,8,0,67,293,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00624,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
1995-04-19,1994,7,29,109,358.71,0.41,5,Dry,40,10,8,5,62,125,0.35,233.7,0.65,233.7,0,0,0,0,-5,5,40,10,8,0,67,292,990,965.2,24.8,0.138,0.0156,0.000629,0.154,0.00621,2,0.1,0.254,0.0103,24.6,0.924,0.97,0.897,26,25.2,50.5,1210
1995-04-20,1994,7,29,110,355.7,0.41,5,Dry,40,10,8,5,62,125,0.35,230.7,0.65,230.7,0,0,0,0,-5,5,40,10,8,0,67,289,990,965.2,24.8,0.137,0.0154,0.000619,0.153,0.00616,2,0.0982,0.251,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.8,1190
1995-04-21,1994,7,29,111,353.24,0.42,5,Dry,40,10,8,5,62,125,0.35,228.2,0.65,228.2,0,0,0,0,-5,5,40,10,8,0,67,286,990,965.2,24.8,0.137,0.0152,0.00061,0.152,0.00611,1,0.251,0.402,0.0162,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
1995-04-22,1994,7,30,112,349.14,0.42,5,Dry,40,10,8,5,62,125,0.36,224.1,0.64,224.1,0,0,0,0,-5,5,40,10,8,0,67,282,990,965.1,24.9,0.135,0.0148,0.000596,0.15,0.00603,1,0.245,0.395,0.0159,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1995-04-23,1994,7,30,113,345.59,0.42,5,Dry,40,10,8,5,62,125,0.36,220.6,0.64,220.6,0,0,0,0,-5,5,40,10,8,0,67,279,990,965.1,24.9,0.134,0.0145,0.000583,0.148,0.00596,1,0.24,0.389,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1995-04-24,1994,7,30,114,342.03,0.43,5,Dry,40,10,8,5,62,125,0.36,217,0.64,217,0,0,0,0,-5,5,40,10,8,0,67,275,990,965.1,24.9,0.133,0.0142,0.00057,0.147,0.0059,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1995-04-25,1994,7,30,115,336.84,0.43,5,Dry,40,10,8,5,62,125,0.37,211.8,0.63,211.8,0,0,0,0,-5,5,40,10,8,0,67,270,990,965.1,24.9,0.131,0.0138,0.000552,0.145,0.0058,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
1995-04-26,1994,7,30,116,332.19,0.44,5,Dry,40,10,8,5,62,125,0.38,207.2,0.62,207.2,0,0,0,0,-5,5,40,10,8,0,67,265,990,965.1,24.9,0.129,0.0134,0.000536,0.142,0.00571,1,0.222,0.365,0.0146,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
1995-04-27,1994,7,30,117,327.54,0.44,5,Dry,40,10,8,5,62,125,0.38,202.5,0.62,202.5,0,0,0,0,-5,5,40,10,8,0,67,261,990,965,25,0.127,0.013,0.000519,0.14,0.00563,1,0.216,0.356,0.0143,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1995-04-28,1994,7,30,118,322.89,0.45,5,Dry,40,10,8,5,62,125,0.39,197.9,0.61,197.9,0,0,0,0,-5,5,40,10,8,0,67,256,990,965,25,0.126,0.0126,0.000503,0.138,0.00554,1,0.21,0.348,0.0139,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
1995-04-29,1994,7,31,119,317.7,0.45,5,Dry,40,10,8,5,62,125,0.39,192.7,0.61,192.7,0,0,0,0,-5,5,40,10,8,0,67,251,990,965,25,0.124,0.0121,0.000485,0.136,0.00544,1,0.203,0.339,0.0135,24.7,0.953,0.98,0.934,44.4,43.5,43.5,1040
1995-04-30,1994,7,31,120,312.5,0.46,5,Dry,40,10,8,5,62,125,0.4,187.5,0.6,187.5,0,0,0,0,-5,5,40,10,8,0,67,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00535,1,0.196,0.329,0.0132,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
1995-05-01,1994,8,31,121,307.31,0.46,5,Dry,42,9,8,6,82,147,0.48,160.3,0.52,160.3,0,0,0,0,-6,6,42,9,8,0,88,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00488,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
1995-05-02,1994,8,31,122,303.75,0.47,5,Dry,42,9,8,6,82,147,0.48,156.8,0.52,156.8,0,0,0,0,-6,6,42,9,8,0,88,216,990,964.9,25.1,0.112,0.00907,0.000362,0.121,0.00481,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.9,34.8,34.8,836
1995-05-03,1994,8,31,123,299.65,0.47,5,Dry,42,9,8,6,82,147,0.49,152.7,0.51,152.7,0,0,0,0,-6,6,42,9,8,0,88,212,990,964.9,25.1,0.11,0.00873,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
1995-05-04,1994,8,31,124,295.55,0.48,5,Dry,42,9,8,6,82,147,0.5,148.6,0.5,148.6,0,0,0,0,-6,6,42,9,8,0,88,208,990,964.9,25.1,0.109,0.00838,0.000333,0.117,0.00466,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34,33,33,791
1995-05-05,1994,8,31,125,291.45,0.48,5,Dry,42,9,8,6,82,147,0.5,144.4,0.5,144.4,0,0,0,0,-6,6,42,9,8,0,88,203,990,964.9,25.1,0.107,0.00803,0.000319,0.115,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33,32,32,769
1995-05-06,1994,8,32,126,287.34,0.49,5,Dry,42,9,8,6,82,147,0.51,140.3,0.49,140.3,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00768,0.000305,0.114,0.00452,1,0.132,0.246,0.00976,24.9,0.935,0.97,0.907,32.1,31.1,31.1,746
1995-05-07,1994,8,32,127,283.24,0.49,5,Dry,42,9,8,6,82,147,0.52,136.2,0.48,136.2,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00733,0.000291,0.112,0.00444,1,0.126,0.238,0.00946,24.9,0.934,0.97,0.906,31.1,30.2,30.2,724
1995-05-08,1994,8,32,128,279.14,0.5,5,Dry,42,9,8,6,82,147,0.53,132.1,0.47,132.1,0,0,0,0,-6,6,42,9,8,0,88,191,990,964.8,25.2,0.103,0.00698,0.000277,0.11,0.00437,1,0.121,0.231,0.00917,25,0.932,0.97,0.904,30.1,29.2,29.2,702
1995-05-09,1994,8,32,129,275.04,0.5,5,Dry,42,9,8,6,82,147,0.53,128,0.47,128,0,0,0,0,-6,6,42,9,8,0,88,187,990,964.8,25.2,0.102,0.00663,0.000263,0.108,0.00429,1,0.115,0.224,0.00887,25,0.93,0.97,0.902,29.2,28.3,28.3,679
1995-05-10,1994,8,32,130,270.94,0.51,5,Dry,42,9,8,6,82,147,0.54,123.9,0.46,123.9,0,0,0,0,-6,6,42,9,8,0,88,183,990,964.8,25.2,0.1,0.00628,0.000249,0.106,0.00422,1,0.11,0.216,0.00857,25,0.928,0.97,0.9,28.2,27.4,27.4,657
1995-05-11,1994,8,32,131,266.84,0.52,5,Dry,42,9,8,6,82,147,0.55,119.8,0.45,119.8,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0986,0.00594,0.000235,0.105,0.00414,1,0.104,0.209,0.00828,25,0.926,0.97,0.898,27.2,26.4,26.4,634
1995-05-12,1994,8,32,132,262.74,0.52,5,Dry,42,9,8,6,82,147,0.56,115.7,0.44,115.7,0,0,0,0,-6,6,42,9,8,0,88,175,990,964.8,25.2,0.0972,0.00559,0.000221,0.103,0.00407,1,0.0987,0.202,0.00798,25,0.923,0.97,0.895,26.2,25.5,25.5,611
1995-05-13,1994,8,33,133,258.63,0.53,5,Dry,42,9,8,6,82,147,0.57,111.6,0.43,111.6,0,0,0,0,-6,6,42,9,8,0,88,171,990,964.7,25.3,0.0958,0.00524,0.000207,0.101,0.004,1,0.0932,0.194,0.00769,25.1,0.921,0.97,0.893,25.3,24.5,24.5,588
1995-05-14,1994,8,33,134,255.08,0.53,5,Dry,42,9,8,6,82,147,0.58,108.1,0.42,108.1,0,0,0,0,-6,6,42,9,8,0,88,167,990,964.7,25.3,0.0945,0.00494,0.000195,0.0994,0.00393,1,0.0884,0.188,0.00743,25.1,0.918,0.97,0.891,24.4,23.7,23.7,569
1995-05-15,1994,8,33,135,251.52,0.54,5,Dry,42,9,8,6,82,147,0.58,104.5,0.42,104.5,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0932,0.00463,0.000183,0.0979,0.00387,1,0.0836,0.181,0.00717,25.1,0.916,0.97,0.888,23.6,22.9,22.9,549
