date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-16,1994,8,33,136,247.97,0.55,5,Dry,42,9,8,6,82,147,0.59,101,0.41,101,0,0,0,0,-6,6,42,9,8,0,88,160,990,964.7,25.3,0.092,0.00433,0.000171,0.0963,0.00381,1,0.0788,0.175,0.00692,25.1,0.913,0.969,0.885,22.7,22,22,529
1995-05-17,1994,8,33,137,244.42,0.55,5,Dry,42,9,8,6,82,147,0.6,97.42,0.4,97.42,0,0,0,0,-6,6,42,9,8,0,88,156,990,964.7,25.3,0.0907,0.00403,0.000159,0.0948,0.00374,1,0.074,0.169,0.00666,25.2,0.912,0.967,0.883,21.9,21.2,21.2,509
1995-05-18,1994,8,33,138,241.95,0.56,5,Dry,42,9,8,6,82,147,0.61,94.95,0.39,94.95,0,0,0,0,-6,6,42,9,8,0,88,154,990,964.7,25.3,0.0899,0.00382,0.000151,0.0937,0.0037,1,0.0707,0.164,0.00648,25.2,0.913,0.966,0.882,21.4,20.7,20.7,496
1995-05-19,1994,8,33,139,238.95,0.56,5,Dry,42,9,8,6,82,147,0.61,91.95,0.39,91.95,0,0,0,0,-6,6,42,9,8,0,88,151,990,964.6,25.4,0.0888,0.00357,0.000141,0.0924,0.00364,1,0.0666,0.159,0.00627,25.2,0.914,0.965,0.882,20.8,20,20,481
1995-05-20,1994,8,34,140,235.94,0.57,5,Dry,42,9,8,6,82,147,0.62,88.94,0.38,88.94,0,0,0,0,-6,6,42,9,8,0,88,148,990,964.6,25.4,0.0877,0.00331,0.00013,0.0911,0.00359,1,0.0626,0.154,0.00605,25.2,0.916,0.963,0.882,20.2,19.4,19.4,466
1995-05-21,1994,8,34,141,232.93,0.58,5,Dry,42,9,8,6,82,147,0.63,85.93,0.37,85.93,0,0,0,0,-6,6,42,9,8,0,88,145,990,964.6,25.4,0.0867,0.00305,0.00012,0.0897,0.00353,1,0.0585,0.148,0.00584,25.3,0.919,0.962,0.884,19.5,18.8,18.8,451
1995-05-22,1994,8,34,142,229.92,0.58,5,Dry,42,9,8,6,82,147,0.64,82.92,0.36,82.92,0,0,0,0,-6,6,42,9,8,0,88,142,990,964.6,25.4,0.0856,0.0028,0.00011,0.0884,0.00348,1,0.0544,0.143,0.00562,25.3,0.922,0.961,0.886,19,18.2,18.2,437
1995-05-23,1994,8,34,143,226.92,0.59,5,Dry,42,9,8,6,82,147,0.65,79.92,0.35,79.92,0,0,0,0,-6,6,42,9,8,0,88,139,990,964.6,25.4,0.0846,0.00254,0.0001,0.0871,0.00342,1,0.0504,0.137,0.00541,25.3,0.926,0.96,0.889,18.4,17.6,17.6,423
1995-05-24,1994,8,34,144,223.91,0.6,5,Dry,42,9,8,6,82,147,0.66,76.91,0.34,76.91,0,0,0,0,-6,6,42,9,8,0,88,136,990,964.5,25.5,0.0835,0.00229,0.0000899,0.0858,0.00337,1,0.0463,0.132,0.00519,25.3,0.931,0.96,0.894,17.8,17.1,17.1,410
1995-05-25,1994,8,34,145,220.9,0.6,5,Dry,42,9,8,6,82,147,0.67,73.9,0.34,73.9,0,0,0,0,-6,6,42,9,8,0,88,133,990,964.5,25.5,0.0824,0.00203,0.0000797,0.0845,0.00332,1,0.0423,0.127,0.00497,25.3,0.93,0.96,0.893,17.1,16.4,16.4,394
1995-05-26,1994,8,34,146,217.89,0.61,5,Dry,42,9,8,6,82,147,0.68,70.89,0.33,70.89,0,0,0,0,-6,6,42,9,8,0,88,130,990,964.5,25.5,0.0814,0.00178,0.0000697,0.0831,0.00326,1,0.0382,0.121,0.00476,25.4,0.916,0.96,0.88,16.2,15.5,15.5,372
1995-05-27,1994,8,35,147,215.43,0.62,5,Dry,42,9,8,6,82,147,0.68,68.43,0.32,68.43,0,0,0,0,-6,6,42,9,8,0,88,127,990,964.5,25.5,0.0805,0.00157,0.0000614,0.0821,0.00322,1,0.0349,0.117,0.00459,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1995-05-28,1994,8,35,148,212.97,0.63,5,Dry,42,9,8,6,82,147,0.69,65.97,0.31,65.97,0,0,0,0,-6,6,42,9,8,0,88,125,990,964.5,25.5,0.0796,0.00136,0.0000532,0.081,0.00317,1,0.0316,0.113,0.00441,25.4,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,210.51,0.64,5,Dry,42,9,8,6,82,147,0.7,63.51,0.3,63.51,0,0,0,0,-6,6,42,9,8,0,88,123,990,964.5,25.5,0.0788,0.00115,0.000045,0.0799,0.00313,1,0.0282,0.108,0.00424,25.4,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,208.05,0.65,5,Dry,42,9,8,6,82,147,0.71,61.05,0.29,61.05,0,0,0,0,-6,6,42,9,8,0,88,120,990,964.4,25.6,0.0779,0.000939,0.0000368,0.0788,0.00309,1,0.0249,0.104,0.00406,25.4,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,205.59,0.65,5,Dry,42,9,8,6,82,147,0.71,58.59,0.28,58.59,0,0,0,0,-6,6,42,9,8,0,88,118,990,964.4,25.6,0.077,0.00073,0.0000286,0.0778,0.00304,1,0.0216,0.0994,0.00389,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,204.22,0.66,5,Dry,39,9,7,5,59,119,0.58,85.22,0.42,85.22,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.085,0.00299,0.000117,0.088,0.00344,1,0.0575,0.146,0.00569,25.4,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,202.31,0.66,5,Dry,39,9,7,5,59,119,0.59,83.31,0.41,83.31,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0843,0.00283,0.000111,0.0872,0.00341,1,0.055,0.142,0.00556,25.4,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,200.39,0.67,5,Dry,39,9,7,5,59,119,0.59,81.39,0.41,81.39,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0837,0.00267,0.000104,0.0863,0.00337,1,0.0524,0.139,0.00542,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,198.48,0.68,5,Dry,39,9,7,5,59,119,0.6,79.48,0.4,79.48,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.083,0.00251,0.0000979,0.0855,0.00334,1,0.0498,0.135,0.00529,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,196.56,0.69,5,Dry,39,9,7,5,59,119,0.6,77.56,0.4,77.56,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0823,0.00234,0.0000915,0.0847,0.00331,1,0.0472,0.132,0.00515,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,194.65,0.69,5,Dry,39,9,7,5,59,119,0.61,75.65,0.39,75.65,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0816,0.00218,0.0000852,0.0838,0.00328,1,0.0446,0.128,0.00502,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,192.74,0.7,5,Dry,39,9,7,5,59,119,0.62,73.74,0.38,73.74,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.081,0.00202,0.0000789,0.083,0.00324,1,0.042,0.125,0.00489,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,190.82,0.71,5,Dry,39,9,7,5,59,119,0.62,71.82,0.38,71.82,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0803,0.00185,0.0000725,0.0821,0.00321,1,0.0395,0.122,0.00475,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,188.91,0.72,5,Dry,39,9,7,5,59,119,0.63,69.91,0.37,69.91,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0796,0.00169,0.0000662,0.0813,0.00318,1,0.0369,0.118,0.00462,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,186.99,0.72,5,Dry,39,9,7,5,59,119,0.64,67.99,0.36,67.99,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.0789,0.00153,0.0000598,0.0805,0.00315,1,0.0343,0.115,0.00449,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,185.08,0.73,5,Dry,39,9,7,5,59,119,0.64,66.08,0.36,66.08,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0783,0.00137,0.0000535,0.0796,0.00311,1,0.0317,0.111,0.00435,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,183.71,0.74,5,Dry,39,9,7,5,59,119,0.65,64.71,0.35,64.71,0,0,0,0,-5,5,39,9,7,0,64,120,990,964.4,25.6,0.0778,0.00125,0.0000489,0.079,0.00309,1,0.0299,0.109,0.00426,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,182.34,0.74,5,Dry,39,9,7,5,59,119,0.65,63.34,0.35,63.34,0,0,0,0,-5,5,39,9,7,0,64,118,990,964.4,25.6,0.0773,0.00113,0.0000444,0.0784,0.00307,1,0.028,0.106,0.00416,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,180.98,0.74,5,Dry,39,9,7,5,59,119,0.66,61.98,0.34,61.98,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.0768,0.00102,0.0000398,0.0778,0.00304,1,0.0262,0.104,0.00407,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,179.61,0.75,5,Dry,39,9,7,5,59,119,0.66,60.61,0.34,60.61,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0763,0.000902,0.0000353,0.0772,0.00302,1,0.0243,0.102,0.00397,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,178.24,0.75,5,Dry,39,9,7,5,59,119,0.67,59.24,0.33,59.24,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0759,0.000785,0.0000307,0.0766,0.003,1,0.0225,0.0991,0.00388,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,176.88,0.76,5,Dry,39,9,7,5,59,119,0.67,57.88,0.33,57.88,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0754,0.00067,0.0000262,0.076,0.00298,1,0.0206,0.0967,0.00378,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,175.51,0.76,5,Dry,39,9,7,5,59,119,0.68,56.51,0.32,56.51,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0749,0.000553,0.0000217,0.0754,0.00295,1,0.0188,0.0942,0.00369,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,174.14,0.77,5,Dry,39,9,7,5,59,119,0.68,55.14,0.32,55.14,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0744,0.000437,0.0000171,0.0748,0.00293,1,0.0169,0.0918,0.00359,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,172.77,0.77,5,Dry,39,9,7,5,59,119,0.69,53.77,0.31,53.77,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0739,0.00032,0.0000125,0.0742,0.00291,1,0.0151,0.0893,0.0035,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,171.41,0.77,5,Dry,39,9,7,5,59,119,0.69,52.41,0.31,52.41,0,0,0,0,-5,5,39,9,7,0,64,107,990,964.5,25.5,0.0734,0.000205,0.00000802,0.0736,0.00288,1,0.0133,0.0869,0.0034,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,170.04,0.78,5,Dry,39,9,7,5,59,119,0.7,51.04,0.3,51.04,0,0,0,0,-5,5,39,9,7,0,64,106,990,964.5,25.5,0.073,0.0000884,0.00000346,0.073,0.00286,1,0.0114,0.0844,0.00331,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,168.67,0.78,5,Dry,39,9,7,5,59,119,0.71,49.67,0.29,0,50,11,2,2,-3,38,50,11,9,2,97,70,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,167.31,0.79,5,Dry,39,9,7,5,59,119,0.71,48.31,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,165.94,0.79,5,Dry,39,9,7,5,59,119,0.72,46.94,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,164.57,0.8,5,Dry,39,9,7,5,59,119,0.72,45.57,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,163.2,0.8,5,Dry,39,9,7,5,59,119,0.73,44.2,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,161.84,0.81,5,Dry,39,9,7,5,59,119,0.73,42.84,0.27,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,160.47,0.82,5,Dry,39,9,7,5,59,119,0.74,41.47,0.26,0,41,9,1,1,-4,34,48,10,8,1,93,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.5,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,159.1,0.82,5,Dry,39,9,7,5,59,119,0.75,40.1,0.25,0,40,9,1,1,-4,33,48,10,8,1,92,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,157.74,0.83,5,Dry,37,8,6,4,53,108,0.69,49.74,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,156.37,0.83,5,Dry,37,8,6,4,53,108,0.69,48.37,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,155,0.84,5,Dry,37,8,6,4,53,108,0.7,47,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,153.63,0.84,5,Dry,37,8,6,4,53,108,0.7,45.63,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,152.27,0.85,5,Dry,37,8,6,4,53,108,0.71,44.27,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,150.9,0.85,5,Dry,37,8,6,4,53,108,0.72,42.9,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,149.53,0.86,5,Dry,37,8,6,4,53,108,0.72,41.53,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,148.17,0.86,5,Dry,37,8,6,4,53,108,0.73,40.17,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,146.8,0.86,5,Dry,37,8,6,4,53,108,0.74,38.8,0.26,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,145.43,0.87,5,Dry,37,8,6,4,53,108,0.74,37.43,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,144.06,0.87,5,Dry,37,8,6,4,53,108,0.75,36.06,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,142.7,0.88,5,Dry,37,8,6,4,53,108,0.76,34.7,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,142.42,0.88,5,Dry,37,8,6,4,53,108,0.76,34.42,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,140.51,0.88,5,Dry,37,8,6,4,53,108,0.77,32.51,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,140.24,0.88,5,Dry,37,8,6,4,53,108,0.77,32.24,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,139.42,0.89,5,Dry,37,8,6,4,53,108,0.78,31.42,0.23,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,138.59,0.89,5,Dry,37,8,6,4,53,108,0.78,30.59,0.22,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,137.77,0.89,5,Dry,37,8,6,4,53,108,0.78,29.77,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,136.95,0.89,5,Dry,37,8,6,4,53,108,0.79,28.95,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,136.13,0.89,5,Dry,37,8,6,4,53,108,0.79,28.13,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,135.31,0.9,5,Dry,37,8,6,4,53,108,0.8,27.31,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,134.49,0.9,5,Dry,37,8,6,4,53,108,0.8,26.49,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,133.67,0.9,5,Dry,37,8,6,4,53,108,0.81,25.67,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,132.85,0.9,5,Dry,37,8,6,4,53,108,0.81,24.85,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,132.03,0.91,5,Dry,37,8,6,4,53,108,0.82,24.03,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,131.21,0.91,5,Dry,37,8,6,4,53,108,0.82,23.21,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,130.39,0.91,5,Dry,37,8,6,4,53,108,0.83,22.39,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,129.57,0.91,5,Dry,37,8,6,4,53,108,0.83,21.57,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,128.75,0.91,5,Dry,37,8,6,4,53,108,0.84,20.75,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,127.93,0.92,5,Dry,37,8,6,4,53,108,0.84,19.93,0.16,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,127.11,0.92,5,Dry,37,8,6,4,53,108,0.85,19.11,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,125.2,0.92,5,Dry,34,7,5,3,44,93,0.74,32.2,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,123.83,0.92,5,Dry,34,7,5,3,44,93,0.75,30.83,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,121.92,0.93,5,Dry,34,7,5,3,44,93,0.76,28.92,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,120,0.93,5,Dry,34,7,5,3,44,93,0.78,27,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,118.63,0.93,5,Dry,34,7,5,3,44,93,0.78,25.63,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,117.27,0.94,5,Dry,34,7,5,3,44,93,0.79,24.27,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,115.9,0.94,5,Dry,34,7,5,3,44,93,0.8,22.9,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,114.53,0.94,5,Dry,34,7,5,3,44,93,0.81,21.53,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,113.17,0.94,5,Dry,34,7,5,3,44,93,0.82,20.17,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,111.8,0.95,5,Dry,34,7,5,3,44,93,0.83,18.8,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,110.43,0.95,5,Dry,34,7,5,3,44,93,0.84,17.43,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,110.16,0.95,5,Dry,34,7,5,3,44,93,0.84,17.16,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,109.34,0.95,5,Dry,34,7,5,3,44,93,0.85,16.34,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,108.52,0.95,5,Dry,34,7,5,3,44,93,0.86,15.52,0.14,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,107.7,0.95,5,Dry,34,7,5,3,44,93,0.86,14.7,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,106.88,0.95,5,Dry,34,7,5,3,44,93,0.87,13.88,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,106.06,0.96,5,Dry,34,7,5,3,44,93,0.88,13.06,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,105.24,0.96,5,Dry,34,7,5,3,44,93,0.88,12.24,0.12,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,104.42,0.96,5,Dry,34,7,5,3,44,93,0.89,11.42,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,103.59,0.96,5,Dry,34,7,5,3,44,93,0.9,10.59,0.1,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,102.77,0.96,5,Dry,34,7,5,3,44,93,0.91,9.77,0.095,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,101.95,0.96,5,Dry,34,7,5,3,44,93,0.91,8.95,0.088,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,101.13,0.96,5,Dry,34,7,5,3,44,93,0.92,8.13,0.08,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,100.31,0.96,5,Dry,34,7,5,3,44,93,0.93,7.31,0.073,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,99.49,0.96,5,Dry,34,7,5,3,44,93,0.94,6.49,0.065,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,98.67,0.96,5,Dry,34,7,5,3,44,93,0.94,5.67,0.058,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,97.85,0.97,5,Dry,34,7,5,3,44,93,0.95,4.85,0.05,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,97.03,0.97,5,Dry,34,7,5,3,44,93,0.96,4.03,0.042,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,96.21,0.97,5,Dry,34,7,5,3,44,93,0.97,3.21,0.033,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,95.39,0.97,5,Dry,34,7,5,3,44,93,0.97,2.39,0.025,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,94.57,0.97,5,Dry,34,7,5,3,44,93,0.98,1.57,0.017,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,92.66,0.97,5,Dry,30,6,4,2,30,72,0.78,20.66,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,91.29,0.97,5,Dry,30,6,4,2,30,72,0.79,19.29,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,89.38,0.98,5,Dry,30,6,4,2,30,72,0.81,17.38,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,87.46,0.98,5,Dry,30,6,4,2,30,72,0.82,15.46,0.18,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,85.55,0.98,5,Dry,30,6,4,2,30,72,0.84,13.55,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,83.63,0.98,5,Dry,30,6,4,2,30,72,0.86,11.63,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,82.27,0.98,5,Dry,30,6,4,2,30,72,0.88,10.27,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,80.9,0.98,5,Dry,30,6,4,2,30,72,0.89,8.9,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,79.53,0.98,5,Dry,30,6,4,2,30,72,0.91,7.53,0.095,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,78.17,0.99,5,Dry,30,6,4,2,30,72,0.92,6.17,0.079,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,76.8,0.99,5,Dry,30,6,4,2,30,72,0.94,4.8,0.063,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,75.43,0.99,5,Dry,30,6,4,2,30,72,0.95,3.43,0.045,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,75.16,0.99,5,Dry,30,6,4,2,30,72,0.96,3.16,0.042,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,74.34,0.99,5,Dry,30,6,4,2,30,72,0.97,2.34,0.032,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,73.52,0.99,5,Dry,30,6,4,2,30,72,0.98,1.52,0.021,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,72.7,0.99,5,Dry,30,6,4,2,30,72,0.99,0.7,0.0096,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,71.88,0.99,5,Dry,29.9,5.99,3.99,2,29.9,71.9,1,0,0,0,0,0,0,0,-2,2,29.9,5.99,3.99,-0.00333,31.9,39.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,71.06,0.99,5,Dry,29.6,5.92,3.95,1.97,29.6,71.1,1,0,0,0,0,0,0,0,-2,2,29.6,5.92,3.95,-0.0261,31.6,39.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,70.24,0.99,5,Dry,29.3,5.85,3.9,1.95,29.3,70.2,1,0,0,0,0,0,0,0,-2,2,29.3,5.85,3.9,-0.0489,31.3,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,70.53,0.99,5,Dry,29.4,5.88,3.92,1.96,29.4,70.5,1,0,0,0,0,0,0,0,-2,2,29.4,5.88,3.92,-0.0408,31.4,39.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,70.8,0.99,5,Dry,29.5,5.9,3.93,1.97,29.5,70.8,1,0,0,0,0,0,0,0,-2,2,29.5,5.9,3.93,-0.0333,31.5,39.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,69.98,0.99,5,Dry,29.2,5.83,3.89,1.94,29.2,70,1,0,0,0,0,0,0,0,-2,2,29.2,5.83,3.89,-0.0561,31.2,38.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,69.31,0.99,5,Dry,28.9,5.78,3.85,1.93,28.9,69.3,1,0,0,0,0,0,0,0,-2,2,28.9,5.78,3.85,-0.0747,30.9,38.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,67.89,0.99,5,Dry,28.3,5.66,3.77,1.89,28.3,67.9,1,0,0,0,0,0,0,0,-2,2,28.3,5.66,3.77,-0.114,30.3,37.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,67.46,0.99,5,Dry,28.1,5.62,3.75,1.87,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.62,3.75,-0.126,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,65.92,0.99,5,Dry,27.5,5.49,3.66,1.83,27.5,65.9,1,0,0,0,0,0,0,0,-2,2,27.5,5.49,3.66,-0.169,29.5,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,65.43,0.99,5,Dry,27.3,5.45,3.64,1.82,27.3,65.4,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.64,-0.182,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,65.2,0.99,5,Dry,27.2,5.43,3.62,1.81,27.2,65.2,1,0,0,0,0,0,0,0,-2,2,27.2,5.43,3.62,-0.189,29.2,36.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,63.78,1,5,Dry,26.6,5.32,3.54,1.77,26.6,63.8,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.54,-0.228,28.6,35.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,63.36,1,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.24,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,63.15,1,5,Dry,24,4,2,2,20,52,0.82,11.15,0.18,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,62.81,1,5,Dry,24,4,2,2,20,52,0.83,10.81,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,61.62,1,5,Dry,24,4,2,2,20,52,0.84,9.62,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,61.3,1,5,Dry,24,4,2,2,20,52,0.85,9.3,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,61.15,1,5,Dry,24,4,2,2,20,52,0.85,9.15,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,60.85,1,5,Dry,24,4,2,2,20,52,0.85,8.85,0.14,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,60.7,1,5,Dry,24,4,2,2,20,52,0.86,8.7,0.14,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,60.64,1,5,Dry,24,4,2,2,20,52,0.86,8.64,0.14,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,59.59,1,5,Dry,24,4,2,2,20,52,0.87,7.59,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,59.34,1,5,Dry,24,4,2,2,20,52,0.88,7.34,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,59,1,5,Dry,24,4,2,2,20,52,0.88,7,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,57.83,1,5,Dry,24,4,2,2,20,52,0.9,5.83,0.1,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,57.54,1,5,Dry,24,4,2,2,20,52,0.9,5.54,0.096,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,57.41,1,5,Dry,24,4,2,2,20,52,0.91,5.41,0.094,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,57.12,1,5,Dry,24,4,2,2,20,52,0.91,5.12,0.09,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,56,1,5,Dry,24,4,2,2,20,52,0.93,4,0.071,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,55.73,1,5,Dry,24,4,2,2,20,52,0.93,3.73,0.067,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,55.61,1,5,Dry,24,4,2,2,20,52,0.94,3.61,0.065,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,55.55,1,5,Dry,24,4,2,2,20,52,0.94,3.55,0.064,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,55.53,1,5,Dry,24,4,2,2,20,52,0.94,3.53,0.064,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,55.52,1,5,Dry,24,4,2,2,20,52,0.94,3.52,0.063,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,55.51,1,5,Dry,24,4,2,2,20,52,0.94,3.51,0.063,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,57.48,1,5,Dry,24,4,2,2,20,52,0.91,5.48,0.095,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,59.37,1,5,Dry,24,4,2,2,20,52,0.88,7.37,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,59.24,1,5,Dry,24,4,2,2,20,52,0.88,7.24,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,60.19,1,5,Dry,24,4,2,2,20,52,0.86,8.19,0.14,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,60.4,1,5,Dry,24,4,2,2,20,52,0.86,8.4,0.14,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,59.48,1,5,Dry,24,4,2,2,20,52,0.87,7.48,0.13,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,59.29,1,5,Dry,24,4,2,2,20,52,0.88,7.29,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,60.22,1,5,Dry,24,4,2,2,20,52,0.86,8.22,0.14,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,61.67,1,5,Dry,24,4,2,2,20,52,0.84,9.67,0.16,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,63.39,1,5,Dry,23,4,2,2,19,50,0.79,13.39,0.21,0,13,3,0,0,-2,12,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,63.96,1,5,Dry,23,4,2,2,19,50,0.78,13.96,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,64.49,0.99,5,Dry,23,4,2,2,19,50,0.78,14.49,0.23,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,65.8,0.99,5,Dry,23,4,2,2,19,50,0.76,15.8,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,66.18,0.99,5,Dry,23,4,2,2,19,50,0.76,16.18,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,66.36,0.99,5,Dry,23,4,2,2,19,50,0.75,16.36,0.25,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,66.71,0.99,5,Dry,23,4,2,2,19,50,0.75,16.71,0.25,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,66.89,0.99,5,Dry,23,4,2,2,19,50,0.75,16.89,0.25,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,66.97,0.99,5,Dry,23,4,2,2,19,50,0.75,16.97,0.25,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,68.08,0.99,5,Dry,23,4,2,2,19,50,0.73,18.08,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,68.37,0.99,5,Dry,23,4,2,2,19,50,0.73,18.37,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,68.51,0.99,5,Dry,23,4,2,2,19,50,0.73,18.51,0.27,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,72.1,0.99,5,Dry,23,4,2,2,19,50,0.69,22.1,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,74.56,0.99,5,Dry,23,4,2,2,19,50,0.67,24.56,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,74.84,0.99,5,Dry,23,4,2,2,19,50,0.67,24.84,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,75.66,0.99,5,Dry,23,4,2,2,19,50,0.66,25.66,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,75.93,0.99,5,Dry,23,4,2,2,19,50,0.66,25.93,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,80.03,0.98,5,Dry,23,4,2,2,19,50,0.63,30.03,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,82.49,0.98,5,Dry,23,4,2,2,19,50,0.61,32.49,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,86.6,0.98,5,Dry,23,4,2,2,19,50,0.58,36.6,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,91.24,0.97,5,Dry,23,4,2,2,19,50,0.55,41.24,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,92.61,0.97,5,Dry,23,4,2,2,19,50,0.54,42.61,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,90.7,0.97,5,Dry,23,4,2,2,19,50,0.55,40.7,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,89.33,0.98,5,Dry,23,4,2,2,19,50,0.56,39.33,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,87.96,0.98,5,Dry,23,4,2,2,19,50,0.57,37.96,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,88.78,0.98,5,Dry,23,4,2,2,19,50,0.56,38.78,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,90.15,0.97,5,Dry,23,4,2,2,19,50,0.56,40.15,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,92.06,0.97,5,Dry,23,4,2,2,19,50,0.54,42.06,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,94.52,0.97,5,Dry,23,4,2,2,19,50,0.53,44.52,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,96.44,0.97,5,Dry,23,4,2,2,19,50,0.52,46.44,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,99.45,0.96,5,Dry,26,4,3,2,24,59,0.59,40.45,0.41,0,40,9,1,1,-1,30,35,5,4,1,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,105.74,0.96,5,Dry,26,4,3,2,24,59,0.56,46.74,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,110.38,0.95,5,Dry,26,4,3,2,24,59,0.54,51.38,0.47,51.38,0,0,0,0,-2,2,26,4,3,0,26,84.4,990,964.5,25.5,0.0708,0.000117,0.0000046,0.0709,0.00278,1,0.0119,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,115.58,0.94,5,Dry,26,4,3,2,24,59,0.51,56.58,0.49,56.58,0,0,0,0,-2,2,26,4,3,0,26,89.6,990,964.5,25.5,0.0708,0.000559,0.0000219,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,119.13,0.93,5,Dry,26,4,3,2,24,59,0.49,60.13,0.51,60.13,0,0,0,0,-2,2,26,4,3,0,26,93.1,990,964.5,25.5,0.0708,0.000861,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1995-12-06,1995,3,10,340,119.95,0.93,5,Dry,26,4,3,2,24,59,0.49,60.95,0.51,60.95,0,0,0,0,-2,2,26,4,3,0,26,94,990,964.5,25.5,0.0708,0.000931,0.0000365,0.0718,0.00281,1,0.0248,0.0965,0.00379,25.4,0,0,0,0,0,0,0
1995-12-07,1995,3,10,341,118.59,0.93,5,Dry,26,4,3,2,24,59,0.5,59.59,0.5,59.59,0,0,0,0,-2,2,26,4,3,0,26,92.6,990,964.5,25.5,0.0708,0.000815,0.000032,0.0716,0.00281,1,0.0229,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1995-12-08,1995,3,10,342,116.67,0.94,5,Dry,26,4,3,2,24,59,0.51,57.67,0.49,57.67,0,0,0,0,-2,2,26,4,3,0,26,90.7,990,964.5,25.5,0.0708,0.000652,0.0000256,0.0715,0.0028,1,0.0204,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,113.67,0.94,5,Dry,26,4,3,2,24,59,0.52,54.67,0.48,54.67,0,0,0,0,-2,2,26,4,3,0,26,87.7,990,964.5,25.5,0.0708,0.000397,0.0000156,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,112.3,0.95,5,Dry,26,4,3,2,24,59,0.53,53.3,0.47,53.3,0,0,0,0,-2,2,26,4,3,0,26,86.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,110.93,0.95,5,Dry,26,4,3,2,24,59,0.53,51.93,0.47,51.93,0,0,0,0,-2,2,26,4,3,0,26,84.9,990,964.5,25.5,0.0708,0.000164,0.00000643,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,111.75,0.95,5,Dry,26,4,3,2,24,59,0.53,52.75,0.47,52.75,0,0,0,0,-2,2,26,4,3,0,26,85.8,990,964.5,25.5,0.0708,0.000234,0.00000917,0.0711,0.00279,1,0.0137,0.0848,0.00332,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,115.85,0.94,5,Dry,26,4,3,2,24,59,0.51,56.85,0.49,56.85,0,0,0,0,-2,2,26,4,3,0,26,89.8,990,964.5,25.5,0.0708,0.000582,0.0000228,0.0714,0.0028,1,0.0192,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,116.13,0.94,5,Dry,26,4,3,2,24,59,0.51,57.13,0.49,57.13,0,0,0,0,-2,2,26,4,3,0,26,90.1,990,964.5,25.5,0.0708,0.000606,0.0000238,0.0714,0.0028,1,0.0196,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1995-12-15,1995,3,11,349,114.76,0.94,5,Dry,26,4,3,2,24,59,0.51,55.76,0.49,55.76,0,0,0,0,-2,2,26,4,3,0,26,88.8,990,964.5,25.5,0.0708,0.00049,0.0000192,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,111.75,0.95,5,Dry,26,4,3,2,24,59,0.53,52.75,0.47,52.75,0,0,0,0,-2,2,26,4,3,0,26,85.8,990,964.5,25.5,0.0708,0.000234,0.00000917,0.0711,0.00279,1,0.0137,0.0848,0.00332,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,110.38,0.95,5,Dry,26,4,3,2,24,59,0.54,51.38,0.47,51.38,0,0,0,0,-2,2,26,4,3,0,26,84.4,990,964.5,25.5,0.0708,0.000117,0.0000046,0.0709,0.00278,1,0.0119,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,112.3,0.95,5,Dry,26,4,3,2,24,59,0.53,53.3,0.47,53.3,0,0,0,0,-2,2,26,4,3,0,26,86.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,114.21,0.94,5,Dry,26,4,3,2,24,59,0.52,55.21,0.48,55.21,0,0,0,0,-2,2,26,4,3,0,26,88.2,990,964.5,25.5,0.0708,0.000443,0.0000174,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-12-20,1995,3,12,354,111.2,0.95,5,Dry,26,4,3,2,24,59,0.53,52.2,0.47,52.2,0,0,0,0,-2,2,26,4,3,0,26,85.2,990,964.5,25.5,0.0708,0.000187,0.00000733,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,113.12,0.94,5,Dry,26,4,3,2,24,59,0.52,54.12,0.48,54.12,0,0,0,0,-2,2,26,4,3,0,26,87.1,990,964.5,25.5,0.0708,0.00035,0.0000137,0.0712,0.00279,1,0.0156,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,114.49,0.94,5,Dry,26,4,3,2,24,59,0.52,55.49,0.48,55.49,0,0,0,0,-2,2,26,4,3,0,26,88.5,990,964.5,25.5,0.0708,0.000467,0.0000183,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1995-12-23,1995,3,12,357,113.12,0.94,5,Dry,26,4,3,2,24,59,0.52,54.12,0.48,54.12,0,0,0,0,-2,2,26,4,3,0,26,87.1,990,964.5,25.5,0.0708,0.00035,0.0000137,0.0712,0.00279,1,0.0156,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,113.39,0.94,5,Dry,26,4,3,2,24,59,0.52,54.39,0.48,54.39,0,0,0,0,-2,2,26,4,3,0,26,87.4,990,964.5,25.5,0.0708,0.000373,0.0000146,0.0712,0.00279,1,0.0159,0.0871,0.00342,25.4,0,0,0,0,0,0,0
1995-12-25,1995,3,13,359,114.21,0.94,5,Dry,26,4,3,2,24,59,0.52,55.21,0.48,55.21,0,0,0,0,-2,2,26,4,3,0,26,88.2,990,964.5,25.5,0.0708,0.000443,0.0000174,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-12-26,1995,3,13,360,111.75,0.95,5,Dry,26,4,3,2,24,59,0.53,52.75,0.47,52.75,0,0,0,0,-2,2,26,4,3,0,26,85.8,990,964.5,25.5,0.0708,0.000234,0.00000917,0.0711,0.00279,1,0.0137,0.0848,0.00332,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,109.29,0.95,5,Dry,26,4,3,2,24,59,0.54,50.29,0.46,50.29,0,0,0,0,-2,2,26,4,3,0,26,83.3,990,964.5,25.5,0.0708,0.0000246,9.67e-7,0.0708,0.00278,1,0.0104,0.0812,0.00319,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,106.83,0.95,5,Dry,26,4,3,2,24,59,0.55,47.83,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,106.56,0.95,5,Dry,26,4,3,2,24,59,0.55,47.56,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,106.83,0.95,5,Dry,26,4,3,2,24,59,0.55,47.83,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,106.01,0.96,5,Dry,26,4,3,2,24,59,0.56,47.01,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,105.74,0.96,5,Dry,29,5,4,2,33,73,0.69,32.74,0.31,0,33,7,1,1,-1,25,36,6,5,1,58,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,105.46,0.96,5,Dry,29,5,4,2,33,73,0.69,32.46,0.31,0,32,7,1,1,-1,24,36,6,5,1,57,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,104.64,0.96,5,Dry,29,5,4,2,33,73,0.7,31.64,0.3,0,32,7,1,1,-1,24,36,6,5,1,57,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,107.1,0.95,5,Dry,29,5,4,2,33,73,0.68,34.1,0.32,0,34,8,1,1,-1,25,37,6,5,1,58,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,111.75,0.95,5,Dry,29,5,4,2,33,73,0.65,38.75,0.35,0,39,9,1,1,-1,29,38,6,5,1,62,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,113.12,0.94,5,Dry,29,5,4,2,33,73,0.65,40.12,0.35,0,40,9,1,1,-1,30,38,6,5,1,63,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,113.39,0.94,5,Dry,29,5,4,2,33,73,0.64,40.39,0.36,0,40,9,1,1,-1,30,38,6,5,1,63,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,115.31,0.94,5,Dry,29,5,4,2,33,73,0.63,42.31,0.37,0,42,9,1,1,-1,32,38,6,5,1,65,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,116.13,0.94,5,Dry,29,5,4,2,33,73,0.63,43.13,0.37,0,43,10,1,1,-1,32,39,6,5,1,65,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,118.59,0.93,5,Dry,29,5,4,2,33,73,0.62,45.59,0.38,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,123.24,0.93,5,Dry,29,5,4,2,33,73,0.59,50.24,0.41,50.24,0,0,0,0,-2,2,29,5,4,0,35,88.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1996-01-12,1995,4,15,12,126.79,0.92,5,Dry,29,5,4,2,33,73,0.58,53.79,0.42,53.79,0,0,0,0,-2,2,29,5,4,0,35,91.8,990,964.5,25.5,0.0708,0.000322,0.0000126,0.0711,0.00279,1,0.0151,0.0863,0.00338,25.4,0,0,0,0,0,0,0
1996-01-13,1995,4,15,13,129.25,0.91,5,Dry,29,5,4,2,33,73,0.56,56.25,0.43,56.25,0,0,0,0,-2,2,29,5,4,0,35,94.3,990,964.5,25.5,0.0708,0.000531,0.0000208,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1996-01-14,1995,4,16,14,133.35,0.9,5,Dry,29,5,4,2,33,73,0.55,60.35,0.45,60.35,0,0,0,0,-2,2,29,5,4,0,35,98.3,990,964.5,25.5,0.0708,0.00088,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1996-01-15,1995,4,16,15,137.45,0.89,5,Dry,29,5,4,2,33,73,0.53,64.45,0.47,64.45,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0717,0.00123,0.0000482,0.0729,0.00286,1,0.0295,0.102,0.00402,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1996-01-16,1995,4,16,16,141.56,0.88,5,Dry,29,5,4,2,33,73,0.52,68.56,0.48,68.56,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0731,0.00158,0.0000619,0.0747,0.00293,1,0.0351,0.11,0.0043,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
1996-01-17,1995,4,16,17,145.11,0.87,5,Dry,29,5,4,2,33,73,0.5,72.11,0.5,72.11,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0744,0.00188,0.0000737,0.0763,0.00299,1,0.0398,0.116,0.00455,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
1996-01-18,1995,4,16,18,145.38,0.87,5,Dry,29,5,4,2,33,73,0.5,72.38,0.5,72.38,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0745,0.0019,0.0000746,0.0764,0.003,1,0.0402,0.117,0.00457,25.4,0.926,0.96,0.889,16.7,16,16,384
1996-01-19,1995,4,16,19,142.38,0.88,5,Dry,29,5,4,2,33,73,0.51,69.38,0.49,69.38,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0734,0.00165,0.0000646,0.0751,0.00294,1,0.0362,0.111,0.00436,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
