date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-20,1995,4,16,20,141.01,0.88,5,Dry,29,5,4,2,33,73,0.52,68.01,0.48,68.01,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0729,0.00153,0.00006,0.0745,0.00292,1,0.0343,0.109,0.00427,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1996-01-21,1995,4,17,21,139.1,0.89,5,Dry,29,5,4,2,33,73,0.53,66.1,0.47,66.1,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0723,0.00137,0.0000537,0.0736,0.00289,1,0.0317,0.105,0.00413,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1996-01-22,1995,4,17,22,139.92,0.88,5,Dry,29,5,4,2,33,73,0.52,66.92,0.48,66.92,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0726,0.00144,0.0000564,0.074,0.0029,1,0.0328,0.107,0.00419,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1996-01-23,1995,4,17,23,141.28,0.88,5,Dry,29,5,4,2,33,73,0.52,68.28,0.48,68.28,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.073,0.00155,0.0000609,0.0746,0.00293,1,0.0347,0.109,0.00429,25.4,0.904,0.96,0.867,15.4,14.7,14.7,354
1996-01-24,1995,4,17,24,144.84,0.87,5,Dry,29,5,4,2,33,73,0.5,71.84,0.5,71.84,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0743,0.00186,0.0000728,0.0762,0.00299,1,0.0395,0.116,0.00453,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1996-01-25,1995,4,17,25,147.3,0.86,5,Dry,29,5,4,2,33,73,0.5,74.3,0.5,74.3,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0752,0.00207,0.000081,0.0772,0.00303,1,0.0428,0.12,0.00471,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1996-01-26,1995,4,17,26,148.12,0.86,5,Dry,29,5,4,2,33,73,0.49,75.12,0.51,75.12,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0755,0.00214,0.0000837,0.0776,0.00304,1,0.0439,0.122,0.00476,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1996-01-27,1995,4,17,27,151.67,0.85,5,Dry,29,5,4,2,33,73,0.48,78.67,0.52,78.67,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0767,0.00244,0.0000956,0.0791,0.0031,1,0.0487,0.128,0.00501,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1996-01-28,1995,4,18,28,157.96,0.83,5,Dry,29,5,4,2,33,73,0.46,84.96,0.54,84.96,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00297,0.000116,0.0819,0.00321,1,0.0572,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1996-01-29,1995,4,18,29,163.7,0.8,5,Dry,29,5,4,2,33,73,0.45,90.7,0.55,90.7,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00346,0.000136,0.0844,0.00331,1,0.0649,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,482
1996-01-30,1995,4,18,30,172.18,0.77,5,Dry,29,5,4,2,33,73,0.42,99.18,0.58,99.18,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.165,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1996-01-31,1995,4,18,31,177.92,0.75,5,Dry,29,5,4,2,33,73,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0906,0.00355,1,0.0841,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1996-02-01,1995,5,18,32,185.31,0.73,5,Dry,31,6,4,3,41,85,0.46,100.3,0.54,100.3,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0854,0.00428,0.000167,0.0897,0.00351,1,0.0779,0.168,0.00655,25.4,0,0,0,0,0,0,0
1996-02-02,1995,5,18,33,193.24,0.7,5,Dry,31,6,4,3,41,85,0.44,108.2,0.56,108.2,0,0,0,0,-3,3,31,6,4,0,44,149,990,964.4,25.6,0.0882,0.00495,0.000193,0.0932,0.00364,1,0.0886,0.182,0.0071,25.4,0,0,0,0,0,0,0
1996-02-03,1995,5,18,34,200.07,0.67,5,Dry,31,6,4,3,41,85,0.42,115.1,0.57,115.1,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0906,0.00553,0.000216,0.0961,0.00376,1,0.0978,0.194,0.00758,25.4,0,0,0,0,0,0,0
1996-02-04,1995,5,19,35,205.81,0.65,5,Dry,31,6,4,3,41,85,0.41,120.8,0.59,120.8,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0926,0.00602,0.000235,0.0987,0.00386,1,0.106,0.204,0.00799,25.4,0.925,0.97,0.898,27.8,27,27,647
1996-02-05,1995,5,19,36,209.92,0.64,5,Dry,31,6,4,3,41,85,0.41,124.9,0.59,124.9,0,0,0,0,-3,3,31,6,4,0,44,166,990,964.5,25.5,0.0941,0.00637,0.000249,0.1,0.00393,1,0.111,0.212,0.00828,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
1996-02-06,1995,5,19,37,214.02,0.63,5,Dry,31,6,4,3,41,85,0.4,129,0.6,129,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0955,0.00672,0.000263,0.102,0.00401,1,0.117,0.219,0.00858,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1996-02-07,1995,5,19,38,217.02,0.62,5,Dry,31,6,4,3,41,85,0.39,132,0.61,132,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0966,0.00697,0.000273,0.104,0.00406,1,0.121,0.224,0.0088,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1996-02-08,1995,5,19,39,220.03,0.61,5,Dry,31,6,4,3,41,85,0.39,135,0.61,135,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0977,0.00723,0.000284,0.105,0.00412,1,0.125,0.23,0.00901,25.3,0.933,0.97,0.905,31.2,30.2,30.2,726
1996-02-09,1995,5,19,40,225.77,0.59,5,Dry,31,6,4,3,41,85,0.38,140.8,0.62,140.8,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00772,0.000303,0.107,0.00422,1,0.133,0.24,0.00943,25.2,0.935,0.97,0.907,32.5,31.6,31.6,757
1996-02-10,1995,5,19,41,229.33,0.58,5,Dry,31,6,4,3,41,85,0.37,144.3,0.63,144.3,0,0,0,0,-3,3,31,6,4,0,44,185,990,964.6,25.4,0.101,0.00802,0.000315,0.109,0.00429,1,0.137,0.246,0.00969,25.2,0.937,0.97,0.908,33.4,32.4,32.4,777
1996-02-11,1995,5,20,42,232.88,0.58,5,Dry,31,6,4,3,41,85,0.36,147.9,0.64,147.9,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00832,0.000328,0.111,0.00435,1,0.142,0.253,0.00995,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1996-02-12,1995,5,20,43,234.25,0.57,5,Dry,31,6,4,3,41,85,0.36,149.3,0.64,149.3,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.103,0.00844,0.000332,0.111,0.00438,1,0.144,0.255,0.01,25.1,0.939,0.97,0.91,34.5,33.5,33.5,804
1996-02-13,1995,5,20,44,235.07,0.57,5,Dry,31,6,4,3,41,85,0.36,150.1,0.64,150.1,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00851,0.000335,0.111,0.00439,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1996-02-14,1995,5,20,45,237.53,0.57,5,Dry,31,6,4,3,41,85,0.36,152.5,0.64,152.5,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00872,0.000343,0.113,0.00444,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
1996-02-15,1995,5,20,46,241.63,0.56,5,Dry,31,6,4,3,41,85,0.35,156.6,0.65,156.6,0,0,0,0,-3,3,31,6,4,0,44,198,990,964.6,25.4,0.105,0.00906,0.000358,0.114,0.00451,1,0.154,0.268,0.0106,25.1,0.941,0.97,0.913,36.3,35.2,35.2,844
1996-02-16,1995,5,20,47,245.74,0.55,5,Dry,31,6,4,3,41,85,0.35,160.7,0.65,160.7,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00941,0.000372,0.116,0.00459,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,866
1996-02-17,1995,5,20,48,249.84,0.54,5,Dry,31,6,4,3,41,85,0.34,164.8,0.66,164.8,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00976,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,890
1996-02-18,1995,5,21,49,252.85,0.54,5,Dry,31,6,4,3,41,85,0.34,167.8,0.66,167.8,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.01,0.000396,0.119,0.00472,1,0.169,0.288,0.0114,25,0.945,0.974,0.92,38.9,37.8,37.8,908
1996-02-19,1995,5,21,50,253.67,0.54,5,Dry,31,6,4,3,41,85,0.34,168.7,0.67,168.7,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000399,0.12,0.00473,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,913
1996-02-20,1995,5,21,51,256.13,0.53,5,Dry,31,6,4,3,41,85,0.33,171.1,0.67,171.1,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00478,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.7,38.7,928
1996-02-21,1995,5,21,52,261.87,0.52,5,Dry,31,6,4,3,41,85,0.33,176.9,0.68,176.9,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00488,1,0.181,0.304,0.0121,24.9,0.947,0.978,0.927,41,40.1,40.1,963
1996-02-22,1995,5,21,53,266.52,0.52,5,Dry,31,6,4,3,41,85,0.32,181.5,0.68,181.5,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000443,0.125,0.00496,1,0.188,0.313,0.0124,24.9,0.949,0.98,0.93,42.1,41.3,41.3,990
1996-02-23,1995,5,21,54,271.71,0.51,5,Dry,31,6,4,3,41,85,0.31,186.7,0.69,186.7,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000461,0.128,0.00506,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.3,42.5,42.5,1020
1996-02-24,1995,5,21,55,277.45,0.5,5,Dry,31,6,4,3,41,85,0.31,192.4,0.69,192.4,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000481,0.13,0.00516,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1996-02-25,1995,5,22,56,285.93,0.49,5,Dry,31,6,4,3,41,85,0.3,200.9,0.7,200.9,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.00051,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.7,45.7,45.7,1100
1996-02-26,1995,5,22,57,295.5,0.48,5,Dry,31,6,4,3,41,85,0.29,210.5,0.71,210.5,0,0,0,0,-3,3,31,6,4,0,44,252,990,964.9,25.1,0.124,0.0136,0.000543,0.138,0.00549,1,0.227,0.365,0.0145,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
1996-02-27,1995,5,22,58,305.62,0.47,5,Dry,31,6,4,3,41,85,0.28,220.6,0.72,220.6,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
1996-02-28,1995,5,22,59,315.74,0.45,5,Dry,31,6,4,3,41,85,0.27,230.7,0.73,230.7,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.131,0.0154,0.000614,0.147,0.00587,2,0.0982,0.245,0.00979,24.8,0.923,0.97,0.896,25.9,25.1,50.2,1210
1996-02-29,1995,5,22,60,327.49,0.44,5,Dry,31,6,4,3,41,85,0.26,242.5,0.74,242.5,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0164,0.000655,0.152,0.00609,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
1996-03-01,1995,6,22,61,339.8,0.43,5,Dry,36,8,6,4,53,107,0.32,232.8,0.69,232.8,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000624,0.151,0.00606,2,0.0996,0.251,0.0101,24.7,0.924,0.97,0.896,26,25.2,50.4,1210
1996-03-02,1995,6,22,62,350.46,0.42,5,Dry,36,8,6,4,53,107,0.3,243.5,0.69,243.5,0,0,0,0,-4,4,36,8,6,0,57,293,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00626,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
1996-03-03,1995,6,23,63,360.03,0.41,5,Dry,36,8,6,4,53,107,0.3,253,0.7,253,0,0,0,0,-4,4,36,8,6,0,57,303,990,965.2,24.8,0.142,0.0184,0.000743,0.161,0.00649,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
1996-03-04,1995,6,23,64,370.7,0.4,5,Dry,36,8,6,4,53,107,0.29,263.7,0.71,263.7,0,0,0,0,-4,4,36,8,6,0,57,314,990,965.3,24.7,0.146,0.0235,0.000948,0.17,0.00686,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.905,29.5,28.6,57.2,1370
1996-03-05,1995,6,23,65,383,0.39,5,Dry,36,8,6,4,53,107,0.28,276,0.72,276,0,0,0,0,-4,4,36,8,6,0,57,326,990,965.3,24.7,0.151,0.0293,0.00119,0.18,0.00729,2,0.129,0.309,0.0125,24.4,0.935,0.97,0.907,30.9,29.9,59.9,1440
1996-03-06,1995,6,23,66,397.49,0.38,5,Dry,36,8,6,4,53,107,0.27,290.5,0.73,290.5,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.156,0.0361,0.00147,0.192,0.00779,2,0.139,0.33,0.0134,24.3,0.938,0.97,0.91,32.5,31.5,63,1510
1996-03-07,1995,6,23,67,408.7,0.37,5,Dry,36,8,6,4,53,107,0.26,301.7,0.74,301.7,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0414,0.00169,0.201,0.00819,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.7,65.4,1570
1996-03-08,1995,6,23,68,417.73,0.36,5,Dry,36,8,6,4,53,107,0.26,310.7,0.74,310.7,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0457,0.00186,0.209,0.0085,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
1996-03-09,1995,6,23,69,429.49,0.35,5,Dry,36,8,6,4,53,107,0.25,322.5,0.75,322.5,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0512,0.00209,0.218,0.00892,2,0.16,0.378,0.0155,24.1,0.944,0.97,0.916,36,34.9,69.8,1670
1996-03-10,1995,6,24,70,442.34,0.34,5,Dry,36,8,6,4,53,107,0.24,335.3,0.76,335.3,0,0,0,0,-4,4,36,8,6,0,57,385,990,965.6,24.4,0.172,0.0573,0.00235,0.229,0.00937,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
1996-03-11,1995,6,24,71,452.45,0.34,5,Dry,36,8,6,4,53,107,0.24,345.4,0.76,345.4,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0621,0.00255,0.237,0.00973,2,0.176,0.413,0.0169,24,0.948,0.973,0.922,38.5,37.4,74.8,1800
1996-03-12,1995,6,24,72,462.02,0.33,5,Dry,36,8,6,4,53,107,0.23,355,0.77,355,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0666,0.00274,0.245,0.0101,2,0.182,0.427,0.0176,23.9,0.949,0.975,0.925,39.5,38.5,77,1850
1996-03-13,1995,6,24,73,472.69,0.33,5,Dry,36,8,6,4,53,107,0.23,365.7,0.77,365.7,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0716,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
1996-03-14,1995,6,24,74,485.54,0.32,5,Dry,36,8,6,4,53,107,0.22,378.5,0.78,378.5,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0777,0.00321,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,42,41.1,82.3,1970
1996-03-15,1995,6,24,75,498.94,0.31,5,Dry,36,8,6,4,53,107,0.21,391.9,0.79,391.9,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.084,0.00348,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.4,42.5,85.1,2040
1996-03-16,1995,6,24,76,512.34,0.3,5,Dry,36,8,6,4,53,107,0.21,405.3,0.79,405.3,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0903,0.00375,0.287,0.0119,2,0.216,0.503,0.0209,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
1996-03-17,1995,6,25,77,527.38,0.29,5,Dry,36,8,6,4,53,107,0.2,420.4,0.8,420.4,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.202,0.0974,0.00405,0.299,0.0124,2,0.226,0.525,0.0219,23.5,0.956,0.98,0.937,46.3,45.4,90.8,2180
1996-03-18,1995,6,25,78,542.42,0.29,5,Dry,36,8,6,4,53,107,0.2,435.4,0.8,435.4,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.105,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.8,46.9,93.8,2250
1996-03-19,1995,6,25,79,560.74,0.28,5,Dry,36,8,6,4,53,107,0.19,453.7,0.81,453.7,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
1996-03-20,1995,6,25,80,577.42,0.27,5,Dry,36,8,6,4,53,107,0.18,470.4,0.81,470.4,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00509,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
1996-03-21,1995,6,25,81,590.81,0.26,5,Dry,36,8,6,4,53,107,0.18,483.8,0.82,483.8,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1996-03-22,1995,6,25,82,604.76,0.25,5,Dry,36,8,6,4,53,107,0.18,497.8,0.82,497.8,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1996-03-23,1995,6,25,83,618.7,0.25,5,Dry,36,8,6,4,53,107,0.17,511.7,0.83,511.7,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00605,0.389,0.0164,3,0.173,0.561,0.0238,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
1996-03-24,1995,6,26,84,631.01,0.24,5,Dry,36,8,6,4,53,107,0.17,524,0.83,524,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.00641,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
1996-03-25,1995,6,26,85,642.22,0.24,5,Dry,36,8,6,4,53,107,0.17,535.2,0.83,535.2,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2670
1996-03-26,1995,6,26,86,652.34,0.23,5,Dry,36,8,6,4,53,107,0.16,545.3,0.84,545.3,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00704,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
1996-03-27,1995,6,26,87,660.27,0.23,5,Dry,36,8,6,4,53,107,0.16,553.3,0.84,553.3,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00727,0.44,0.0188,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2750
1996-03-28,1995,6,26,88,667.65,0.23,5,Dry,36,8,6,4,53,107,0.16,560.6,0.84,560.6,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
1996-03-29,1995,6,26,89,673.94,0.22,5,Dry,36,8,6,4,53,107,0.16,566.9,0.84,566.9,0,0,0,0,-4,4,36,8,6,0,57,617,990,966.6,23.4,0.277,0.18,0.00768,0.457,0.0195,3,0.198,0.654,0.028,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
1996-03-30,1995,6,26,90,679.13,0.22,5,Dry,36,8,6,4,53,107,0.16,572.1,0.84,572.1,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
1996-03-31,1995,6,27,91,684.33,0.22,5,Dry,36,8,6,4,53,107,0.16,577.3,0.84,577.3,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.187,0.00799,0.47,0.0201,3,0.202,0.672,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
1996-04-01,1995,7,27,92,686.79,0.22,5,Dry,40,10,8,5,62,125,0.18,561.8,0.82,561.8,0,0,0,0,-5,5,40,10,8,0,67,620,990,966.6,23.4,0.279,0.176,0.00755,0.455,0.0195,3,0.195,0.65,0.0278,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1996-04-02,1995,7,27,93,687.61,0.22,5,Dry,40,10,8,5,62,125,0.18,562.6,0.82,562.6,0,0,0,0,-5,5,40,10,8,0,67,621,990,966.7,23.3,0.279,0.177,0.00757,0.456,0.0195,3,0.196,0.652,0.0279,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1996-04-03,1995,7,27,94,685.7,0.22,5,Dry,40,10,8,5,62,125,0.18,560.7,0.82,560.7,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00752,0.454,0.0194,3,0.195,0.648,0.0278,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1996-04-04,1995,7,27,95,683.24,0.22,5,Dry,40,10,8,5,62,125,0.18,558.2,0.82,558.2,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00744,0.451,0.0193,3,0.194,0.644,0.0276,22.7,0.951,0.975,0.927,39.4,38.5,115,2770
1996-04-05,1995,7,27,96,680.77,0.22,5,Dry,40,10,8,5,62,125,0.18,555.8,0.82,555.8,0,0,0,0,-5,5,40,10,8,0,67,614,990,966.6,23.4,0.275,0.172,0.00737,0.448,0.0191,3,0.193,0.64,0.0274,22.7,0.951,0.974,0.927,39.3,38.3,115,2760
1996-04-06,1995,7,27,97,676.67,0.22,5,Dry,40,10,8,5,62,125,0.18,551.7,0.81,551.7,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00725,0.443,0.0189,3,0.191,0.633,0.0271,22.8,0.951,0.974,0.926,39,38,114,2740
1996-04-07,1995,7,28,98,673.12,0.23,5,Dry,40,10,8,5,62,125,0.19,548.1,0.81,548.1,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00714,0.438,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
1996-04-08,1995,7,28,99,669.02,0.23,5,Dry,40,10,8,5,62,125,0.19,544,0.81,544,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.269,0.164,0.00702,0.433,0.0185,3,0.187,0.62,0.0265,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
1996-04-09,1995,7,28,100,663.82,0.23,5,Dry,40,10,8,5,62,125,0.19,538.8,0.81,538.8,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00686,0.427,0.0182,3,0.185,0.612,0.0261,22.8,0.95,0.972,0.923,38.2,37.1,111,2670
1996-04-10,1995,7,28,101,659.17,0.23,5,Dry,40,10,8,5,62,125,0.19,534.2,0.81,534.2,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00673,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
1996-04-11,1995,7,28,102,652.88,0.23,5,Dry,40,10,8,5,62,125,0.19,527.9,0.81,527.9,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.259,0.154,0.00654,0.413,0.0176,3,0.18,0.593,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1996-04-12,1995,7,28,103,647.14,0.23,5,Dry,40,10,8,5,62,125,0.19,522.1,0.81,522.1,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
1996-04-13,1995,7,28,104,640.85,0.24,5,Dry,40,10,8,5,62,125,0.2,515.9,0.81,515.9,0,0,0,0,-5,5,40,10,8,0,67,574,990,966.5,23.5,0.253,0.146,0.00619,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.919,36.7,35.6,107,2560
1996-04-14,1995,7,29,105,633.47,0.24,5,Dry,40,10,8,5,62,125,0.2,508.5,0.8,508.5,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.141,0.00597,0.389,0.0165,3,0.171,0.56,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
1996-04-15,1995,7,29,106,626.63,0.24,5,Dry,40,10,8,5,62,125,0.2,501.6,0.8,501.6,0,0,0,0,-5,5,40,10,8,0,67,560,990,966.4,23.6,0.245,0.136,0.00577,0.381,0.0161,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.8,34.7,104,2500
1996-04-16,1995,7,29,107,619.25,0.25,5,Dry,40,10,8,5,62,125,0.2,494.3,0.8,494.3,0,0,0,0,-5,5,40,10,8,0,67,552,990,966.4,23.6,0.24,0.132,0.0056,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
1996-04-17,1995,7,29,108,610.77,0.25,5,Dry,40,10,8,5,62,125,0.2,485.8,0.8,485.8,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.128,0.00542,0.364,0.0154,2,0.27,0.634,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
1996-04-18,1995,7,29,109,602.85,0.25,5,Dry,40,10,8,5,62,125,0.21,477.9,0.79,477.9,0,0,0,0,-5,5,40,10,8,0,67,536,990,966.3,23.7,0.231,0.125,0.00526,0.356,0.015,2,0.265,0.621,0.0262,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
1996-04-19,1995,7,29,110,593.27,0.26,5,Dry,40,10,8,5,62,125,0.21,468.3,0.79,468.3,0,0,0,0,-5,5,40,10,8,0,67,526,990,966.3,23.7,0.226,0.12,0.00506,0.346,0.0146,2,0.259,0.604,0.0255,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
1996-04-20,1995,7,29,111,584.25,0.26,5,Dry,40,10,8,5,62,125,0.21,459.3,0.79,459.3,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.116,0.00487,0.336,0.0141,2,0.252,0.589,0.0248,23.2,0.957,0.98,0.938,50,48.2,96.4,2310
1996-04-21,1995,7,30,112,575.23,0.27,5,Dry,40,10,8,5,62,125,0.22,450.2,0.78,450.2,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.112,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.3,2310
1996-04-22,1995,7,30,113,565.66,0.27,5,Dry,40,10,8,5,62,125,0.22,440.7,0.78,440.7,0,0,0,0,-5,5,40,10,8,0,67,499,990,966.1,23.9,0.212,0.107,0.00449,0.319,0.0134,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
1996-04-23,1995,7,30,114,556.09,0.28,5,Dry,40,10,8,5,62,125,0.23,431.1,0.78,431.1,0,0,0,0,-5,5,40,10,8,0,67,489,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
1996-04-24,1995,7,30,115,546.52,0.28,5,Dry,40,10,8,5,62,125,0.23,421.5,0.77,421.5,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.098,0.00409,0.303,0.0126,2,0.227,0.53,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
1996-04-25,1995,7,30,116,536.95,0.29,5,Dry,40,10,8,5,62,125,0.23,411.9,0.77,411.9,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.201,0.0934,0.0039,0.295,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.8,2130
1996-04-26,1995,7,30,117,527.38,0.29,5,Dry,40,10,8,5,62,125,0.24,402.4,0.76,402.4,0,0,0,0,-5,5,40,10,8,0,67,460,990,966,24,0.198,0.0889,0.0037,0.287,0.0119,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.9,2090
1996-04-27,1995,7,30,118,517.81,0.3,5,Dry,40,10,8,5,62,125,0.24,392.8,0.76,392.8,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0844,0.00351,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.3,42.5,84.9,2040
1996-04-28,1995,7,31,119,508.24,0.3,5,Dry,40,10,8,5,62,125,0.25,383.2,0.75,383.2,0,0,0,0,-5,5,40,10,8,0,67,441,990,965.9,24.1,0.191,0.0799,0.00331,0.271,0.0112,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.3,41.5,83,1990
1996-04-29,1995,7,31,120,498.67,0.31,5,Dry,40,10,8,5,62,125,0.25,373.7,0.75,373.7,0,0,0,0,-5,5,40,10,8,0,67,432,990,965.8,24.2,0.188,0.0754,0.00312,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.9,1940
1996-04-30,1995,7,31,121,489.1,0.32,5,Dry,40,10,8,5,62,125,0.26,364.1,0.74,364.1,0,0,0,0,-5,5,40,10,8,0,67,422,990,965.8,24.2,0.185,0.0709,0.00293,0.255,0.0106,2,0.188,0.444,0.0183,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
1996-05-01,1995,8,31,122,481.17,0.32,5,Dry,42,9,8,6,82,147,0.31,334.2,0.69,334.2,0,0,0,0,-6,6,42,9,8,0,88,393,990,965.8,24.2,0.174,0.0567,0.00234,0.231,0.00953,2,0.168,0.399,0.0165,23.8,0.946,0.97,0.918,37,35.8,71.7,1720
1996-05-02,1995,8,31,123,472.69,0.33,5,Dry,42,9,8,6,82,147,0.31,325.7,0.69,325.7,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00923,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,35,69.9,1680
1996-05-03,1995,8,31,124,464.76,0.33,5,Dry,42,9,8,6,82,147,0.32,317.8,0.68,317.8,0,0,0,0,-6,6,42,9,8,0,88,377,990,965.7,24.3,0.169,0.049,0.00202,0.217,0.00895,2,0.157,0.374,0.0154,23.9,0.944,0.97,0.915,35.2,34.1,68.3,1640
1996-05-04,1995,8,31,125,456.83,0.34,5,Dry,42,9,8,6,82,147,0.32,309.8,0.68,309.8,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0452,0.00186,0.211,0.00867,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
1996-05-05,1995,8,32,126,448.9,0.34,5,Dry,42,9,8,6,82,147,0.33,301.9,0.67,301.9,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0415,0.0017,0.204,0.00838,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,64.9,1560
1996-05-06,1995,8,32,127,442.06,0.34,5,Dry,42,9,8,6,82,147,0.33,295.1,0.67,295.1,0,0,0,0,-6,6,42,9,8,0,88,354,990,965.6,24.4,0.16,0.0383,0.00157,0.199,0.00814,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.912,32.7,31.7,63.5,1520
1996-05-07,1995,8,32,128,434.68,0.35,5,Dry,42,9,8,6,82,147,0.34,287.7,0.66,287.7,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.0348,0.00142,0.193,0.00788,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,31,61.9,1490
1996-05-08,1995,8,32,129,427.3,0.35,5,Dry,42,9,8,6,82,147,0.34,280.3,0.66,280.3,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00762,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
1996-05-09,1995,8,32,130,419.92,0.36,5,Dry,42,9,8,6,82,147,0.35,272.9,0.65,272.9,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0278,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
1996-05-10,1995,8,32,131,413.08,0.37,5,Dry,42,9,8,6,82,147,0.36,266.1,0.64,266.1,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0246,0.001,0.175,0.00712,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
1996-05-11,1995,8,32,132,406.24,0.37,5,Dry,42,9,8,6,82,147,0.36,259.2,0.64,259.2,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0214,0.000869,0.169,0.00689,2,0.117,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1996-05-12,1995,8,33,133,400.5,0.37,5,Dry,42,9,8,6,82,147,0.37,253.5,0.63,253.5,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0187,0.000758,0.164,0.00669,2,0.114,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
1996-05-13,1995,8,33,134,394.21,0.38,5,Dry,42,9,8,6,82,147,0.37,247.2,0.63,247.2,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.000681,0.16,0.00651,2,0.109,0.27,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
1996-05-14,1995,8,33,135,387.92,0.38,5,Dry,42,9,8,6,82,147,0.38,240.9,0.62,240.9,0,0,0,0,-6,6,42,9,8,0,88,300,990,965.3,24.7,0.141,0.0162,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
1996-05-15,1995,8,33,136,381.63,0.39,5,Dry,42,9,8,6,82,147,0.39,234.6,0.61,234.6,0,0,0,0,-6,6,42,9,8,0,88,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
1996-05-16,1995,8,33,137,375.89,0.39,5,Dry,42,9,8,6,82,147,0.39,228.9,0.61,228.9,0,0,0,0,-6,6,42,9,8,0,88,288,990,965.3,24.7,0.137,0.0152,0.000615,0.152,0.00616,1,0.252,0.404,0.0163,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
1996-05-17,1995,8,33,138,370.15,0.4,5,Dry,42,9,8,6,82,147,0.4,223.2,0.6,223.2,0,0,0,0,-6,6,42,9,8,0,88,282,990,965.3,24.7,0.135,0.0147,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
1996-05-18,1995,8,33,139,365.5,0.4,5,Dry,42,9,8,6,82,147,0.4,218.5,0.6,218.5,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.133,0.0143,0.000578,0.148,0.00597,1,0.237,0.385,0.0156,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
1996-05-19,1995,8,34,140,360.31,0.41,5,Dry,42,9,8,6,82,147,0.41,213.3,0.59,213.3,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00587,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
1996-05-20,1995,8,34,141,355.11,0.41,5,Dry,42,9,8,6,82,147,0.41,208.1,0.59,208.1,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.000541,0.143,0.00577,1,0.223,0.367,0.0148,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
1996-05-21,1995,8,34,142,349.92,0.42,5,Dry,42,9,8,6,82,147,0.42,202.9,0.58,202.9,0,0,0,0,-6,6,42,9,8,0,88,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
1996-05-22,1995,8,34,143,344.72,0.42,5,Dry,42,9,8,6,82,147,0.43,197.7,0.57,197.7,0,0,0,0,-6,6,42,9,8,0,88,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00558,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
1996-05-23,1995,8,34,144,340.07,0.43,5,Dry,42,9,8,6,82,147,0.43,193.1,0.57,193.1,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.124,0.0122,0.000488,0.137,0.00549,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
1996-05-24,1995,8,34,145,335.42,0.43,5,Dry,42,9,8,6,82,147,0.44,188.4,0.56,188.4,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0118,0.000472,0.135,0.0054,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.2,42.4,42.4,1020
1996-05-25,1995,8,34,146,330.77,0.44,5,Dry,42,9,8,6,82,147,0.44,183.8,0.56,183.8,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.323,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
1996-05-26,1995,8,35,147,327.22,0.44,5,Dry,42,9,8,6,82,147,0.45,180.2,0.55,180.2,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00525,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.3,40.5,40.5,971
1996-05-27,1995,8,35,148,323.12,0.45,5,Dry,42,9,8,6,82,147,0.46,176.1,0.55,176.1,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.309,0.0124,24.7,0.948,0.977,0.926,40.4,39.5,39.5,947
1996-05-28,1995,8,35,149,319.02,0.45,5,Dry,42,9,8,6,82,147,0.46,172,0.54,172,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000415,0.127,0.0051,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,923
1996-05-29,1995,8,35,150,314.92,0.46,5,Dry,42,9,8,6,82,147,0.47,167.9,0.53,167.9,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.01,0.000401,0.126,0.00502,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,899
1996-05-30,1995,8,35,151,310.81,0.46,5,Dry,42,9,8,6,82,147,0.47,163.8,0.53,163.8,0,0,0,0,-6,6,42,9,8,0,88,223,990,965,25,0.114,0.00967,0.000386,0.124,0.00494,1,0.164,0.287,0.0115,24.8,0.944,0.971,0.916,37.5,36.4,36.4,875
1996-05-31,1995,8,35,152,306.71,0.47,5,Dry,42,9,8,6,82,147,0.48,159.7,0.52,159.7,0,0,0,0,-6,6,42,9,8,0,88,219,990,964.9,25.1,0.113,0.00933,0.000372,0.122,0.00487,1,0.158,0.28,0.0112,24.8,0.943,0.97,0.914,36.6,35.5,35.5,852
1996-06-01,1995,9,35,153,303.16,0.47,5,Dry,39,9,7,5,59,119,0.39,184.2,0.61,184.2,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000455,0.131,0.00524,1,0.191,0.322,0.0129,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1996-06-02,1995,9,36,154,299.6,0.47,5,Dry,39,9,7,5,59,119,0.4,180.6,0.6,180.6,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000442,0.13,0.00517,1,0.186,0.316,0.0126,24.8,0.949,0.98,0.929,41.7,40.8,40.8,979
1996-06-03,1995,9,36,155,296.05,0.48,5,Dry,39,9,7,5,59,119,0.4,177.1,0.6,177.1,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.00511,1,0.182,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
1996-06-04,1995,9,36,156,293.59,0.48,5,Dry,39,9,7,5,59,119,0.41,174.6,0.59,174.6,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000421,0.127,0.00506,1,0.178,0.305,0.0122,24.8,0.947,0.977,0.925,40.2,39.3,39.3,943
1996-06-05,1995,9,36,157,290.58,0.48,5,Dry,39,9,7,5,59,119,0.41,171.6,0.59,171.6,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.115,0.0103,0.000411,0.126,0.00501,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.6,38.6,925
1996-06-06,1995,9,36,158,287.57,0.49,5,Dry,39,9,7,5,59,119,0.41,168.6,0.59,168.6,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.114,0.0101,0.000401,0.125,0.00495,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
1996-06-07,1995,9,36,159,284.56,0.49,5,Dry,39,9,7,5,59,119,0.42,165.6,0.58,165.6,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.113,0.00982,0.00039,0.123,0.0049,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37.1,37.1,889
1996-06-08,1995,9,36,160,281.56,0.5,5,Dry,39,9,7,5,59,119,0.42,162.6,0.58,162.6,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.00957,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
1996-06-09,1995,9,37,161,278.55,0.5,5,Dry,39,9,7,5,59,119,0.43,159.6,0.57,159.6,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.111,0.00931,0.00037,0.121,0.00479,1,0.158,0.278,0.0111,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
1996-06-10,1995,9,37,162,275.54,0.5,5,Dry,39,9,7,5,59,119,0.43,156.5,0.57,156.5,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00906,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,839
1996-06-11,1995,9,37,163,272.53,0.51,5,Dry,39,9,7,5,59,119,0.44,153.5,0.56,153.5,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.0088,0.000349,0.118,0.00468,1,0.15,0.268,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
1996-06-12,1995,9,37,164,269.52,0.51,5,Dry,39,9,7,5,59,119,0.44,150.5,0.56,150.5,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00854,0.000339,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1996-06-13,1995,9,37,165,267.06,0.52,5,Dry,39,9,7,5,59,119,0.45,148.1,0.55,148.1,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00834,0.00033,0.116,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,792
1996-06-14,1995,9,37,166,264.6,0.52,5,Dry,39,9,7,5,59,119,0.45,145.6,0.55,145.6,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.106,0.00813,0.000322,0.114,0.00453,1,0.139,0.254,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,779
1996-06-15,1995,9,37,167,262.14,0.52,5,Dry,39,9,7,5,59,119,0.45,143.1,0.55,143.1,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.00792,0.000314,0.113,0.00449,1,0.136,0.249,0.00987,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1996-06-16,1995,9,38,168,259.68,0.53,5,Dry,39,9,7,5,59,119,0.46,140.7,0.54,140.7,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00771,0.000305,0.112,0.00445,1,0.132,0.245,0.00969,25,0.935,0.97,0.907,32.3,31.3,31.3,752
1996-06-17,1995,9,38,169,257.22,0.53,5,Dry,39,9,7,5,59,119,0.46,138.2,0.54,138.2,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.0075,0.000297,0.111,0.0044,1,0.129,0.24,0.00951,25,0.934,0.97,0.906,31.7,30.7,30.7,738
1996-06-18,1995,9,38,170,254.76,0.53,5,Dry,39,9,7,5,59,119,0.47,135.8,0.53,135.8,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00729,0.000288,0.11,0.00436,1,0.126,0.236,0.00933,25,0.933,0.97,0.905,31.1,30.2,30.2,724
1996-06-19,1995,9,38,171,252.3,0.54,5,Dry,39,9,7,5,59,119,0.47,133.3,0.53,133.3,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00708,0.00028,0.109,0.00431,1,0.122,0.232,0.00915,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
1996-06-20,1995,9,38,172,249.84,0.54,5,Dry,39,9,7,5,59,119,0.48,130.8,0.52,130.8,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00687,0.000272,0.108,0.00427,1,0.119,0.227,0.00898,25.1,0.931,0.97,0.903,30,29.1,29.1,697
1996-06-21,1995,9,38,173,247.38,0.55,5,Dry,39,9,7,5,59,119,0.48,128.4,0.52,128.4,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00666,0.000263,0.107,0.00422,1,0.116,0.223,0.0088,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
1996-06-22,1995,9,38,174,246.01,0.55,5,Dry,39,9,7,5,59,119,0.48,127,0.52,127,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0998,0.00655,0.000258,0.106,0.0042,1,0.114,0.22,0.0087,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
1996-06-23,1995,9,39,175,244.1,0.55,5,Dry,39,9,7,5,59,119,0.49,125.1,0.51,125.1,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0991,0.00638,0.000252,0.105,0.00416,1,0.111,0.217,0.00856,25.1,0.929,0.97,0.901,28.6,27.8,27.8,666
1996-06-24,1995,9,39,176,242.18,0.56,5,Dry,39,9,7,5,59,119,0.49,123.2,0.51,123.2,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0984,0.00622,0.000245,0.105,0.00413,1,0.109,0.213,0.00842,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
1996-06-25,1995,9,39,177,240.27,0.56,5,Dry,39,9,7,5,59,119,0.49,121.3,0.51,121.3,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0977,0.00606,0.000239,0.104,0.00409,1,0.106,0.21,0.00828,25.1,0.926,0.97,0.899,27.7,26.9,26.9,645
1996-06-26,1995,9,39,178,238.35,0.56,5,Dry,39,9,7,5,59,119,0.5,119.3,0.5,119.3,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0971,0.00589,0.000232,0.103,0.00406,1,0.104,0.207,0.00814,25.2,0.925,0.97,0.897,27.2,26.4,26.4,634
1996-06-27,1995,9,39,179,236.44,0.57,5,Dry,39,9,7,5,59,119,0.5,117.4,0.5,117.4,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0964,0.00573,0.000226,0.102,0.00402,1,0.101,0.203,0.008,25.2,0.924,0.97,0.896,26.8,26,26,624
1996-06-28,1995,9,39,180,234.52,0.57,5,Dry,39,9,7,5,59,119,0.51,115.5,0.49,115.5,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0957,0.00557,0.000219,0.101,0.00399,1,0.0985,0.2,0.00787,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
1996-06-29,1995,9,39,181,232.61,0.58,5,Dry,39,9,7,5,59,119,0.51,113.6,0.49,113.6,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.095,0.00541,0.000213,0.1,0.00395,1,0.0959,0.196,0.00773,25.2,0.921,0.97,0.893,25.9,25.1,25.1,602
1996-06-30,1995,9,40,182,230.7,0.58,5,Dry,39,9,7,5,59,119,0.52,111.7,0.48,111.7,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0944,0.00524,0.000206,0.0996,0.00392,1,0.0933,0.193,0.00759,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
1996-07-01,1995,10,40,183,228.78,0.58,5,Dry,37,8,6,4,53,108,0.47,120.8,0.53,120.8,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00817,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
1996-07-02,1995,10,40,184,225.77,0.59,5,Dry,37,8,6,4,53,108,0.48,117.8,0.52,117.8,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00576,0.000226,0.101,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
1996-07-03,1995,10,40,185,223.31,0.6,5,Dry,37,8,6,4,53,108,0.48,115.3,0.52,115.3,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00555,0.000218,0.0998,0.00392,1,0.0982,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
1996-07-04,1995,10,40,186,221.95,0.6,5,Dry,37,8,6,4,53,108,0.49,114,0.51,114,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00544,0.000213,0.0992,0.00389,1,0.0963,0.196,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
1996-07-05,1995,10,40,187,220.03,0.61,5,Dry,37,8,6,4,53,108,0.49,112,0.51,112,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00527,0.000207,0.0983,0.00386,1,0.0937,0.192,0.00754,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
1996-07-06,1995,10,40,188,218.12,0.61,5,Dry,37,8,6,4,53,108,0.49,110.1,0.51,110.1,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.00511,0.0002,0.0975,0.00383,1,0.0912,0.189,0.0074,25.3,0.918,0.97,0.891,25.1,24.3,24.3,584
1996-07-07,1995,10,41,189,216.2,0.62,5,Dry,37,8,6,4,53,108,0.5,108.2,0.5,108.2,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0917,0.00495,0.000194,0.0967,0.00379,1,0.0886,0.185,0.00726,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1996-07-08,1995,10,41,190,214.29,0.63,5,Dry,37,8,6,4,53,108,0.5,106.3,0.5,106.3,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00478,0.000188,0.0958,0.00376,1,0.086,0.182,0.00713,25.3,0.915,0.97,0.888,24.2,23.4,23.4,563
1996-07-09,1995,10,41,191,212.38,0.63,5,Dry,37,8,6,4,53,108,0.51,104.4,0.49,104.4,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0904,0.00462,0.000181,0.095,0.00372,1,0.0834,0.178,0.00699,25.3,0.914,0.97,0.887,23.7,23,23,552
1996-07-10,1995,10,41,192,210.46,0.64,5,Dry,37,8,6,4,53,108,0.51,102.5,0.49,102.5,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0897,0.00446,0.000175,0.0942,0.00369,1,0.0808,0.175,0.00685,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
1996-07-11,1995,10,41,193,208.55,0.64,5,Dry,37,8,6,4,53,108,0.52,100.5,0.48,100.5,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.089,0.0043,0.000168,0.0933,0.00365,1,0.0782,0.172,0.00671,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1996-07-12,1995,10,41,194,206.63,0.65,5,Dry,37,8,6,4,53,108,0.52,98.63,0.48,98.63,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0883,0.00413,0.000162,0.0925,0.00362,1,0.0757,0.168,0.00658,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-07-13,1995,10,41,195,204.72,0.66,5,Dry,37,8,6,4,53,108,0.53,96.72,0.47,96.72,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0877,0.00397,0.000155,0.0916,0.00358,1,0.0731,0.165,0.00644,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,202.81,0.66,5,Dry,37,8,6,4,53,108,0.53,94.81,0.47,94.81,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00381,0.000149,0.0908,0.00355,1,0.0705,0.161,0.0063,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,200.89,0.67,5,Dry,37,8,6,4,53,108,0.54,92.89,0.46,92.89,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0863,0.00365,0.000142,0.09,0.00351,1,0.0679,0.158,0.00617,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,198.98,0.68,5,Dry,37,8,6,4,53,108,0.54,90.98,0.46,90.98,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00348,0.000136,0.0891,0.00348,1,0.0653,0.154,0.00603,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,197.61,0.68,5,Dry,37,8,6,4,53,108,0.55,89.61,0.45,89.61,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00337,0.000132,0.0885,0.00346,1,0.0635,0.152,0.00594,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,196.24,0.69,5,Dry,37,8,6,4,53,108,0.55,88.24,0.45,88.24,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0847,0.00325,0.000127,0.0879,0.00344,1,0.0616,0.15,0.00584,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,194.88,0.69,5,Dry,37,8,6,4,53,108,0.55,86.88,0.45,86.88,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0842,0.00313,0.000123,0.0873,0.00341,1,0.0598,0.147,0.00575,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,193.51,0.7,5,Dry,37,8,6,4,53,108,0.56,85.51,0.44,85.51,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0837,0.00302,0.000118,0.0867,0.00339,1,0.0579,0.145,0.00565,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,192.14,0.7,5,Dry,37,8,6,4,53,108,0.56,84.14,0.44,84.14,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0832,0.0029,0.000113,0.0861,0.00337,1,0.0561,0.142,0.00556,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,190.77,0.71,5,Dry,37,8,6,4,53,108,0.57,82.77,0.43,82.77,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00279,0.000109,0.0855,0.00334,1,0.0542,0.14,0.00546,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,189.41,0.71,5,Dry,37,8,6,4,53,108,0.57,81.41,0.43,81.41,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0823,0.00267,0.000104,0.0849,0.00332,1,0.0524,0.137,0.00537,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,188.04,0.72,5,Dry,37,8,6,4,53,108,0.57,80.04,0.43,80.04,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0818,0.00255,0.0000998,0.0843,0.0033,1,0.0506,0.135,0.00527,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,186.67,0.73,5,Dry,37,8,6,4,53,108,0.58,78.67,0.42,78.67,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0813,0.00244,0.0000953,0.0837,0.00327,1,0.0487,0.132,0.00518,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,185.31,0.73,5,Dry,37,8,6,4,53,108,0.58,77.31,0.42,77.31,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0808,0.00232,0.0000908,0.0831,0.00325,1,0.0469,0.13,0.00508,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,183.94,0.74,5,Dry,37,8,6,4,53,108,0.59,75.94,0.41,75.94,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.0022,0.0000862,0.0825,0.00323,1,0.045,0.128,0.00499,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,182.57,0.74,5,Dry,37,8,6,4,53,108,0.59,74.57,0.41,74.57,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0798,0.00209,0.0000817,0.0819,0.00321,1,0.0432,0.125,0.00489,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,181.2,0.74,5,Dry,37,8,6,4,53,108,0.6,73.2,0.4,73.2,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0794,0.00197,0.0000771,0.0813,0.00318,1,0.0413,0.123,0.0048,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,179.84,0.75,5,Dry,37,8,6,4,53,108,0.6,71.84,0.4,71.84,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0789,0.00186,0.0000726,0.0807,0.00316,1,0.0395,0.12,0.0047,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,178.47,0.75,5,Dry,37,8,6,4,53,108,0.6,70.47,0.4,70.47,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0784,0.00174,0.0000681,0.0801,0.00314,1,0.0376,0.118,0.00461,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,177.1,0.76,5,Dry,34,7,5,3,44,93,0.53,84.1,0.47,84.1,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.0029,0.000113,0.0843,0.0033,1,0.056,0.14,0.00549,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,174.1,0.77,5,Dry,34,7,5,3,44,93,0.53,81.1,0.47,81.1,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.052,0.135,0.00528,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,171.09,0.78,5,Dry,34,7,5,3,44,93,0.54,78.09,0.46,78.09,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00239,0.0000935,0.0817,0.0032,1,0.0479,0.13,0.00508,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,168.08,0.79,5,Dry,34,7,5,3,44,93,0.55,75.08,0.45,75.08,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00213,0.0000835,0.0804,0.00315,1,0.0439,0.124,0.00487,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,165.62,0.8,5,Dry,34,7,5,3,44,93,0.56,72.62,0.44,72.62,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00192,0.0000753,0.0793,0.00311,1,0.0405,0.12,0.00469,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,163.16,0.8,5,Dry,34,7,5,3,44,93,0.57,70.16,0.43,70.16,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000671,0.0782,0.00307,1,0.0372,0.115,0.00452,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,160.7,0.81,5,Dry,34,7,5,3,44,93,0.58,67.7,0.42,67.7,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.0015,0.000059,0.0772,0.00302,1,0.0339,0.111,0.00435,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,158.24,0.82,5,Dry,34,7,5,3,44,93,0.59,65.24,0.41,65.24,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0748,0.0013,0.0000508,0.0761,0.00298,1,0.0306,0.107,0.00418,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,156.87,0.83,5,Dry,34,7,5,3,44,93,0.59,63.87,0.41,63.87,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00118,0.0000462,0.0755,0.00296,1,0.0287,0.104,0.00408,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,154.95,0.84,5,Dry,34,7,5,3,44,93,0.6,61.95,0.4,61.95,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.00102,0.0000398,0.0746,0.00293,1,0.0261,0.101,0.00395,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,153.04,0.84,5,Dry,34,7,5,3,44,93,0.61,60.04,0.39,60.04,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000853,0.0000335,0.0738,0.00289,1,0.0236,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,151.13,0.85,5,Dry,34,7,5,3,44,93,0.61,58.13,0.39,58.13,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000691,0.0000271,0.073,0.00286,1,0.021,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,149.21,0.86,5,Dry,34,7,5,3,44,93,0.62,56.21,0.38,56.21,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000528,0.0000207,0.0721,0.00283,1,0.0184,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,147.3,0.86,5,Dry,34,7,5,3,44,93,0.63,54.3,0.37,54.3,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000365,0.0000143,0.0713,0.0028,1,0.0158,0.0871,0.00342,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,145.38,0.87,5,Dry,34,7,5,3,44,93,0.64,52.38,0.36,52.38,0,0,0,0,-3,3,34,7,5,0,47,98.4,990,964.5,25.5,0.0708,0.000202,0.00000793,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,144.02,0.87,5,Dry,34,7,5,3,44,93,0.65,51.02,0.35,51.02,0,0,0,0,-3,3,34,7,5,0,47,97,990,964.5,25.5,0.0708,0.0000867,0.0000034,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,142.65,0.88,5,Dry,34,7,5,3,44,93,0.65,49.65,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,141.28,0.88,5,Dry,34,7,5,3,44,93,0.66,48.28,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,139.92,0.88,5,Dry,34,7,5,3,44,93,0.67,46.92,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,138.55,0.89,5,Dry,34,7,5,3,44,93,0.67,45.55,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,137.18,0.89,5,Dry,34,7,5,3,44,93,0.68,44.18,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,135.81,0.9,5,Dry,34,7,5,3,44,93,0.69,42.81,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,134.45,0.9,5,Dry,34,7,5,3,44,93,0.69,41.45,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,133.08,0.9,5,Dry,34,7,5,3,44,93,0.7,40.08,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,131.71,0.91,5,Dry,34,7,5,3,44,93,0.71,38.71,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,130.35,0.91,5,Dry,34,7,5,3,44,93,0.71,37.35,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,130.07,0.91,5,Dry,34,7,5,3,44,93,0.71,37.07,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
