date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-28,1995,11,48,241,129.25,0.91,5,Dry,34,7,5,3,44,93,0.72,36.25,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,128.43,0.92,5,Dry,34,7,5,3,44,93,0.72,35.43,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,127.61,0.92,5,Dry,34,7,5,3,44,93,0.73,34.61,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,126.79,0.92,5,Dry,34,7,5,3,44,93,0.73,33.79,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,124.88,0.92,5,Dry,30,6,4,2,30,72,0.58,52.88,0.42,52.88,0,0,0,0,-2,2,30,6,4,0,32,92.9,990,964.5,25.5,0.0708,0.000245,0.0000096,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,121.87,0.93,5,Dry,30,6,4,2,30,72,0.59,49.87,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,120.5,0.93,5,Dry,30,6,4,2,30,72,0.6,48.5,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,118.59,0.93,5,Dry,30,6,4,2,30,72,0.61,46.59,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,116.67,0.94,5,Dry,30,6,4,2,30,72,0.62,44.67,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,114.76,0.94,5,Dry,30,6,4,2,30,72,0.63,42.76,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,112.85,0.94,5,Dry,30,6,4,2,30,72,0.64,40.85,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,110.93,0.95,5,Dry,30,6,4,2,30,72,0.65,38.93,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,109.02,0.95,5,Dry,30,6,4,2,30,72,0.66,37.02,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,107.65,0.95,5,Dry,30,6,4,2,30,72,0.67,35.65,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,106.28,0.96,5,Dry,30,6,4,2,30,72,0.68,34.28,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,104.92,0.96,5,Dry,30,6,4,2,30,72,0.69,32.92,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,103.55,0.96,5,Dry,30,6,4,2,30,72,0.69,31.55,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,102.18,0.96,5,Dry,30,6,4,2,30,72,0.7,30.18,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,100.81,0.96,5,Dry,30,6,4,2,30,72,0.71,28.81,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,100.54,0.96,5,Dry,30,6,4,2,30,72,0.72,28.54,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,99.72,0.96,5,Dry,30,6,4,2,30,72,0.72,27.72,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,97.81,0.97,5,Dry,30,6,4,2,30,72,0.74,25.81,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,96.44,0.97,5,Dry,30,6,4,2,30,72,0.75,24.44,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,96.17,0.97,5,Dry,30,6,4,2,30,72,0.75,24.17,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,95.35,0.97,5,Dry,30,6,4,2,30,72,0.76,23.35,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,94.52,0.97,5,Dry,30,6,4,2,30,72,0.76,22.52,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,93.7,0.97,5,Dry,30,6,4,2,30,72,0.77,21.7,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,92.88,0.97,5,Dry,30,6,4,2,30,72,0.78,20.88,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,92.06,0.97,5,Dry,30,6,4,2,30,72,0.78,20.06,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,91.24,0.97,5,Dry,30,6,4,2,30,72,0.79,19.24,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,90.42,0.97,5,Dry,30,6,4,2,30,72,0.8,18.42,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,89.6,0.97,5,Dry,30,6,4,2,30,72,0.8,17.6,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,88.78,0.98,5,Dry,30,6,4,2,30,72,0.81,16.78,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,87.96,0.98,5,Dry,30,6,4,2,30,72,0.82,15.96,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,87.14,0.98,5,Dry,24,4,2,2,20,52,0.6,35.14,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,86.32,0.98,5,Dry,24,4,2,2,20,52,0.6,34.32,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,86.05,0.98,5,Dry,24,4,2,2,20,52,0.6,34.05,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,85.77,0.98,5,Dry,24,4,2,2,20,52,0.61,33.77,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,85.5,0.98,5,Dry,24,4,2,2,20,52,0.61,33.5,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,85.23,0.98,5,Dry,24,4,2,2,20,52,0.61,33.23,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,84.95,0.98,5,Dry,24,4,2,2,20,52,0.61,32.95,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,84.68,0.98,5,Dry,24,4,2,2,20,52,0.61,32.68,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,84.41,0.98,5,Dry,24,4,2,2,20,52,0.62,32.41,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,84.13,0.98,5,Dry,24,4,2,2,20,52,0.62,32.13,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,83.86,0.98,5,Dry,24,4,2,2,20,52,0.62,31.86,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,83.59,0.98,5,Dry,24,4,2,2,20,52,0.62,31.59,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,83.31,0.98,5,Dry,24,4,2,2,20,52,0.62,31.31,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,83.04,0.98,5,Dry,24,4,2,2,20,52,0.63,31.04,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,82.77,0.98,5,Dry,24,4,2,2,20,52,0.63,30.77,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,81.95,0.98,5,Dry,24,4,2,2,20,52,0.64,29.95,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,81.67,0.98,5,Dry,24,4,2,2,20,52,0.64,29.67,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,80.85,0.98,5,Dry,24,4,2,2,20,52,0.64,28.85,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,80.58,0.98,5,Dry,24,4,2,2,20,52,0.65,28.58,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,80.31,0.98,5,Dry,24,4,2,2,20,52,0.65,28.31,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,79.49,0.98,5,Dry,24,4,2,2,20,52,0.65,27.49,0.35,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,80.31,0.98,5,Dry,24,4,2,2,20,52,0.65,28.31,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,80.58,0.98,5,Dry,24,4,2,2,20,52,0.65,28.58,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,80.85,0.98,5,Dry,24,4,2,2,20,52,0.64,28.85,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,81.13,0.98,5,Dry,24,4,2,2,20,52,0.64,29.13,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,80.31,0.98,5,Dry,24,4,2,2,20,52,0.65,28.31,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,80.03,0.98,5,Dry,24,4,2,2,20,52,0.65,28.03,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,79.76,0.98,5,Dry,24,4,2,2,20,52,0.65,27.76,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,80.03,0.98,5,Dry,24,4,2,2,20,52,0.65,28.03,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,80.85,0.98,5,Dry,24,4,2,2,20,52,0.64,28.85,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,80.03,0.98,5,Dry,24,4,2,2,20,52,0.65,28.03,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,80.85,0.98,5,Dry,23,4,2,2,19,50,0.62,30.85,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,82.77,0.98,5,Dry,23,4,2,2,19,50,0.6,32.77,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,84.68,0.98,5,Dry,23,4,2,2,19,50,0.59,34.68,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,86.05,0.98,5,Dry,23,4,2,2,19,50,0.58,36.05,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,87.42,0.98,5,Dry,23,4,2,2,19,50,0.57,37.42,0.43,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,87.69,0.98,5,Dry,23,4,2,2,19,50,0.57,37.69,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,88.51,0.98,5,Dry,23,4,2,2,19,50,0.56,38.51,0.43,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,90.42,0.97,5,Dry,23,4,2,2,19,50,0.55,40.42,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,91.79,0.97,5,Dry,23,4,2,2,19,50,0.55,41.79,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,92.06,0.97,5,Dry,23,4,2,2,19,50,0.54,42.06,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,96.17,0.97,5,Dry,23,4,2,2,19,50,0.52,46.17,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,98.63,0.96,5,Dry,23,4,2,2,19,50,0.51,48.63,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,98.35,0.97,5,Dry,23,4,2,2,19,50,0.51,48.35,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,98.08,0.97,5,Dry,23,4,2,2,19,50,0.51,48.08,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,101.09,0.96,5,Dry,23,4,2,2,19,50,0.49,51.09,0.51,51.09,0,0,0,0,-2,2,23,4,2,0,21,80.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,103.55,0.96,5,Dry,23,4,2,2,19,50,0.48,53.55,0.52,53.55,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000302,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,107.65,0.95,5,Dry,23,4,2,2,19,50,0.46,57.65,0.54,57.65,0,0,0,0,-2,2,23,4,2,0,21,86.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,110.66,0.95,5,Dry,23,4,2,2,19,50,0.45,60.66,0.55,60.66,0,0,0,0,-2,2,23,4,2,0,21,89.7,990,964.5,25.5,0.0708,0.000906,0.0000355,0.0717,0.00281,1,0.0244,0.0961,0.00377,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,113.67,0.94,5,Dry,23,4,2,2,19,50,0.44,63.67,0.56,63.67,0,0,0,0,-2,2,23,4,2,0,21,92.7,990,964.5,25.5,0.0708,0.00116,0.0000456,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1996-11-20,1996,2,8,325,116.67,0.94,5,Dry,23,4,2,2,19,50,0.43,66.67,0.57,66.67,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000556,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
1996-11-21,1996,2,8,326,114.76,0.94,5,Dry,23,4,2,2,19,50,0.44,64.76,0.56,64.76,0,0,0,0,-2,2,23,4,2,0,21,93.8,990,964.5,25.5,0.0708,0.00125,0.0000492,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1996-11-22,1996,2,8,327,113.39,0.94,5,Dry,23,4,2,2,19,50,0.44,63.39,0.56,63.39,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000446,0.072,0.00282,1,0.0281,0.1,0.00392,25.4,0.877,0.96,0.841,13.8,13.3,13.3,319
1996-11-23,1996,2,8,328,112.02,0.95,5,Dry,23,4,2,2,19,50,0.45,62.02,0.55,62.02,0,0,0,0,-2,2,23,4,2,0,21,91,990,964.5,25.5,0.0708,0.00102,0.0000401,0.0718,0.00282,1,0.0262,0.0981,0.00385,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,113.94,0.94,5,Dry,23,4,2,2,19,50,0.44,63.94,0.56,63.94,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000465,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.88,0.96,0.844,14,13.4,13.4,323
1996-11-25,1996,2,8,330,116.95,0.94,5,Dry,23,4,2,2,19,50,0.43,66.95,0.57,66.95,0,0,0,0,-2,2,23,4,2,0,21,96,990,964.5,25.5,0.0708,0.00144,0.0000565,0.0723,0.00283,1,0.0329,0.105,0.00412,25.4,0.896,0.96,0.861,14.9,14.3,14.3,344
1996-11-26,1996,2,9,331,119.41,0.93,5,Dry,23,4,2,2,19,50,0.42,69.41,0.58,69.41,0,0,0,0,-2,2,23,4,2,0,21,98.4,990,964.5,25.5,0.0708,0.00165,0.0000647,0.0725,0.00284,1,0.0362,0.109,0.00426,25.4,0.91,0.96,0.874,15.7,15.1,15.1,362
1996-11-27,1996,2,9,332,124.6,0.92,5,Dry,23,4,2,2,19,50,0.4,74.6,0.6,74.6,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.000082,0.0742,0.00291,1,0.0432,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1996-11-28,1996,2,9,333,126.52,0.92,5,Dry,23,4,2,2,19,50,0.4,76.52,0.6,76.52,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00225,0.0000884,0.075,0.00294,1,0.0458,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1996-11-29,1996,2,9,334,126.24,0.92,5,Dry,23,4,2,2,19,50,0.4,76.24,0.6,76.24,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000875,0.0749,0.00294,1,0.0454,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-11-30,1996,2,9,335,124.88,0.92,5,Dry,23,4,2,2,19,50,0.4,74.88,0.6,74.88,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000829,0.0743,0.00291,1,0.0436,0.118,0.00462,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1996-12-01,1996,3,9,336,124.06,0.92,5,Dry,26,4,3,2,24,59,0.48,65.06,0.52,65.06,0,0,0,0,-2,2,26,4,3,0,26,98.1,990,964.5,25.5,0.0708,0.00128,0.0000502,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.85,14.4,13.8,13.8,331
1996-12-02,1996,3,9,337,124.88,0.92,5,Dry,26,4,3,2,24,59,0.47,65.88,0.53,65.88,0,0,0,0,-2,2,26,4,3,0,26,98.9,990,964.5,25.5,0.0708,0.00135,0.0000529,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,337
1996-12-03,1996,3,10,338,127.88,0.92,5,Dry,26,4,3,2,24,59,0.46,68.88,0.54,68.88,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.0016,0.0000629,0.0731,0.00287,1,0.0355,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,14.9,14.9,358
1996-12-04,1996,3,10,339,131.44,0.91,5,Dry,26,4,3,2,24,59,0.45,72.44,0.55,72.44,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.00191,0.0000748,0.0747,0.00293,1,0.0403,0.115,0.00451,25.4,0.927,0.96,0.889,16.7,16,16,385
1996-12-05,1996,3,10,340,130.62,0.91,5,Dry,26,4,3,2,24,59,0.45,71.62,0.55,71.62,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00184,0.0000721,0.0743,0.00291,1,0.0392,0.113,0.00445,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1996-12-06,1996,3,10,341,129.25,0.91,5,Dry,26,4,3,2,24,59,0.46,70.25,0.54,70.25,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00172,0.0000675,0.0737,0.00289,1,0.0373,0.111,0.00435,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1996-12-07,1996,3,10,342,127.88,0.92,5,Dry,26,4,3,2,24,59,0.46,68.88,0.54,68.88,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0715,0.0016,0.0000629,0.0731,0.00287,1,0.0355,0.109,0.00426,25.4,0.907,0.96,0.871,15.6,14.9,14.9,358
1996-12-08,1996,3,10,343,127.61,0.92,5,Dry,26,4,3,2,24,59,0.46,68.61,0.54,68.61,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.000062,0.073,0.00286,1,0.0351,0.108,0.00424,25.4,0.906,0.96,0.869,15.5,14.9,14.9,356
1996-12-09,1996,3,10,344,128.98,0.91,5,Dry,26,4,3,2,24,59,0.46,69.98,0.54,69.98,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000666,0.0736,0.00289,1,0.037,0.111,0.00434,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1996-12-10,1996,3,11,345,130.35,0.91,5,Dry,26,4,3,2,24,59,0.45,71.35,0.55,71.35,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00181,0.0000712,0.0742,0.00291,1,0.0388,0.113,0.00443,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-12-11,1996,3,11,346,132.81,0.9,5,Dry,26,4,3,2,24,59,0.44,73.81,0.56,73.81,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000794,0.0753,0.00295,1,0.0421,0.117,0.0046,25.4,0.934,0.96,0.897,17.2,16.5,16.5,395
1996-12-12,1996,3,11,347,134.72,0.9,5,Dry,26,4,3,2,24,59,0.44,75.72,0.56,75.72,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00219,0.0000857,0.0761,0.00298,1,0.0447,0.121,0.00474,25.4,0.939,0.96,0.902,17.7,17,17,408
1996-12-13,1996,3,11,348,132.81,0.9,5,Dry,26,4,3,2,24,59,0.44,73.81,0.56,73.81,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000794,0.0753,0.00295,1,0.0421,0.117,0.0046,25.4,0.934,0.96,0.897,17.2,16.5,16.5,395
1996-12-14,1996,3,11,349,130.89,0.91,5,Dry,26,4,3,2,24,59,0.45,71.89,0.55,71.89,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00186,0.000073,0.0744,0.00292,1,0.0396,0.114,0.00447,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1996-12-15,1996,3,11,350,132.81,0.9,5,Dry,26,4,3,2,24,59,0.44,73.81,0.56,73.81,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00202,0.0000794,0.0753,0.00295,1,0.0421,0.117,0.0046,25.4,0.934,0.96,0.897,17.2,16.5,16.5,395
1996-12-16,1996,3,11,351,134.72,0.9,5,Dry,26,4,3,2,24,59,0.44,75.72,0.56,75.72,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00219,0.0000857,0.0761,0.00298,1,0.0447,0.121,0.00474,25.4,0.939,0.96,0.902,17.7,17,17,408
1996-12-17,1996,3,12,352,131.71,0.91,5,Dry,26,4,3,2,24,59,0.45,72.71,0.55,72.71,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00193,0.0000757,0.0748,0.00293,1,0.0407,0.115,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1996-12-18,1996,3,12,353,130.35,0.91,5,Dry,26,4,3,2,24,59,0.45,71.35,0.55,71.35,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00181,0.0000712,0.0742,0.00291,1,0.0388,0.113,0.00443,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-12-19,1996,3,12,354,131.71,0.91,5,Dry,26,4,3,2,24,59,0.45,72.71,0.55,72.71,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0728,0.00193,0.0000757,0.0748,0.00293,1,0.0407,0.115,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1996-12-20,1996,3,12,355,135.27,0.9,5,Dry,26,4,3,2,24,59,0.44,76.27,0.56,76.27,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000876,0.0763,0.00299,1,0.0455,0.122,0.00478,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1996-12-21,1996,3,12,356,139.37,0.89,5,Dry,26,4,3,2,24,59,0.42,80.37,0.58,80.37,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00258,0.000101,0.0781,0.00306,1,0.051,0.129,0.00506,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-22,1996,3,12,357,142.38,0.88,5,Dry,26,4,3,2,24,59,0.41,83.38,0.59,83.38,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00284,0.000111,0.0794,0.00312,1,0.0551,0.135,0.00527,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1996-12-23,1996,3,12,358,145.38,0.87,5,Dry,26,4,3,2,24,59,0.41,86.38,0.59,86.38,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0808,0.00317,1,0.0591,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
1996-12-24,1996,3,13,359,148.39,0.86,5,Dry,26,4,3,2,24,59,0.4,89.39,0.6,89.39,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0632,0.145,0.0057,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1996-12-25,1996,3,13,360,149.21,0.86,5,Dry,26,4,3,2,24,59,0.4,90.21,0.6,90.21,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1996-12-26,1996,3,13,361,147.85,0.86,5,Dry,26,4,3,2,24,59,0.4,88.85,0.6,88.85,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1996-12-27,1996,3,13,362,148.67,0.86,5,Dry,26,4,3,2,24,59,0.4,89.67,0.6,89.67,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0636,0.146,0.00572,25.4,0.922,0.964,0.889,20.5,19.8,19.8,476
1996-12-28,1996,3,13,363,151.13,0.85,5,Dry,26,4,3,2,24,59,0.39,92.13,0.61,92.13,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.00014,0.0833,0.00327,1,0.0669,0.15,0.00589,25.4,0.919,0.965,0.887,21,20.3,20.3,488
1996-12-29,1996,3,13,364,154.13,0.84,5,Dry,26,4,3,2,24,59,0.38,95.13,0.62,95.13,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.00015,0.0846,0.00332,1,0.0709,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,503
1996-12-30,1996,3,13,365,155.5,0.83,5,Dry,26,4,3,2,24,59,0.38,96.5,0.62,96.5,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0812,0.00395,0.000155,0.0852,0.00334,1,0.0728,0.158,0.00619,25.4,0.914,0.967,0.884,21.9,21.2,21.2,509
1996-12-31,1996,3,14,366,156.32,0.83,5,Dry,26,4,3,2,24,59,0.38,97.32,0.62,97.32,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-01-01,1996,4,14,1,156.05,0.83,5,Dry,29,5,4,2,33,73,0.47,83.05,0.53,83.05,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00281,0.00011,0.0811,0.00318,1,0.0546,0.136,0.00532,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1997-01-02,1996,4,14,2,155.23,0.84,5,Dry,29,5,4,2,33,73,0.47,82.23,0.53,82.23,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00274,0.000107,0.0807,0.00316,1,0.0535,0.134,0.00526,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1997-01-03,1996,4,14,3,156.05,0.83,5,Dry,29,5,4,2,33,73,0.47,83.05,0.53,83.05,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00281,0.00011,0.0811,0.00318,1,0.0546,0.136,0.00532,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
1997-01-04,1996,4,14,4,157.96,0.83,5,Dry,29,5,4,2,33,73,0.46,84.96,0.54,84.96,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00297,0.000116,0.0819,0.00321,1,0.0572,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1997-01-05,1996,4,14,5,160.42,0.82,5,Dry,29,5,4,2,33,73,0.46,87.42,0.55,87.42,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00318,0.000125,0.083,0.00325,1,0.0605,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1997-01-06,1996,4,14,6,161.24,0.81,5,Dry,29,5,4,2,33,73,0.45,88.24,0.55,88.24,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000127,0.0833,0.00327,1,0.0616,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1997-01-07,1996,4,15,7,160.42,0.82,5,Dry,29,5,4,2,33,73,0.46,87.42,0.55,87.42,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00318,0.000125,0.083,0.00325,1,0.0605,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1997-01-08,1996,4,15,8,159.6,0.82,5,Dry,29,5,4,2,33,73,0.46,86.6,0.54,86.6,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00311,0.000122,0.0826,0.00324,1,0.0594,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1997-01-09,1996,4,15,9,160.42,0.82,5,Dry,29,5,4,2,33,73,0.46,87.42,0.55,87.42,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00318,0.000125,0.083,0.00325,1,0.0605,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1997-01-10,1996,4,15,10,163.43,0.8,5,Dry,29,5,4,2,33,73,0.45,90.43,0.55,90.43,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
1997-01-11,1996,4,15,11,166.44,0.79,5,Dry,29,5,4,2,33,73,0.44,93.44,0.56,93.44,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000145,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1997-01-12,1996,4,15,12,169.45,0.78,5,Dry,29,5,4,2,33,73,0.43,96.45,0.57,96.45,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00395,0.000155,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1997-01-13,1996,4,15,13,172.45,0.77,5,Dry,29,5,4,2,33,73,0.42,99.45,0.58,99.45,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.084,0.0042,0.000165,0.0882,0.00345,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.883,22.6,21.8,21.8,524
1997-01-14,1996,4,16,14,175.46,0.76,5,Dry,29,5,4,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0808,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1997-01-15,1996,4,16,15,178.47,0.75,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1997-01-16,1996,4,16,16,180.93,0.74,5,Dry,29,5,4,2,33,73,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00492,0.000193,0.092,0.0036,1,0.0882,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1997-01-17,1996,4,16,17,183.39,0.74,5,Dry,29,5,4,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0915,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1997-01-18,1996,4,16,18,186.4,0.73,5,Dry,29,5,4,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1997-01-19,1996,4,16,19,189.41,0.71,5,Dry,29,5,4,2,33,73,0.39,116.4,0.61,116.4,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.09,0.00564,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1997-01-20,1996,4,16,20,193.51,0.7,5,Dry,29,5,4,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00599,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1997-01-21,1996,4,17,21,197.06,0.68,5,Dry,29,5,4,2,33,73,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.0063,0.000246,0.099,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1997-01-22,1996,4,17,22,198.43,0.68,5,Dry,29,5,4,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1997-01-23,1996,4,17,23,201.44,0.67,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-01-24,1996,4,17,24,206.09,0.65,5,Dry,29,5,4,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1997-01-25,1996,4,17,25,211.28,0.64,5,Dry,29,5,4,2,33,73,0.35,138.3,0.65,138.3,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.0075,0.000294,0.105,0.00412,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,32,31.1,31.1,746
1997-01-26,1996,4,17,26,214.29,0.63,5,Dry,29,5,4,2,33,73,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00776,0.000304,0.107,0.00418,1,0.133,0.24,0.0094,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
1997-01-27,1996,4,17,27,214.56,0.62,5,Dry,29,5,4,2,33,73,0.34,141.6,0.66,141.6,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.134,0.24,0.00942,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1997-01-28,1996,4,18,28,217.57,0.62,5,Dry,29,5,4,2,33,73,0.34,144.6,0.66,144.6,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00804,0.000315,0.108,0.00424,1,0.138,0.246,0.00964,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
1997-01-29,1996,4,18,29,223.31,0.6,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1997-01-30,1996,4,18,30,230.7,0.58,5,Dry,29,5,4,2,33,73,0.32,157.7,0.68,157.7,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00915,0.00036,0.114,0.00448,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
1997-01-31,1996,4,18,31,238.63,0.56,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1997-02-01,1996,5,18,32,249.84,0.54,5,Dry,31,6,4,3,41,85,0.34,164.8,0.66,164.8,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00976,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,890
1997-02-02,1996,5,18,33,260.5,0.53,5,Dry,31,6,4,3,41,85,0.33,175.5,0.67,175.5,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000422,0.123,0.00485,1,0.179,0.302,0.012,25,0.947,0.977,0.926,40.7,39.8,39.8,954
1997-02-03,1996,5,18,34,271.71,0.51,5,Dry,31,6,4,3,41,85,0.31,186.7,0.69,186.7,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000461,0.128,0.00506,1,0.195,0.322,0.0128,24.9,0.951,0.98,0.932,43.3,42.5,42.5,1020
1997-02-04,1996,5,19,35,286.2,0.49,5,Dry,31,6,4,3,41,85,0.3,201.2,0.7,201.2,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0129,0.000511,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
1997-02-05,1996,5,19,36,300.7,0.47,5,Dry,31,6,4,3,41,85,0.28,215.7,0.72,215.7,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000561,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
1997-02-06,1996,5,19,37,315.19,0.46,5,Dry,31,6,4,3,41,85,0.27,230.2,0.73,230.2,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000612,0.147,0.00586,2,0.0979,0.244,0.00977,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
1997-02-07,1996,5,19,38,329.68,0.44,5,Dry,31,6,4,3,41,85,0.26,244.7,0.74,244.7,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0165,0.000663,0.153,0.00613,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.3,1280
1997-02-08,1996,5,19,39,343.08,0.43,5,Dry,31,6,4,3,41,85,0.25,258.1,0.75,258.1,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0208,0.000836,0.162,0.00651,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
1997-02-09,1996,5,19,40,357.02,0.41,5,Dry,31,6,4,3,41,85,0.24,272,0.76,272,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.0011,0.173,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.3,1420
1997-02-10,1996,5,19,41,370.42,0.4,5,Dry,31,6,4,3,41,85,0.23,285.4,0.77,285.4,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.2,1490
1997-02-11,1996,5,20,42,383.82,0.39,5,Dry,31,6,4,3,41,85,0.22,298.8,0.78,298.8,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.196,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
1997-02-12,1996,5,20,43,397.22,0.38,5,Dry,31,6,4,3,41,85,0.21,312.2,0.79,312.2,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0464,0.00188,0.207,0.00839,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
1997-02-13,1996,5,20,44,410.62,0.37,5,Dry,31,6,4,3,41,85,0.21,325.6,0.79,325.6,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00215,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
1997-02-14,1996,5,20,45,425.66,0.36,5,Dry,31,6,4,3,41,85,0.2,340.7,0.8,340.7,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0598,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
1997-02-15,1996,5,20,46,440.7,0.35,5,Dry,31,6,4,3,41,85,0.19,355.7,0.81,355.7,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.242,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
1997-02-16,1996,5,20,47,455.74,0.34,5,Dry,31,6,4,3,41,85,0.19,370.7,0.81,370.7,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.074,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.3,40.5,80.9,1940
1997-02-17,1996,5,20,48,468.59,0.33,5,Dry,31,6,4,3,41,85,0.18,383.6,0.82,383.6,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
1997-02-18,1996,5,21,49,479.8,0.32,5,Dry,31,6,4,3,41,85,0.18,394.8,0.82,394.8,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2060
1997-02-19,1996,5,21,50,494.84,0.31,5,Dry,31,6,4,3,41,85,0.17,409.8,0.83,409.8,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.5,89.1,2140
1997-02-20,1996,5,21,51,513.16,0.3,5,Dry,31,6,4,3,41,85,0.17,428.2,0.83,428.2,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0125,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
1997-02-21,1996,5,21,52,531.48,0.29,5,Dry,31,6,4,3,41,85,0.16,446.5,0.84,446.5,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
1997-02-22,1996,5,21,53,547.06,0.28,5,Dry,31,6,4,3,41,85,0.15,462.1,0.84,462.1,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1997-02-23,1996,5,21,54,565.38,0.27,5,Dry,31,6,4,3,41,85,0.15,480.4,0.85,480.4,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00527,0.349,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
1997-02-24,1996,5,21,55,584.8,0.26,5,Dry,31,6,4,3,41,85,0.14,499.8,0.85,499.8,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00568,0.369,0.0155,3,0.167,0.536,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,105,2510
1997-02-25,1996,5,22,56,605.31,0.25,5,Dry,31,6,4,3,41,85,0.14,520.3,0.86,520.3,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.246,0.149,0.00627,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,108,2600
1997-02-26,1996,5,22,57,628.55,0.24,5,Dry,31,6,4,3,41,85,0.14,543.5,0.86,543.5,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
1997-02-27,1996,5,22,58,651.79,0.23,5,Dry,31,6,4,3,41,85,0.13,566.8,0.87,566.8,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00765,0.452,0.0192,3,0.198,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.4,118,2830
1997-02-28,1996,5,22,59,676.67,0.22,5,Dry,31,6,4,3,41,85,0.13,591.7,0.87,591.7,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2960
1997-03-01,1996,6,22,60,702.1,0.22,5,Dry,36,8,6,4,53,107,0.15,595.1,0.85,595.1,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.199,0.00852,0.492,0.0211,3,0.21,0.702,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
1997-03-02,1996,6,22,61,728.08,0.21,5,Dry,36,8,6,4,53,107,0.15,621.1,0.85,621.1,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.00931,0.524,0.0226,3,0.222,0.746,0.0322,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
1997-03-03,1996,6,22,62,752.96,0.2,5,Dry,36,8,6,4,53,107,0.14,646,0.86,646,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
1997-03-04,1996,6,23,63,773.23,0.19,5,Dry,36,8,6,4,53,107,0.14,666.2,0.86,666.2,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1997-03-05,1996,6,23,64,787.41,0.19,5,Dry,36,8,6,4,53,107,0.14,680.4,0.86,680.4,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.342,0.256,0.0111,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
1997-03-06,1996,6,23,65,798.15,0.18,5,Dry,36,8,6,4,53,107,0.13,691.1,0.87,691.1,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.7,140,3360
1997-03-07,1996,6,23,66,809.81,0.18,5,Dry,36,8,6,4,53,107,0.13,702.8,0.87,702.8,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.27,0.0118,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
1997-03-08,1996,6,23,67,818.61,0.18,5,Dry,36,8,6,4,53,107,0.13,711.6,0.87,711.6,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.359,0.276,0.0121,0.636,0.0279,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
1997-03-09,1996,6,23,68,824.05,0.17,5,Dry,36,8,6,4,53,107,0.13,717,0.87,717,0,0,0,0,-4,4,36,8,6,0,57,767,990,967.2,22.8,0.362,0.28,0.0123,0.642,0.0282,3,0.265,0.908,0.0398,21.9,0.957,0.98,0.938,49.1,48.1,144,3470
1997-03-10,1996,6,23,69,825.88,0.17,5,Dry,36,8,6,4,53,107,0.13,718.9,0.87,718.9,0,0,0,0,-4,4,36,8,6,0,57,769,990,967.2,22.8,0.363,0.281,0.0123,0.645,0.0283,3,0.266,0.911,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-11,1996,6,24,70,827.74,0.17,5,Dry,36,8,6,4,53,107,0.13,720.7,0.87,720.7,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.365,0.282,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1997-03-12,1996,6,24,71,829.6,0.17,5,Dry,36,8,6,4,53,107,0.13,722.6,0.87,722.6,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1997-03-13,1996,6,24,72,831.48,0.17,5,Dry,36,8,6,4,53,107,0.13,724.5,0.87,724.5,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.367,0.285,0.0125,0.652,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1997-03-14,1996,6,24,73,833.36,0.17,5,Dry,36,8,6,4,53,107,0.13,726.4,0.87,726.4,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0406,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1997-03-15,1996,6,24,74,835.26,0.17,5,Dry,36,8,6,4,53,107,0.13,728.3,0.87,728.3,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.369,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1997-03-16,1996,6,24,75,833.36,0.17,5,Dry,36,8,6,4,53,107,0.13,726.4,0.87,726.4,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0406,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1997-03-17,1996,6,24,76,831.48,0.17,5,Dry,36,8,6,4,53,107,0.13,724.5,0.87,724.5,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.367,0.285,0.0125,0.652,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1997-03-18,1996,6,25,77,829.6,0.17,5,Dry,36,8,6,4,53,107,0.13,722.6,0.87,722.6,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
1997-03-19,1996,6,25,78,827.74,0.17,5,Dry,36,8,6,4,53,107,0.13,720.7,0.87,720.7,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.365,0.282,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1997-03-20,1996,6,25,79,825.88,0.17,5,Dry,36,8,6,4,53,107,0.13,718.9,0.87,718.9,0,0,0,0,-4,4,36,8,6,0,57,769,990,967.2,22.8,0.363,0.281,0.0123,0.645,0.0283,3,0.266,0.911,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-21,1996,6,25,80,820.41,0.18,5,Dry,36,8,6,4,53,107,0.13,713.4,0.87,713.4,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.278,0.0122,0.638,0.028,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1997-03-22,1996,6,25,81,815.05,0.18,5,Dry,36,8,6,4,53,107,0.13,708,0.87,708,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.0391,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
1997-03-23,1996,6,25,82,809.81,0.18,5,Dry,36,8,6,4,53,107,0.13,702.8,0.87,702.8,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.27,0.0118,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
1997-03-24,1996,6,25,83,808.1,0.18,5,Dry,36,8,6,4,53,107,0.13,701.1,0.87,701.1,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.623,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
1997-03-25,1996,6,26,84,803.05,0.18,5,Dry,36,8,6,4,53,107,0.13,696,0.87,696,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
1997-03-26,1996,6,26,85,798.15,0.18,5,Dry,36,8,6,4,53,107,0.13,691.1,0.87,691.1,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.348,0.263,0.0115,0.61,0.0266,3,0.254,0.864,0.0377,22,0.957,0.98,0.938,47.7,46.7,140,3360
1997-03-27,1996,6,26,86,793.42,0.19,5,Dry,36,8,6,4,53,107,0.14,686.4,0.86,686.4,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
1997-03-28,1996,6,26,87,791.89,0.19,5,Dry,36,8,6,4,53,107,0.14,684.9,0.86,684.9,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
1997-03-29,1996,6,26,88,793.42,0.19,5,Dry,36,8,6,4,53,107,0.14,686.4,0.86,686.4,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
1997-03-30,1996,6,26,89,794.98,0.19,5,Dry,36,8,6,4,53,107,0.14,688,0.86,688,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.261,0.0114,0.606,0.0265,3,0.252,0.859,0.0375,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1997-03-31,1996,6,26,90,799.77,0.18,5,Dry,36,8,6,4,53,107,0.13,692.8,0.87,692.8,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.612,0.0267,3,0.254,0.867,0.0378,22,0.957,0.98,0.938,47.8,46.8,140,3370
1997-04-01,1996,7,27,91,804.72,0.18,5,Dry,40,10,8,5,62,125,0.15,679.7,0.84,679.7,0,0,0,0,-5,5,40,10,8,0,67,738,990,967.1,22.9,0.346,0.255,0.0111,0.601,0.0263,3,0.248,0.849,0.0371,22,0.957,0.98,0.938,46.9,45.9,138,3310
1997-04-02,1996,7,27,92,813.29,0.18,5,Dry,40,10,8,5,62,125,0.15,688.3,0.85,688.3,0,0,0,0,-5,5,40,10,8,0,67,746,990,967.2,22.8,0.351,0.261,0.0114,0.611,0.0268,3,0.252,0.864,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
1997-04-03,1996,7,27,93,822.22,0.18,5,Dry,40,10,8,5,62,125,0.15,697.2,0.85,697.2,0,0,0,0,-5,5,40,10,8,0,67,755,990,967.2,22.8,0.356,0.267,0.0117,0.622,0.0273,3,0.256,0.879,0.0385,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
1997-04-04,1996,7,27,94,831.48,0.17,5,Dry,40,10,8,5,62,125,0.15,706.5,0.85,706.5,0,0,0,0,-5,5,40,10,8,0,67,764,990,967.2,22.8,0.361,0.273,0.012,0.634,0.0278,3,0.26,0.894,0.0393,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
1997-04-05,1996,7,27,95,841.03,0.17,5,Dry,40,10,8,5,62,125,0.15,716,0.85,716,0,0,0,0,-5,5,40,10,8,0,67,774,990,967.3,22.7,0.366,0.279,0.0123,0.646,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
1997-04-06,1996,7,27,96,854.86,0.17,5,Dry,40,10,8,5,62,125,0.15,729.9,0.85,729.9,0,0,0,0,-5,5,40,10,8,0,67,788,990,967.3,22.7,0.376,0.289,0.0127,0.665,0.0293,3,0.271,0.936,0.0413,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1997-04-07,1996,7,27,97,869.18,0.16,5,Dry,40,10,8,5,62,125,0.14,744.2,0.86,744.2,0,0,0,0,-5,5,40,10,8,0,67,802,990,967.4,22.6,0.389,0.298,0.0132,0.687,0.0304,3,0.277,0.965,0.0426,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
1997-04-08,1996,7,28,98,883.94,0.16,5,Dry,40,10,8,5,62,125,0.14,758.9,0.86,758.9,0,0,0,0,-5,5,40,10,8,0,67,817,990,967.4,22.6,0.403,0.306,0.0136,0.709,0.0314,3,0.282,0.992,0.0439,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
1997-04-09,1996,7,28,99,903.52,0.15,5,Dry,40,10,8,5,62,125,0.14,778.5,0.86,778.5,0,0,0,0,-5,5,40,10,8,0,67,837,990,967.5,22.5,0.421,0.316,0.014,0.737,0.0328,3,0.288,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
1997-04-10,1996,7,28,100,923.73,0.15,5,Dry,40,10,8,5,62,125,0.14,798.7,0.86,798.7,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.439,0.326,0.0145,0.765,0.0341,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
1997-04-11,1996,7,28,101,944.51,0.15,5,Dry,40,10,8,5,62,125,0.13,819.5,0.87,819.5,0,0,0,0,-5,5,40,10,8,0,67,878,990,967.7,22.3,0.458,0.336,0.015,0.794,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1997-04-12,1996,7,28,102,965.82,0.14,5,Dry,40,10,8,5,62,125,0.13,840.8,0.87,840.8,0,0,0,0,-5,5,40,10,8,0,67,899,990,967.8,22.2,0.478,0.346,0.0156,0.824,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1997-04-13,1996,7,28,103,987.64,0.14,5,Dry,40,10,8,5,62,125,0.13,862.6,0.87,862.6,0,0,0,0,-5,5,40,10,8,0,67,921,990,967.9,22.1,0.498,0.357,0.0161,0.854,0.0386,4,0.234,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
1997-04-14,1996,7,28,104,1009.9,0.13,5,Dry,40,10,8,5,62,125,0.12,884.9,0.88,884.9,0,0,0,0,-5,5,40,10,8,0,67,943,990,967.9,22.1,0.518,0.367,0.0166,0.885,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
