date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-15,1996,7,29,105,1037.8,0.13,5,Dry,40,10,8,5,62,125,0.12,912.8,0.88,912.8,0,0,0,0,-5,5,40,10,8,0,67,971,990,968,22,0.544,0.381,0.0173,0.924,0.0421,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
1997-04-16,1996,7,29,106,1066.3,0.13,5,Dry,40,10,8,5,62,125,0.12,941.3,0.88,941.3,0,0,0,0,-5,5,40,10,8,0,67,999,990,968.1,21.9,0.57,0.395,0.018,0.964,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1997-04-17,1996,7,29,107,1090,0.12,5,Dry,40,10,8,5,62,125,0.12,965,0.89,965,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.591,0.406,0.0186,0.997,0.0457,4,0.268,1.27,0.058,20.6,0.956,0.98,0.936,46.5,45.5,182,4370
1997-04-18,1996,7,29,108,1114.2,0.12,5,Dry,40,10,8,5,62,125,0.11,989.2,0.89,989.2,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.621,0.418,0.0192,1.04,0.0478,4,0.276,1.32,0.0605,20.4,0.956,0.98,0.937,47.3,46.4,186,4450
1997-04-19,1996,7,29,109,1138.7,0.12,5,Dry,40,10,8,5,62,125,0.11,1014,0.89,1014,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.657,0.454,0.0209,1.11,0.0513,4,0.283,1.39,0.0643,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
1997-04-20,1996,7,29,110,1152.4,0.12,5,Dry,40,10,8,5,62,125,0.11,1027,0.89,1027,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.677,0.485,0.0224,1.16,0.0537,4,0.285,1.45,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
1997-04-21,1996,7,29,111,1160.7,0.11,5,Dry,40,10,8,5,62,125,0.11,1036,0.89,1036,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.689,0.503,0.0233,1.19,0.0552,4,0.287,1.48,0.0685,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1997-04-22,1996,7,30,112,1163.5,0.11,5,Dry,40,10,8,5,62,125,0.11,1039,0.89,1039,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.693,0.51,0.0236,1.2,0.0557,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
1997-04-23,1996,7,30,113,1155.2,0.12,5,Dry,40,10,8,5,62,125,0.11,1030,0.89,1030,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.681,0.491,0.0227,1.17,0.0542,4,0.286,1.46,0.0675,20.2,0.955,0.98,0.936,48.6,47.7,191,4580
1997-04-24,1996,7,30,114,1141.4,0.12,5,Dry,40,10,8,5,62,125,0.11,1016,0.89,1016,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.661,0.46,0.0212,1.12,0.0518,4,0.283,1.4,0.0648,20.3,0.955,0.98,0.936,48.2,47.3,189,4540
1997-04-25,1996,7,30,115,1127.7,0.12,5,Dry,40,10,8,5,62,125,0.11,1003,0.89,1003,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.641,0.429,0.0198,1.07,0.0493,4,0.281,1.35,0.0622,20.3,0.956,0.98,0.937,47.8,46.8,187,4500
1997-04-26,1996,7,30,116,1108.8,0.12,5,Dry,40,10,8,5,62,125,0.11,983.8,0.89,983.8,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.613,0.415,0.0191,1.03,0.0473,4,0.275,1.3,0.0599,20.5,0.956,0.98,0.937,47.1,46.2,185,4440
1997-04-27,1996,7,30,117,1090,0.12,5,Dry,40,10,8,5,62,125,0.12,965,0.89,965,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.591,0.406,0.0186,0.997,0.0457,4,0.268,1.27,0.058,20.6,0.956,0.98,0.936,46.5,45.5,182,4370
1997-04-28,1996,7,30,118,1071.5,0.13,5,Dry,40,10,8,5,62,125,0.12,946.5,0.88,946.5,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.574,0.397,0.0182,0.972,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,179,4310
1997-04-29,1996,7,31,119,1048.1,0.13,5,Dry,40,10,8,5,62,125,0.12,923.1,0.88,923.1,0,0,0,0,-5,5,40,10,8,0,67,981,990,968.1,21.9,0.553,0.386,0.0176,0.939,0.0428,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
1997-04-30,1996,7,31,120,1025,0.13,5,Dry,40,10,8,5,62,125,0.12,900,0.88,900,0,0,0,0,-5,5,40,10,8,0,67,958,990,968,22,0.532,0.375,0.017,0.907,0.0412,4,0.246,1.15,0.0524,20.9,0.955,0.98,0.936,44,43.1,172,4140
1997-05-01,1996,8,31,121,1002.5,0.14,5,Dry,42,9,8,6,82,147,0.15,855.5,0.85,855.5,0,0,0,0,-6,6,42,9,8,0,88,914,990,967.9,22.1,0.492,0.353,0.016,0.845,0.0383,4,0.231,1.08,0.0487,21,0.954,0.98,0.935,42.1,41.2,165,3960
1997-05-02,1996,8,31,122,980.31,0.14,5,Dry,42,9,8,6,82,147,0.15,833.3,0.85,833.3,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.472,0.342,0.0154,0.814,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
1997-05-03,1996,8,31,123,958.66,0.14,5,Dry,42,9,8,6,82,147,0.15,811.7,0.85,811.7,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.452,0.332,0.0149,0.784,0.0352,4,0.216,1,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
1997-05-04,1996,8,31,124,937.52,0.15,5,Dry,42,9,8,6,82,147,0.16,790.5,0.84,790.5,0,0,0,0,-6,6,42,9,8,0,88,850,990,967.7,22.3,0.433,0.322,0.0144,0.754,0.0337,4,0.209,0.964,0.0431,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
1997-05-05,1996,8,31,125,916.93,0.15,5,Dry,42,9,8,6,82,147,0.16,769.9,0.84,769.9,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
1997-05-06,1996,8,32,126,896.92,0.16,5,Dry,42,9,8,6,82,147,0.16,749.9,0.84,749.9,0,0,0,0,-6,6,42,9,8,0,88,809,990,967.5,22.5,0.395,0.302,0.0134,0.697,0.031,3,0.28,0.977,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1997-05-07,1996,8,32,127,877.56,0.16,5,Dry,42,9,8,6,82,147,0.17,730.6,0.83,730.6,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.378,0.289,0.0128,0.667,0.0295,3,0.271,0.938,0.0415,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
1997-05-08,1996,8,32,128,858.9,0.16,5,Dry,42,9,8,6,82,147,0.17,711.9,0.83,711.9,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.277,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,142,3420
1997-05-09,1996,8,32,129,844.93,0.17,5,Dry,42,9,8,6,82,147,0.17,697.9,0.83,697.9,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.88,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
1997-05-10,1996,8,32,130,831.48,0.17,5,Dry,42,9,8,6,82,147,0.18,684.5,0.82,684.5,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0267,3,0.251,0.858,0.0377,21.9,0.957,0.98,0.938,46.9,46,138,3310
1997-05-11,1996,8,32,131,818.61,0.18,5,Dry,42,9,8,6,82,147,0.18,671.6,0.82,671.6,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.0109,0.591,0.0259,3,0.245,0.836,0.0366,22,0.957,0.98,0.938,46.2,45.3,136,3260
1997-05-12,1996,8,32,132,806.4,0.18,5,Dry,42,9,8,6,82,147,0.18,659.4,0.82,659.4,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0106,0.576,0.0252,3,0.239,0.815,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1997-05-13,1996,8,33,133,794.98,0.19,5,Dry,42,9,8,6,82,147,0.18,648,0.81,648,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
1997-05-14,1996,8,33,134,784.54,0.19,5,Dry,42,9,8,6,82,147,0.19,637.5,0.81,637.5,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.322,0.227,0.00988,0.549,0.0239,3,0.229,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
1997-05-15,1996,8,33,135,775.46,0.19,5,Dry,42,9,8,6,82,147,0.19,628.5,0.81,628.5,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.221,0.0096,0.538,0.0234,3,0.225,0.763,0.0332,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
1997-05-16,1996,8,33,136,766.63,0.2,5,Dry,42,9,8,6,82,147,0.19,619.6,0.81,619.6,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00933,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
1997-05-17,1996,8,33,137,750.5,0.2,5,Dry,42,9,8,6,82,147,0.2,603.5,0.8,603.5,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.204,0.00884,0.507,0.022,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
1997-05-18,1996,8,33,138,736.01,0.21,5,Dry,42,9,8,6,82,147,0.2,589,0.8,589,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.953,0.979,0.933,41.2,40.4,121,2910
1997-05-19,1996,8,33,139,720.97,0.21,5,Dry,42,9,8,6,82,147,0.2,574,0.8,574,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.184,0.00794,0.471,0.0203,3,0.201,0.671,0.0289,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
1997-05-20,1996,8,34,140,707.57,0.21,5,Dry,42,9,8,6,82,147,0.21,560.6,0.79,560.6,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.175,0.00754,0.454,0.0195,3,0.195,0.649,0.0279,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
1997-05-21,1996,8,34,141,693.63,0.22,5,Dry,42,9,8,6,82,147,0.21,546.6,0.79,546.6,0,0,0,0,-6,6,42,9,8,0,88,606,990,966.7,23.3,0.271,0.166,0.00712,0.437,0.0187,3,0.188,0.625,0.0268,22.7,0.95,0.973,0.925,38.6,37.5,113,2700
1997-05-22,1996,8,34,142,680.23,0.22,5,Dry,42,9,8,6,82,147,0.22,533.2,0.78,533.2,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00672,0.42,0.018,3,0.182,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
1997-05-23,1996,8,34,143,667.92,0.23,5,Dry,42,9,8,6,82,147,0.22,520.9,0.78,520.9,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00636,0.405,0.0173,3,0.177,0.582,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
1997-05-24,1996,8,34,144,655.07,0.23,5,Dry,42,9,8,6,82,147,0.22,508.1,0.78,508.1,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00598,0.389,0.0166,3,0.171,0.56,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
1997-05-25,1996,8,34,145,643.86,0.24,5,Dry,42,9,8,6,82,147,0.23,496.9,0.77,496.9,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.242,0.134,0.00568,0.376,0.016,3,0.166,0.542,0.023,23,0.946,0.97,0.918,35.3,34.3,103,2470
1997-05-26,1996,8,34,146,632.1,0.24,5,Dry,42,9,8,6,82,147,0.23,485.1,0.77,485.1,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
1997-05-27,1996,8,35,147,620.89,0.25,5,Dry,42,9,8,6,82,147,0.24,473.9,0.76,473.9,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.229,0.123,0.00519,0.352,0.0149,2,0.262,0.614,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
1997-05-28,1996,8,35,148,610.77,0.25,5,Dry,42,9,8,6,82,147,0.24,463.8,0.76,463.8,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00498,0.342,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1997-05-29,1996,8,35,149,600.11,0.26,5,Dry,42,9,8,6,82,147,0.24,453.1,0.76,453.1,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.218,0.113,0.00476,0.33,0.0139,2,0.248,0.579,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
1997-05-30,1996,8,35,150,589.45,0.26,5,Dry,42,9,8,6,82,147,0.25,442.4,0.75,442.4,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.3,23.7,0.213,0.108,0.00454,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.939,48.2,47.2,94.4,2270
1997-05-31,1996,8,35,151,579.33,0.27,5,Dry,42,9,8,6,82,147,0.25,432.3,0.75,432.3,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00433,0.312,0.0131,2,0.234,0.546,0.023,23.2,0.957,0.98,0.938,47.2,46.2,92.4,2220
1997-06-01,1996,9,35,152,570.31,0.27,5,Dry,39,9,7,5,59,119,0.21,451.3,0.79,451.3,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1997-06-02,1996,9,35,153,560.74,0.28,5,Dry,39,9,7,5,59,119,0.21,441.7,0.79,441.7,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.0045,0.318,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
1997-06-03,1996,9,36,154,551.17,0.28,5,Dry,39,9,7,5,59,119,0.22,432.2,0.78,432.2,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00431,0.31,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
1997-06-04,1996,9,36,155,541.6,0.29,5,Dry,39,9,7,5,59,119,0.22,422.6,0.78,422.6,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0985,0.00411,0.303,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
1997-06-05,1996,9,36,156,532.57,0.29,5,Dry,39,9,7,5,59,119,0.22,413.6,0.78,413.6,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0942,0.00392,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
1997-06-06,1996,9,36,157,524.64,0.29,5,Dry,39,9,7,5,59,119,0.23,405.6,0.77,405.6,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0905,0.00376,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1997-06-07,1996,9,36,158,516.17,0.3,5,Dry,39,9,7,5,59,119,0.23,397.2,0.77,397.2,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0865,0.00359,0.282,0.0117,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.935,43.8,43,85.9,2060
1997-06-08,1996,9,36,159,507.69,0.3,5,Dry,39,9,7,5,59,119,0.23,388.7,0.77,388.7,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0825,0.00342,0.275,0.0114,2,0.205,0.479,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
1997-06-09,1996,9,36,160,499.76,0.31,5,Dry,39,9,7,5,59,119,0.24,380.8,0.76,380.8,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0787,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.952,0.98,0.933,42.1,41.3,82.6,1980
1997-06-10,1996,9,37,161,492.92,0.31,5,Dry,39,9,7,5,59,119,0.24,373.9,0.76,373.9,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0755,0.00312,0.262,0.0109,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81.1,1950
1997-06-11,1996,9,37,162,485.54,0.32,5,Dry,39,9,7,5,59,119,0.24,366.5,0.76,366.5,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.072,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
1997-06-12,1996,9,37,163,478.16,0.32,5,Dry,39,9,7,5,59,119,0.25,359.2,0.75,359.2,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0685,0.00283,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.927,39.8,38.9,77.7,1870
1997-06-13,1996,9,37,164,471.32,0.33,5,Dry,39,9,7,5,59,119,0.25,352.3,0.75,352.3,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0653,0.00269,0.245,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
1997-06-14,1996,9,37,165,464.49,0.33,5,Dry,39,9,7,5,59,119,0.26,345.5,0.74,345.5,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0621,0.00255,0.239,0.00983,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.6,1790
1997-06-15,1996,9,37,166,458.74,0.33,5,Dry,39,9,7,5,59,119,0.26,339.7,0.74,339.7,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0594,0.00244,0.234,0.00962,2,0.172,0.406,0.0167,23.9,0.947,0.971,0.92,37.7,36.7,73.3,1760
1997-06-16,1996,9,37,167,452.45,0.34,5,Dry,39,9,7,5,59,119,0.26,333.4,0.74,333.4,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.173,0.0564,0.00231,0.229,0.0094,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,71.9,1730
1997-06-17,1996,9,38,168,446.17,0.34,5,Dry,39,9,7,5,59,119,0.27,327.2,0.73,327.2,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0534,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
1997-06-18,1996,9,38,169,439.88,0.35,5,Dry,39,9,7,5,59,119,0.27,320.9,0.73,320.9,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0505,0.00207,0.219,0.00895,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1997-06-19,1996,9,38,170,433.59,0.35,5,Dry,39,9,7,5,59,119,0.27,314.6,0.73,314.6,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0475,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,68,1630
1997-06-20,1996,9,38,171,427.85,0.35,5,Dry,39,9,7,5,59,119,0.28,308.9,0.72,308.9,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0448,0.00183,0.209,0.00853,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.7,1600
1997-06-21,1996,9,38,172,422.1,0.36,5,Dry,39,9,7,5,59,119,0.28,303.1,0.72,303.1,0,0,0,0,-5,5,39,9,7,0,64,358,990,965.5,24.5,0.162,0.0421,0.00172,0.204,0.00833,2,0.147,0.351,0.0143,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
1997-06-22,1996,9,38,173,417.45,0.36,5,Dry,39,9,7,5,59,119,0.28,298.4,0.71,298.4,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0399,0.00163,0.2,0.00816,2,0.144,0.344,0.014,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
1997-06-23,1996,9,38,174,412.26,0.37,5,Dry,39,9,7,5,59,119,0.29,293.3,0.71,293.3,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0374,0.00152,0.196,0.00798,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1997-06-24,1996,9,39,175,407.06,0.37,5,Dry,39,9,7,5,59,119,0.29,288.1,0.71,288.1,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.035,0.00142,0.192,0.0078,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
1997-06-25,1996,9,39,176,401.87,0.37,5,Dry,39,9,7,5,59,119,0.3,282.9,0.7,282.9,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0325,0.00132,0.187,0.00762,2,0.133,0.321,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.2,1470
1997-06-26,1996,9,39,177,396.67,0.38,5,Dry,39,9,7,5,59,119,0.3,277.7,0.7,277.7,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0301,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30,60.1,1440
1997-06-27,1996,9,39,178,391.48,0.38,5,Dry,39,9,7,5,59,119,0.3,272.5,0.7,272.5,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0276,0.00112,0.179,0.00725,2,0.126,0.305,0.0124,24.3,0.935,0.97,0.906,30.4,29.5,59,1410
1997-06-28,1996,9,39,179,386.83,0.39,5,Dry,39,9,7,5,59,119,0.31,267.8,0.69,267.8,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0254,0.00103,0.175,0.00709,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,58,1390
1997-06-29,1996,9,39,180,382.18,0.39,5,Dry,39,9,7,5,59,119,0.31,263.2,0.69,263.2,0,0,0,0,-5,5,39,9,7,0,64,318,990,965.3,24.7,0.148,0.0232,0.000941,0.171,0.00693,2,0.12,0.291,0.0118,24.4,0.932,0.97,0.904,29.4,28.5,57,1370
1997-06-30,1996,9,39,181,377.53,0.39,5,Dry,39,9,7,5,59,119,0.32,258.5,0.69,258.5,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.021,0.000851,0.167,0.00677,2,0.117,0.284,0.0115,24.4,0.931,0.97,0.903,28.8,28,56,1340
1997-07-01,1996,10,40,182,373.98,0.4,5,Dry,37,8,6,4,53,108,0.29,266,0.71,266,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0245,0.000992,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
1997-07-02,1996,10,40,183,369.88,0.4,5,Dry,37,8,6,4,53,108,0.29,261.9,0.71,261.9,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0226,0.000913,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
1997-07-03,1996,10,40,184,365.77,0.4,5,Dry,37,8,6,4,53,108,0.29,257.8,0.7,257.8,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0207,0.000834,0.165,0.00667,2,0.116,0.282,0.0114,24.5,0.931,0.97,0.903,28.8,28,55.9,1340
1997-07-04,1996,10,40,185,361.67,0.41,5,Dry,37,8,6,4,53,108,0.3,253.7,0.7,253.7,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0187,0.000756,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55,1320
1997-07-05,1996,10,40,186,357.57,0.41,5,Dry,37,8,6,4,53,108,0.3,249.6,0.7,249.6,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000684,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.2,1300
1997-07-06,1996,10,40,187,353.47,0.42,5,Dry,37,8,6,4,53,108,0.31,245.5,0.69,245.5,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
1997-07-07,1996,10,40,188,349.92,0.42,5,Dry,37,8,6,4,53,108,0.31,241.9,0.69,241.9,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
1997-07-08,1996,10,41,189,346.36,0.42,5,Dry,37,8,6,4,53,108,0.31,238.4,0.69,238.4,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
1997-07-09,1996,10,41,190,342.81,0.43,5,Dry,37,8,6,4,53,108,0.32,234.8,0.69,234.8,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
1997-07-10,1996,10,41,191,339.25,0.43,5,Dry,37,8,6,4,53,108,0.32,231.3,0.68,231.3,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0986,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25,50.1,1200
1997-07-11,1996,10,41,192,335.7,0.43,5,Dry,37,8,6,4,53,108,0.32,227.7,0.68,227.7,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1997-07-12,1996,10,41,193,332.14,0.44,5,Dry,37,8,6,4,53,108,0.33,224.1,0.68,224.1,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00591,1,0.245,0.393,0.0157,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1997-07-13,1996,10,41,194,328.59,0.44,5,Dry,37,8,6,4,53,108,0.33,220.6,0.67,220.6,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
1997-07-14,1996,10,41,195,326.13,0.44,5,Dry,37,8,6,4,53,108,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-15,1996,10,42,196,323.12,0.45,5,Dry,37,8,6,4,53,108,0.33,215.1,0.67,215.1,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-16,1996,10,42,197,320.11,0.45,5,Dry,37,8,6,4,53,108,0.34,212.1,0.66,212.1,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1997-07-17,1996,10,42,198,317.1,0.45,5,Dry,37,8,6,4,53,108,0.34,209.1,0.66,209.1,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
1997-07-18,1996,10,42,199,314.1,0.46,5,Dry,37,8,6,4,53,108,0.34,206.1,0.66,206.1,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.14,0.00557,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
1997-07-19,1996,10,42,200,311.09,0.46,5,Dry,37,8,6,4,53,108,0.35,203.1,0.65,203.1,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1997-07-20,1996,10,42,201,308.08,0.46,5,Dry,37,8,6,4,53,108,0.35,200.1,0.65,200.1,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.35,0.0139,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1997-07-21,1996,10,42,202,305.07,0.47,5,Dry,37,8,6,4,53,108,0.35,197.1,0.65,197.1,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-07-22,1996,10,43,203,302.06,0.47,5,Dry,37,8,6,4,53,108,0.36,194.1,0.64,194.1,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
1997-07-23,1996,10,43,204,299.06,0.47,5,Dry,37,8,6,4,53,108,0.36,191.1,0.64,191.1,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-07-24,1996,10,43,205,296.05,0.48,5,Dry,37,8,6,4,53,108,0.36,188.1,0.64,188.1,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1997-07-25,1996,10,43,206,293.59,0.48,5,Dry,37,8,6,4,53,108,0.37,185.6,0.63,185.6,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1997-07-26,1996,10,43,207,291.13,0.48,5,Dry,37,8,6,4,53,108,0.37,183.1,0.63,183.1,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1997-07-27,1996,10,43,208,288.67,0.49,5,Dry,37,8,6,4,53,108,0.37,180.7,0.63,180.7,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,982
1997-07-28,1996,10,43,209,286.2,0.49,5,Dry,37,8,6,4,53,108,0.38,178.2,0.62,178.2,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1997-07-29,1996,10,44,210,283.74,0.49,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
1997-07-30,1996,10,44,211,281.28,0.5,5,Dry,37,8,6,4,53,108,0.38,173.3,0.62,173.3,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.302,0.012,24.9,0.946,0.976,0.924,40,39,39,937
1997-07-31,1996,10,44,212,278.82,0.5,5,Dry,37,8,6,4,53,108,0.39,170.8,0.61,170.8,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1997-08-01,1996,11,44,213,276.36,0.5,5,Dry,34,7,5,3,44,93,0.34,183.4,0.66,183.4,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.00045,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.6,41.6,999
1997-08-02,1996,11,44,214,272.26,0.51,5,Dry,34,7,5,3,44,93,0.34,179.3,0.66,179.3,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
1997-08-03,1996,11,44,215,268.16,0.51,5,Dry,34,7,5,3,44,93,0.35,175.2,0.65,175.2,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,951
1997-08-04,1996,11,44,216,264.06,0.52,5,Dry,34,7,5,3,44,93,0.35,171.1,0.65,171.1,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
1997-08-05,1996,11,45,217,260.5,0.53,5,Dry,34,7,5,3,44,93,0.36,167.5,0.64,167.5,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.00999,0.000395,0.121,0.00479,1,0.169,0.289,0.0115,25,0.945,0.973,0.919,38.7,37.7,37.7,905
1997-08-06,1996,11,45,218,256.95,0.53,5,Dry,34,7,5,3,44,93,0.36,163.9,0.64,163.9,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00969,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.8,36.8,884
1997-08-07,1996,11,45,219,253.39,0.54,5,Dry,34,7,5,3,44,93,0.37,160.4,0.63,160.4,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00938,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,36,36,863
1997-08-08,1996,11,45,220,250.93,0.54,5,Dry,34,7,5,3,44,93,0.37,157.9,0.63,157.9,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00917,0.000363,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
1997-08-09,1996,11,45,221,247.92,0.55,5,Dry,34,7,5,3,44,93,0.38,154.9,0.63,154.9,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00892,0.000352,0.115,0.00456,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,833
1997-08-10,1996,11,45,222,244.92,0.55,5,Dry,34,7,5,3,44,93,0.38,151.9,0.62,151.9,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00866,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
1997-08-11,1996,11,45,223,241.91,0.56,5,Dry,34,7,5,3,44,93,0.38,148.9,0.62,148.9,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00841,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1997-08-12,1996,11,46,224,238.9,0.56,5,Dry,34,7,5,3,44,93,0.39,145.9,0.61,145.9,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00439,1,0.139,0.251,0.00989,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
1997-08-13,1996,11,46,225,235.89,0.57,5,Dry,34,7,5,3,44,93,0.39,142.9,0.61,142.9,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.0079,0.000311,0.11,0.00434,1,0.135,0.245,0.00967,25.1,0.936,0.97,0.908,33,32,32,768
1997-08-14,1996,11,46,226,232.88,0.58,5,Dry,34,7,5,3,44,93,0.4,139.9,0.6,139.9,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00764,0.000301,0.109,0.00428,1,0.131,0.24,0.00945,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
1997-08-15,1996,11,46,227,230.42,0.58,5,Dry,34,7,5,3,44,93,0.4,137.4,0.6,137.4,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00743,0.000292,0.108,0.00424,1,0.128,0.236,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
1997-08-16,1996,11,46,228,227.96,0.59,5,Dry,34,7,5,3,44,93,0.41,135,0.59,135,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00722,0.000284,0.107,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1997-08-17,1996,11,46,229,225.5,0.59,5,Dry,34,7,5,3,44,93,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0985,0.00701,0.000276,0.106,0.00415,1,0.121,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1997-08-18,1996,11,46,230,223.04,0.6,5,Dry,34,7,5,3,44,93,0.42,130,0.58,130,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.0068,0.000267,0.104,0.0041,1,0.118,0.223,0.00874,25.2,0.931,0.97,0.903,30,29.1,29.1,697
1997-08-19,1996,11,47,231,220.58,0.61,5,Dry,34,7,5,3,44,93,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00659,0.000259,0.103,0.00406,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1997-08-20,1996,11,47,232,218.12,0.61,5,Dry,34,7,5,3,44,93,0.43,125.1,0.57,125.1,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00639,0.00025,0.102,0.00401,1,0.111,0.214,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
1997-08-21,1996,11,47,233,216.75,0.62,5,Dry,34,7,5,3,44,93,0.43,123.8,0.57,123.8,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00627,0.000246,0.102,0.00399,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
1997-08-22,1996,11,47,234,214.84,0.62,5,Dry,34,7,5,3,44,93,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00611,0.000239,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
1997-08-23,1996,11,47,235,212.92,0.63,5,Dry,34,7,5,3,44,93,0.44,119.9,0.56,119.9,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00594,0.000233,0.1,0.00392,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1997-08-24,1996,11,47,236,211.01,0.64,5,Dry,34,7,5,3,44,93,0.44,118,0.56,118,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00578,0.000226,0.0992,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1997-08-25,1996,11,47,237,209.1,0.64,5,Dry,34,7,5,3,44,93,0.45,116.1,0.56,116.1,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.00562,0.00022,0.0984,0.00385,1,0.0992,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1997-08-26,1996,11,48,238,207.18,0.65,5,Dry,34,7,5,3,44,93,0.45,114.2,0.55,114.2,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00546,0.000213,0.0975,0.00382,1,0.0966,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1997-08-27,1996,11,48,239,205.27,0.65,5,Dry,34,7,5,3,44,93,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.00529,0.000207,0.0967,0.00378,1,0.0941,0.191,0.00746,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1997-08-28,1996,11,48,240,203.35,0.66,5,Dry,34,7,5,3,44,93,0.46,110.3,0.54,110.3,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00513,0.000201,0.0958,0.00375,1,0.0915,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1997-08-29,1996,11,48,241,201.44,0.67,5,Dry,34,7,5,3,44,93,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00497,0.000194,0.095,0.00371,1,0.0889,0.184,0.00719,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,199.52,0.67,5,Dry,34,7,5,3,44,93,0.47,106.5,0.53,106.5,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.0048,0.000188,0.0942,0.00368,1,0.0863,0.18,0.00705,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,197.61,0.68,5,Dry,34,7,5,3,44,93,0.47,104.6,0.53,104.6,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00464,0.000181,0.0933,0.00365,1,0.0837,0.177,0.00692,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,195.7,0.69,5,Dry,30,6,4,2,30,72,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0996,0.00389,1,0.109,0.209,0.00817,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
1997-09-02,1996,12,49,245,192.69,0.7,5,Dry,30,6,4,2,30,72,0.37,120.7,0.63,120.7,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.00601,0.000235,0.0983,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,27,27,647
1997-09-03,1996,12,49,246,190.23,0.71,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.0058,0.000227,0.0972,0.0038,1,0.102,0.199,0.00779,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-09-04,1996,12,49,247,187.77,0.72,5,Dry,30,6,4,2,30,72,0.38,115.8,0.62,115.8,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.00559,0.000219,0.0961,0.00376,1,0.0988,0.195,0.00762,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1997-09-05,1996,12,49,248,185.31,0.73,5,Dry,30,6,4,2,30,72,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00538,0.00021,0.095,0.00372,1,0.0955,0.19,0.00745,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1997-09-06,1996,12,49,249,183.94,0.74,5,Dry,30,6,4,2,30,72,0.39,111.9,0.61,111.9,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00526,0.000206,0.0944,0.00369,1,0.0936,0.188,0.00735,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1997-09-07,1996,12,49,250,182.02,0.74,5,Dry,30,6,4,2,30,72,0.4,110,0.6,110,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.0051,0.0002,0.0936,0.00366,1,0.091,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-09-08,1996,12,49,251,180.11,0.75,5,Dry,30,6,4,2,30,72,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00494,0.000193,0.0927,0.00363,1,0.0884,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1997-09-09,1996,12,50,252,178.2,0.75,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00478,0.000187,0.0919,0.0036,1,0.0859,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-09-10,1996,12,50,253,176.28,0.76,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00461,0.000181,0.0911,0.00356,1,0.0833,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
1997-09-11,1996,12,50,254,174.37,0.76,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0807,0.171,0.00669,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1997-09-12,1996,12,50,255,172.45,0.77,5,Dry,30,6,4,2,30,72,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00429,0.000168,0.0894,0.0035,1,0.0781,0.167,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1997-09-13,1996,12,50,256,170.54,0.78,5,Dry,30,6,4,2,30,72,0.42,98.54,0.58,98.54,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0844,0.00413,0.000162,0.0886,0.00347,1,0.0755,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1997-09-14,1996,12,50,257,168.63,0.78,5,Dry,30,6,4,2,30,72,0.43,96.63,0.57,96.63,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00396,0.000155,0.0877,0.00343,1,0.073,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,511
1997-09-15,1996,12,50,258,168.35,0.79,5,Dry,30,6,4,2,30,72,0.43,96.35,0.57,96.35,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00394,0.000154,0.0876,0.00343,1,0.0726,0.16,0.00627,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-09-16,1996,12,51,259,166.44,0.79,5,Dry,30,6,4,2,30,72,0.43,94.44,0.57,94.44,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00378,0.000148,0.0868,0.0034,1,0.07,0.157,0.00614,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1997-09-17,1996,12,51,260,165.07,0.8,5,Dry,30,6,4,2,30,72,0.44,93.07,0.56,93.07,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00366,0.000143,0.0862,0.00337,1,0.0681,0.154,0.00604,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
1997-09-18,1996,12,51,261,163.7,0.8,5,Dry,30,6,4,2,30,72,0.44,91.7,0.56,91.7,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0856,0.00335,1,0.0663,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1997-09-19,1996,12,51,262,162.34,0.81,5,Dry,30,6,4,2,30,72,0.44,90.34,0.56,90.34,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000134,0.085,0.00333,1,0.0645,0.149,0.00585,25.4,0.922,0.965,0.889,20.7,20,20,480
1997-09-20,1996,12,51,263,160.97,0.81,5,Dry,30,6,4,2,30,72,0.45,88.97,0.55,88.97,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0844,0.00331,1,0.0626,0.147,0.00576,25.4,0.923,0.964,0.89,20.4,19.7,19.7,473
1997-09-21,1996,12,51,264,159.6,0.82,5,Dry,30,6,4,2,30,72,0.45,87.6,0.55,87.6,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.0032,0.000125,0.0838,0.00328,1,0.0608,0.145,0.00566,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1997-09-22,1996,12,51,265,158.24,0.82,5,Dry,30,6,4,2,30,72,0.46,86.24,0.55,86.24,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00308,0.000121,0.0832,0.00326,1,0.0589,0.142,0.00557,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1997-09-23,1996,12,52,266,156.87,0.83,5,Dry,30,6,4,2,30,72,0.46,84.87,0.54,84.87,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0826,0.00324,1,0.0571,0.14,0.00547,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1997-09-24,1996,12,52,267,155.5,0.83,5,Dry,30,6,4,2,30,72,0.46,83.5,0.54,83.5,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0791,0.00285,0.000112,0.082,0.00321,1,0.0552,0.137,0.00538,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1997-09-25,1996,12,52,268,154.13,0.84,5,Dry,30,6,4,2,30,72,0.47,82.13,0.53,82.13,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0814,0.00319,1,0.0534,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1997-09-26,1996,12,52,269,152.77,0.84,5,Dry,30,6,4,2,30,72,0.47,80.77,0.53,80.77,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00262,0.000103,0.0808,0.00317,1,0.0515,0.132,0.00519,25.4,0.933,0.96,0.896,18.7,18,18,432
1997-09-27,1996,12,52,270,151.4,0.85,5,Dry,30,6,4,2,30,72,0.48,79.4,0.52,79.4,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.0025,0.000098,0.0802,0.00314,1,0.0497,0.13,0.00509,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
1997-09-28,1996,12,52,271,150.03,0.85,5,Dry,30,6,4,2,30,72,0.48,78.03,0.52,78.03,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000934,0.0796,0.00312,1,0.0478,0.127,0.005,25.4,0.936,0.96,0.898,18.2,17.4,17.4,419
1997-09-29,1996,12,52,272,148.67,0.86,5,Dry,30,6,4,2,30,72,0.48,76.67,0.52,76.67,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00227,0.0000889,0.079,0.0031,1,0.046,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1997-09-30,1996,12,53,273,147.3,0.86,5,Dry,30,6,4,2,30,72,0.49,75.3,0.51,75.3,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00215,0.0000843,0.0784,0.00307,1,0.0442,0.123,0.00481,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1997-10-01,1997,1,1,274,147.02,0.86,5,Dry,24,4,2,2,20,52,0.35,95.02,0.65,95.02,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
1997-10-02,1997,1,1,275,146.2,0.87,5,Dry,24,4,2,2,20,52,0.36,94.2,0.64,94.2,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000147,0.0831,0.00326,1,0.0697,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.7,20.7,498
1997-10-03,1997,1,1,276,145.38,0.87,5,Dry,24,4,2,2,20,52,0.36,93.38,0.64,93.38,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0686,0.151,0.00593,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
1997-10-04,1997,1,1,277,144.56,0.87,5,Dry,24,4,2,2,20,52,0.36,92.56,0.64,92.56,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0675,0.15,0.00588,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1997-10-05,1997,1,1,278,143.74,0.87,5,Dry,24,4,2,2,20,52,0.36,91.74,0.64,91.74,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00355,0.000139,0.082,0.00322,1,0.0663,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.2,20.2,486
1997-10-06,1997,1,1,279,142.92,0.88,5,Dry,24,4,2,2,20,52,0.36,90.92,0.64,90.92,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00348,0.000136,0.0817,0.0032,1,0.0652,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-10-07,1997,1,1,280,142.1,0.88,5,Dry,24,4,2,2,20,52,0.37,90.1,0.63,90.1,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1997-10-08,1997,1,2,281,141.28,0.88,5,Dry,24,4,2,2,20,52,0.37,89.28,0.63,89.28,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00318,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1997-10-09,1997,1,2,282,141.56,0.88,5,Dry,24,4,2,2,20,52,0.37,89.56,0.63,89.56,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00336,0.000132,0.0811,0.00318,1,0.0634,0.144,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1997-10-10,1997,1,2,283,141.83,0.88,5,Dry,24,4,2,2,20,52,0.37,89.83,0.63,89.83,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00318,1,0.0638,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.8,19.8,476
1997-10-11,1997,1,2,284,141.01,0.88,5,Dry,24,4,2,2,20,52,0.37,89.01,0.63,89.01,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00332,0.00013,0.0808,0.00317,1,0.0627,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1997-10-12,1997,1,2,285,141.28,0.88,5,Dry,24,4,2,2,20,52,0.37,89.28,0.63,89.28,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00318,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1997-10-13,1997,1,2,286,142.1,0.88,5,Dry,24,4,2,2,20,52,0.37,90.1,0.63,90.1,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0641,0.145,0.0057,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1997-10-14,1997,1,2,287,141.28,0.88,5,Dry,24,4,2,2,20,52,0.37,89.28,0.63,89.28,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00318,1,0.063,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1997-10-15,1997,1,3,288,140.46,0.88,5,Dry,24,4,2,2,20,52,0.37,88.46,0.63,88.46,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00327,0.000128,0.0806,0.00316,1,0.0619,0.143,0.00559,25.4,0.923,0.964,0.89,20.3,19.6,19.6,470
1997-10-16,1997,1,3,289,139.64,0.88,5,Dry,24,4,2,2,20,52,0.37,87.64,0.63,87.64,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.0032,0.000125,0.0802,0.00315,1,0.0608,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
1997-10-17,1997,1,3,290,138.82,0.89,5,Dry,24,4,2,2,20,52,0.38,86.82,0.63,86.82,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0597,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1997-10-18,1997,1,3,291,138,0.89,5,Dry,24,4,2,2,20,52,0.38,86,0.62,86,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0586,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1997-10-19,1997,1,3,292,137.18,0.89,5,Dry,24,4,2,2,20,52,0.38,85.18,0.62,85.18,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.0031,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1997-10-20,1997,1,3,293,135.27,0.9,5,Dry,24,4,2,2,20,52,0.38,83.27,0.62,83.27,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00283,0.000111,0.0783,0.00307,1,0.0549,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,444
1997-10-21,1997,1,3,294,133.9,0.9,5,Dry,24,4,2,2,20,52,0.39,81.9,0.61,81.9,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0777,0.00305,1,0.0531,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1997-10-22,1997,1,4,295,132.53,0.9,5,Dry,24,4,2,2,20,52,0.39,80.53,0.61,80.53,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0745,0.0026,0.000102,0.0771,0.00302,1,0.0512,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1997-10-23,1997,1,4,296,132.26,0.91,5,Dry,24,4,2,2,20,52,0.39,80.26,0.61,80.26,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00257,0.000101,0.077,0.00302,1,0.0509,0.128,0.00501,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1997-10-24,1997,1,4,297,131.44,0.91,5,Dry,24,4,2,2,20,52,0.4,79.44,0.6,79.44,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0742,0.0025,0.0000981,0.0767,0.00301,1,0.0497,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1997-10-25,1997,1,4,298,130.62,0.91,5,Dry,24,4,2,2,20,52,0.4,78.62,0.6,78.62,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00243,0.0000954,0.0763,0.00299,1,0.0486,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1997-10-26,1997,1,4,299,129.8,0.91,5,Dry,24,4,2,2,20,52,0.4,77.8,0.6,77.8,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00236,0.0000927,0.0759,0.00298,1,0.0475,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1997-10-27,1997,1,4,300,128.98,0.91,5,Dry,24,4,2,2,20,52,0.4,76.98,0.6,76.98,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.00229,0.0000899,0.0756,0.00296,1,0.0464,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1997-10-28,1997,1,4,301,128.16,0.92,5,Dry,24,4,2,2,20,52,0.41,76.16,0.59,76.16,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000872,0.0752,0.00295,1,0.0453,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1997-10-29,1997,1,5,302,129.52,0.91,5,Dry,24,4,2,2,20,52,0.4,77.52,0.6,77.52,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000917,0.0758,0.00297,1,0.0472,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,416
1997-10-30,1997,1,5,303,131.44,0.91,5,Dry,24,4,2,2,20,52,0.4,79.44,0.6,79.44,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0742,0.0025,0.0000981,0.0767,0.00301,1,0.0497,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1997-10-31,1997,1,5,304,130.07,0.91,5,Dry,24,4,2,2,20,52,0.4,78.07,0.6,78.07,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000936,0.0761,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1997-11-01,1997,2,5,305,129.8,0.91,5,Dry,23,4,2,2,19,50,0.39,79.8,0.61,79.8,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000993,0.0765,0.003,1,0.0502,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1997-11-02,1997,2,5,306,130.62,0.91,5,Dry,23,4,2,2,19,50,0.38,80.62,0.62,80.62,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0513,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,431
1997-11-03,1997,2,5,307,130.89,0.91,5,Dry,23,4,2,2,19,50,0.38,80.89,0.62,80.89,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.0769,0.00302,1,0.0517,0.129,0.00504,25.4,0.932,0.96,0.895,18.8,18,18,433
1997-11-04,1997,2,5,308,131.17,0.91,5,Dry,23,4,2,2,19,50,0.38,81.17,0.62,81.17,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1997-11-05,1997,2,6,309,134.17,0.9,5,Dry,23,4,2,2,19,50,0.37,84.17,0.63,84.17,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1997-11-06,1997,2,6,310,135.54,0.9,5,Dry,23,4,2,2,19,50,0.37,85.54,0.63,85.54,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00302,0.000118,0.079,0.0031,1,0.058,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
1997-11-07,1997,2,6,311,137.45,0.89,5,Dry,23,4,2,2,19,50,0.36,87.45,0.64,87.45,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0606,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1997-11-08,1997,2,6,312,139.37,0.89,5,Dry,23,4,2,2,19,50,0.36,89.37,0.64,89.37,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000131,0.0807,0.00316,1,0.0631,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1997-11-09,1997,2,6,313,138.55,0.89,5,Dry,23,4,2,2,19,50,0.36,88.55,0.64,88.55,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00328,0.000129,0.0803,0.00315,1,0.062,0.142,0.00558,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-11-10,1997,2,6,314,138.27,0.89,5,Dry,23,4,2,2,19,50,0.36,88.27,0.64,88.27,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00325,0.000128,0.0802,0.00314,1,0.0617,0.142,0.00556,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1997-11-11,1997,2,6,315,140.74,0.88,5,Dry,23,4,2,2,19,50,0.35,90.74,0.65,90.74,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00346,0.000136,0.0813,0.00319,1,0.065,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
1997-11-12,1997,2,7,316,145.93,0.87,5,Dry,23,4,2,2,19,50,0.34,95.93,0.66,95.93,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.0039,0.000153,0.0835,0.00328,1,0.072,0.156,0.0061,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1997-11-13,1997,2,7,317,149.49,0.86,5,Dry,23,4,2,2,19,50,0.33,99.49,0.67,99.49,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0768,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-11-14,1997,2,7,318,152.49,0.84,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1997-11-15,1997,2,7,319,153.31,0.84,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000178,0.0868,0.0034,1,0.082,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
1997-11-16,1997,2,7,320,154.13,0.84,5,Dry,23,4,2,2,19,50,0.32,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00342,1,0.0831,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
