date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-17,1997,2,7,321,153.86,0.84,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.000179,0.087,0.00341,1,0.0827,0.17,0.00665,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1997-11-18,1997,2,7,322,152.49,0.84,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1997-11-19,1997,2,8,323,150.03,0.85,5,Dry,23,4,2,2,19,50,0.33,100,0.67,100,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00425,0.000167,0.0853,0.00335,1,0.0775,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-11-20,1997,2,8,324,148.67,0.86,5,Dry,23,4,2,2,19,50,0.34,98.67,0.66,98.67,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0757,0.16,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1997-11-21,1997,2,8,325,147.3,0.86,5,Dry,23,4,2,2,19,50,0.34,97.3,0.66,97.3,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00402,0.000158,0.0841,0.0033,1,0.0739,0.158,0.0062,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-11-22,1997,2,8,326,148.12,0.86,5,Dry,23,4,2,2,19,50,0.34,98.12,0.66,98.12,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.00409,0.00016,0.0845,0.00331,1,0.075,0.159,0.00625,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1997-11-23,1997,2,8,327,148.39,0.86,5,Dry,23,4,2,2,19,50,0.34,98.39,0.66,98.39,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00411,0.000161,0.0846,0.00332,1,0.0753,0.16,0.00627,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
1997-11-24,1997,2,8,328,146.48,0.86,5,Dry,23,4,2,2,19,50,0.34,96.48,0.66,96.48,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00395,0.000155,0.0838,0.00329,1,0.0727,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1997-11-25,1997,2,8,329,146.75,0.86,5,Dry,23,4,2,2,19,50,0.34,96.75,0.66,96.75,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1997-11-26,1997,2,9,330,147.02,0.86,5,Dry,23,4,2,2,19,50,0.34,97.02,0.66,97.02,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.00329,1,0.0735,0.157,0.00618,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1997-11-27,1997,2,9,331,148.94,0.86,5,Dry,23,4,2,2,19,50,0.34,98.94,0.66,98.94,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00416,0.000163,0.0848,0.00333,1,0.0761,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
1997-11-28,1997,2,9,332,150.85,0.85,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00432,0.000169,0.0857,0.00336,1,0.0786,0.164,0.00644,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
1997-11-29,1997,2,9,333,149.49,0.86,5,Dry,23,4,2,2,19,50,0.33,99.49,0.67,99.49,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0768,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-11-30,1997,2,9,334,149.21,0.86,5,Dry,23,4,2,2,19,50,0.34,99.21,0.67,99.21,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.085,0.00333,1,0.0764,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-12-01,1997,3,9,335,147.3,0.86,5,Dry,26,4,3,2,24,59,0.4,88.3,0.6,88.3,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00326,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1997-12-02,1997,3,9,336,145.38,0.87,5,Dry,26,4,3,2,24,59,0.41,86.38,0.59,86.38,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.00309,0.000121,0.0808,0.00317,1,0.0591,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.1,19.1,459
1997-12-03,1997,3,10,337,146.2,0.87,5,Dry,26,4,3,2,24,59,0.4,87.2,0.6,87.2,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00316,0.000124,0.0811,0.00318,1,0.0602,0.141,0.00554,25.4,0.924,0.963,0.89,20,19.3,19.3,463
1997-12-04,1997,3,10,338,147.02,0.86,5,Dry,26,4,3,2,24,59,0.4,88.02,0.6,88.02,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00323,0.000127,0.0815,0.0032,1,0.0613,0.143,0.0056,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1997-12-05,1997,3,10,339,149.49,0.86,5,Dry,26,4,3,2,24,59,0.4,90.49,0.6,90.49,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0791,0.00344,0.000135,0.0826,0.00324,1,0.0647,0.147,0.00577,25.4,0.921,0.965,0.888,20.7,20,20,480
1997-12-06,1997,3,10,340,154.13,0.84,5,Dry,26,4,3,2,24,59,0.38,95.13,0.62,95.13,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.00015,0.0846,0.00332,1,0.0709,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,503
1997-12-07,1997,3,10,341,158.24,0.82,5,Dry,26,4,3,2,24,59,0.37,99.24,0.63,99.24,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0765,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-12-08,1997,3,10,342,159.06,0.82,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0867,0.0034,1,0.0776,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,22,22,527
1997-12-09,1997,3,10,343,157.14,0.83,5,Dry,26,4,3,2,24,59,0.38,98.14,0.63,98.14,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.075,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,517
1997-12-10,1997,3,11,344,155.23,0.84,5,Dry,26,4,3,2,24,59,0.38,96.23,0.62,96.23,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.0851,0.00333,1,0.0724,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1997-12-11,1997,3,11,345,152.22,0.85,5,Dry,26,4,3,2,24,59,0.39,93.22,0.61,93.22,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00367,0.000144,0.0838,0.00328,1,0.0683,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-12-12,1997,3,11,346,150.85,0.85,5,Dry,26,4,3,2,24,59,0.39,91.85,0.61,91.85,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00356,0.000139,0.0832,0.00326,1,0.0665,0.15,0.00587,25.4,0.919,0.965,0.887,21,20.3,20.3,486
1997-12-13,1997,3,11,347,148.94,0.86,5,Dry,26,4,3,2,24,59,0.4,89.94,0.6,89.94,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0639,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1997-12-14,1997,3,11,348,147.57,0.86,5,Dry,26,4,3,2,24,59,0.4,88.57,0.6,88.57,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0784,0.00328,0.000129,0.0817,0.0032,1,0.0621,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-12-15,1997,3,11,349,146.2,0.87,5,Dry,26,4,3,2,24,59,0.4,87.2,0.6,87.2,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00316,0.000124,0.0811,0.00318,1,0.0602,0.141,0.00554,25.4,0.924,0.963,0.89,20,19.3,19.3,463
1997-12-16,1997,3,11,350,144.29,0.87,5,Dry,26,4,3,2,24,59,0.41,85.29,0.59,85.29,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1997-12-17,1997,3,12,351,145.66,0.87,5,Dry,26,4,3,2,24,59,0.41,86.66,0.59,86.66,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00312,0.000122,0.0809,0.00317,1,0.0595,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1997-12-18,1997,3,12,352,147.02,0.86,5,Dry,26,4,3,2,24,59,0.4,88.02,0.6,88.02,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00323,0.000127,0.0815,0.0032,1,0.0613,0.143,0.0056,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1997-12-19,1997,3,12,353,150.03,0.85,5,Dry,26,4,3,2,24,59,0.39,91.03,0.61,91.03,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.00349,0.000137,0.0828,0.00325,1,0.0654,0.148,0.00581,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-12-20,1997,3,12,354,152.49,0.84,5,Dry,26,4,3,2,24,59,0.39,93.49,0.61,93.49,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0802,0.0037,0.000145,0.0839,0.00329,1,0.0687,0.153,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1997-12-21,1997,3,12,355,151.67,0.85,5,Dry,26,4,3,2,24,59,0.39,92.67,0.61,92.67,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00363,0.000142,0.0835,0.00327,1,0.0676,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
1997-12-22,1997,3,12,356,153.04,0.84,5,Dry,26,4,3,2,24,59,0.39,94.04,0.61,94.04,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00374,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-12-23,1997,3,12,357,156.05,0.83,5,Dry,26,4,3,2,24,59,0.38,97.05,0.62,97.05,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0735,0.159,0.00623,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1997-12-24,1997,3,13,358,156.32,0.83,5,Dry,26,4,3,2,24,59,0.38,97.32,0.62,97.32,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-12-25,1997,3,13,359,156.05,0.83,5,Dry,26,4,3,2,24,59,0.38,97.05,0.62,97.05,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0735,0.159,0.00623,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1997-12-26,1997,3,13,360,156.32,0.83,5,Dry,26,4,3,2,24,59,0.38,97.32,0.62,97.32,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000158,0.0855,0.00335,1,0.0739,0.159,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1997-12-27,1997,3,13,361,158.24,0.82,5,Dry,26,4,3,2,24,59,0.37,99.24,0.63,99.24,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0765,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-12-28,1997,3,13,362,160.15,0.82,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
1997-12-29,1997,3,13,363,162.06,0.81,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00451,0.000177,0.0881,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-12-30,1997,3,13,364,160.7,0.81,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00439,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00655,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-12-31,1997,3,14,365,159.33,0.82,5,Dry,26,4,3,2,24,59,0.37,100.3,0.63,100.3,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.0034,1,0.0779,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,528
1998-01-01,1997,4,14,1,160.7,0.81,5,Dry,29,5,4,2,33,73,0.45,87.7,0.55,87.7,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000126,0.0831,0.00326,1,0.0609,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
1998-01-02,1997,4,14,2,165.35,0.8,5,Dry,29,5,4,2,33,73,0.44,92.35,0.56,92.35,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.0036,0.000141,0.0851,0.00333,1,0.0672,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.4,20.4,490
1998-01-03,1997,4,14,3,168.9,0.78,5,Dry,29,5,4,2,33,73,0.43,95.9,0.57,95.9,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.00339,1,0.072,0.159,0.00621,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1998-01-04,1997,4,14,4,173,0.77,5,Dry,29,5,4,2,33,73,0.42,100,0.58,100,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0775,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
1998-01-05,1997,4,14,5,177.1,0.76,5,Dry,29,5,4,2,33,73,0.41,104.1,0.59,104.1,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.083,0.173,0.00678,25.4,0.913,0.97,0.886,23.7,23,23,551
1998-01-06,1997,4,14,6,179.56,0.75,5,Dry,29,5,4,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00357,1,0.0864,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1998-01-07,1997,4,15,7,180.38,0.75,5,Dry,29,5,4,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1998-01-08,1997,4,15,8,182.3,0.74,5,Dry,29,5,4,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00714,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1998-01-09,1997,4,15,9,184.21,0.73,5,Dry,29,5,4,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0926,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-01-10,1997,4,15,10,183.94,0.74,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000203,0.0933,0.00365,1,0.0923,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
1998-01-11,1997,4,15,11,184.21,0.73,5,Dry,29,5,4,2,33,73,0.4,111.2,0.6,111.2,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0926,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-01-12,1997,4,15,12,188.31,0.72,5,Dry,29,5,4,2,33,73,0.39,115.3,0.61,115.3,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00555,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.921,0.97,0.894,26.5,25.7,25.7,616
1998-01-13,1997,4,15,13,192.42,0.7,5,Dry,29,5,4,2,33,73,0.38,119.4,0.62,119.4,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1998-01-14,1997,4,16,14,196.52,0.69,5,Dry,29,5,4,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1998-01-15,1997,4,16,15,200.62,0.67,5,Dry,29,5,4,2,33,73,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1998-01-16,1997,4,16,16,203.63,0.66,5,Dry,29,5,4,2,33,73,0.36,130.6,0.64,130.6,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.095,0.00685,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1998-01-17,1997,4,16,17,203.9,0.66,5,Dry,29,5,4,2,33,73,0.36,130.9,0.64,130.9,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00688,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-01-18,1997,4,16,18,206.91,0.65,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1998-01-19,1997,4,16,19,211.01,0.64,5,Dry,29,5,4,2,33,73,0.35,138,0.65,138,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00916,25.3,0.934,0.97,0.906,32,31,31,744
1998-01-20,1997,4,16,20,215.11,0.62,5,Dry,29,5,4,2,33,73,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,32,32,767
1998-01-21,1997,4,17,21,217.02,0.62,5,Dry,29,5,4,2,33,73,0.34,144,0.66,144,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00799,0.000313,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1998-01-22,1997,4,17,22,220.03,0.61,5,Dry,29,5,4,2,33,73,0.33,147,0.67,147,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00825,0.000324,0.109,0.00428,1,0.141,0.25,0.00981,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
1998-01-23,1997,4,17,23,223.59,0.6,5,Dry,29,5,4,2,33,73,0.33,150.6,0.67,150.6,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00855,0.000336,0.111,0.00435,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,814
1998-01-24,1997,4,17,24,227.14,0.59,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
1998-01-25,1997,4,17,25,232.88,0.58,5,Dry,29,5,4,2,33,73,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00934,0.000368,0.115,0.00452,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,864
1998-01-26,1997,4,17,26,238.63,0.56,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1998-01-27,1997,4,17,27,244.37,0.55,5,Dry,29,5,4,2,33,73,0.3,171.4,0.7,171.4,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
1998-01-28,1997,4,18,28,250.11,0.54,5,Dry,29,5,4,2,33,73,0.29,177.1,0.71,177.1,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,966
1998-01-29,1997,4,18,29,255.31,0.53,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,996
1998-01-30,1997,4,18,30,261.6,0.52,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.9,43,43,1030
1998-01-31,1997,4,18,31,267.34,0.52,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-02-01,1997,5,18,32,270.89,0.51,5,Dry,31,6,4,3,41,85,0.31,185.9,0.69,185.9,0,0,0,0,-3,3,31,6,4,0,44,227,990,964.8,25.2,0.116,0.0116,0.000458,0.127,0.00504,1,0.193,0.321,0.0127,24.9,0.95,0.98,0.931,43.1,42.3,42.3,1010
1998-02-02,1997,5,18,33,273.9,0.51,5,Dry,31,6,4,3,41,85,0.31,188.9,0.69,188.9,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.0051,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,43,43,1030
1998-02-03,1997,5,18,34,276.91,0.5,5,Dry,31,6,4,3,41,85,0.31,191.9,0.69,191.9,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000479,0.13,0.00515,1,0.202,0.331,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1998-02-04,1997,5,19,35,281.01,0.5,5,Dry,31,6,4,3,41,85,0.3,196,0.7,196,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000493,0.132,0.00523,1,0.207,0.339,0.0135,24.8,0.953,0.98,0.934,45.5,44.6,44.6,1070
1998-02-05,1997,5,19,36,286.2,0.49,5,Dry,31,6,4,3,41,85,0.3,201.2,0.7,201.2,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0129,0.000511,0.134,0.00532,1,0.214,0.348,0.0138,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
1998-02-06,1997,5,19,37,294.68,0.48,5,Dry,31,6,4,3,41,85,0.29,209.7,0.71,209.7,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.00054,0.138,0.00548,1,0.226,0.363,0.0145,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
1998-02-07,1997,5,19,38,303.7,0.47,5,Dry,31,6,4,3,41,85,0.28,218.7,0.72,218.7,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000572,0.142,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.8,48.2,48.2,1160
1998-02-08,1997,5,19,39,312.18,0.46,5,Dry,31,6,4,3,41,85,0.27,227.2,0.73,227.2,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000601,0.145,0.0058,1,0.249,0.394,0.0158,24.6,0.959,0.98,0.94,52.7,48.2,48.2,1160
1998-02-09,1997,5,19,40,321.75,0.45,5,Dry,31,6,4,3,41,85,0.26,236.8,0.74,236.8,0,0,0,0,-3,3,31,6,4,0,44,278,990,965,25,0.134,0.0159,0.000635,0.149,0.00598,2,0.102,0.252,0.0101,24.7,0.925,0.97,0.897,26.6,25.8,51.5,1240
1998-02-10,1997,5,19,41,331.87,0.44,5,Dry,31,6,4,3,41,85,0.26,246.9,0.74,246.9,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.000671,0.154,0.00617,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
1998-02-11,1997,5,20,42,343.63,0.43,5,Dry,31,6,4,3,41,85,0.25,258.6,0.75,258.6,0,0,0,0,-3,3,31,6,4,0,44,300,990,965.1,24.9,0.141,0.0211,0.000847,0.162,0.00652,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.1,28.2,56.4,1350
1998-02-12,1997,5,20,43,359.76,0.41,5,Dry,31,6,4,3,41,85,0.24,274.8,0.76,274.8,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0287,0.00116,0.176,0.00708,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
1998-02-13,1997,5,20,44,378.63,0.39,5,Dry,31,6,4,3,41,85,0.22,293.6,0.78,293.6,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0376,0.00152,0.191,0.00774,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,63.9,1530
1998-02-14,1997,5,20,45,394.76,0.38,5,Dry,31,6,4,3,41,85,0.21,309.8,0.79,309.8,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.159,0.0452,0.00184,0.205,0.00831,2,0.152,0.356,0.0145,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
1998-02-15,1997,5,20,46,408.7,0.37,5,Dry,31,6,4,3,41,85,0.21,323.7,0.79,323.7,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0518,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
1998-02-16,1997,5,20,47,427.02,0.36,5,Dry,31,6,4,3,41,85,0.2,342,0.8,342,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.405,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
1998-02-17,1997,5,20,48,445.89,0.34,5,Dry,31,6,4,3,41,85,0.19,360.9,0.81,360.9,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
1998-02-18,1997,5,21,49,462.02,0.33,5,Dry,31,6,4,3,41,85,0.18,377,0.82,377,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.077,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.3,1980
1998-02-19,1997,5,21,50,473.78,0.32,5,Dry,31,6,4,3,41,85,0.18,388.8,0.82,388.8,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.3,42.4,84.8,2030
1998-02-20,1997,5,21,51,485.54,0.32,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0881,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
1998-02-21,1997,5,21,52,494.56,0.31,5,Dry,31,6,4,3,41,85,0.17,409.6,0.83,409.6,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89,2140
1998-02-22,1997,5,21,53,503.04,0.31,5,Dry,31,6,4,3,41,85,0.17,418,0.83,418,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
1998-02-23,1997,5,21,54,510.42,0.3,5,Dry,31,6,4,3,41,85,0.17,425.4,0.83,425.4,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0998,0.00414,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
1998-02-24,1997,5,21,55,512.88,0.3,5,Dry,31,6,4,3,41,85,0.17,427.9,0.83,427.9,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
1998-02-25,1997,5,22,56,518.08,0.3,5,Dry,31,6,4,3,41,85,0.16,433.1,0.84,433.1,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.0043,0.306,0.0127,2,0.235,0.541,0.0225,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
1998-02-26,1997,5,22,57,525.46,0.29,5,Dry,31,6,4,3,41,85,0.16,440.5,0.84,440.5,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
1998-02-27,1997,5,22,58,531.2,0.29,5,Dry,31,6,4,3,41,85,0.16,446.2,0.84,446.2,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.3,2310
1998-02-28,1997,5,22,59,537.49,0.29,5,Dry,31,6,4,3,41,85,0.16,452.5,0.84,452.5,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
1998-03-01,1997,6,22,60,541.05,0.29,5,Dry,36,8,6,4,53,107,0.2,434.1,0.8,434.1,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00433,0.31,0.0129,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2240
1998-03-02,1997,6,22,61,542.96,0.29,5,Dry,36,8,6,4,53,107,0.2,436,0.8,436,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.312,0.013,2,0.237,0.549,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.9,2250
1998-03-03,1997,6,22,62,547.06,0.28,5,Dry,36,8,6,4,53,107,0.2,440.1,0.8,440.1,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.3,47.4,94.7,2270
1998-03-04,1997,6,23,63,550.62,0.28,5,Dry,36,8,6,4,53,107,0.19,443.6,0.81,443.6,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.108,0.00453,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
1998-03-05,1997,6,23,64,552.53,0.28,5,Dry,36,8,6,4,53,107,0.19,445.5,0.81,445.5,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.9,47.9,95.8,2300
1998-03-06,1997,6,23,65,555.54,0.28,5,Dry,36,8,6,4,53,107,0.19,448.5,0.81,448.5,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
1998-03-07,1997,6,23,66,558,0.28,5,Dry,36,8,6,4,53,107,0.19,451,0.81,451,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00468,0.324,0.0136,2,0.247,0.571,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-03-08,1997,6,23,67,562.1,0.27,5,Dry,36,8,6,4,53,107,0.19,455.1,0.81,455.1,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00477,0.328,0.0137,2,0.25,0.577,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
1998-03-09,1997,6,23,68,567.3,0.27,5,Dry,36,8,6,4,53,107,0.19,460.3,0.81,460.3,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
1998-03-10,1997,6,23,69,573.59,0.27,5,Dry,36,8,6,4,53,107,0.19,466.6,0.81,466.6,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.339,0.0142,2,0.257,0.597,0.0251,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1998-03-11,1997,6,24,70,584.25,0.26,5,Dry,36,8,6,4,53,107,0.18,477.3,0.82,477.3,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00523,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1998-03-12,1997,6,24,71,599.29,0.26,5,Dry,36,8,6,4,53,107,0.18,492.3,0.82,492.3,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.235,0.131,0.00554,0.366,0.0154,3,0.164,0.53,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2460
1998-03-13,1997,6,24,72,615.42,0.25,5,Dry,36,8,6,4,53,107,0.17,508.4,0.83,508.4,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.141,0.00595,0.384,0.0163,3,0.171,0.556,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
1998-03-14,1997,6,24,73,628.82,0.24,5,Dry,36,8,6,4,53,107,0.17,521.8,0.83,521.8,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.15,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
1998-03-15,1997,6,24,74,643.86,0.24,5,Dry,36,8,6,4,53,107,0.17,536.9,0.83,536.9,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00679,0.42,0.0178,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1998-03-16,1997,6,24,75,661.63,0.23,5,Dry,36,8,6,4,53,107,0.16,554.6,0.84,554.6,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.171,0.00731,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.3,38.4,115,2760
1998-03-17,1997,6,24,76,681.05,0.22,5,Dry,36,8,6,4,53,107,0.16,574,0.84,574,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00789,0.466,0.0199,3,0.201,0.666,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
1998-03-18,1997,6,25,77,701.56,0.22,5,Dry,36,8,6,4,53,107,0.15,594.6,0.85,594.6,0,0,0,0,-4,4,36,8,6,0,57,645,990,966.7,23.3,0.293,0.198,0.00851,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41.1,123,2960
1998-03-19,1997,6,25,78,723.16,0.21,5,Dry,36,8,6,4,53,107,0.15,616.2,0.85,616.2,0,0,0,0,-4,4,36,8,6,0,57,666,990,966.8,23.2,0.305,0.213,0.00916,0.518,0.0223,3,0.22,0.737,0.0318,22.5,0.955,0.98,0.936,43.2,42.4,127,3050
1998-03-20,1997,6,25,79,739.84,0.21,5,Dry,36,8,6,4,53,107,0.14,632.8,0.85,632.8,0,0,0,0,-4,4,36,8,6,0,57,683,990,966.9,23.1,0.315,0.224,0.00967,0.538,0.0233,3,0.227,0.766,0.0331,22.4,0.956,0.98,0.937,44.2,43.4,130,3120
1998-03-21,1997,6,25,80,754.33,0.2,5,Dry,36,8,6,4,53,107,0.14,647.3,0.86,647.3,0,0,0,0,-4,4,36,8,6,0,57,697,990,966.9,23.1,0.323,0.233,0.0101,0.556,0.0241,3,0.234,0.79,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
1998-03-22,1997,6,25,81,768.27,0.2,5,Dry,36,8,6,4,53,107,0.14,661.3,0.86,661.3,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.573,0.0249,3,0.24,0.814,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1998-03-23,1997,6,25,82,773.23,0.19,5,Dry,36,8,6,4,53,107,0.14,666.2,0.86,666.2,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1998-03-24,1997,6,25,83,779.14,0.19,5,Dry,36,8,6,4,53,107,0.14,672.1,0.86,672.1,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
1998-03-25,1997,6,26,84,785.96,0.19,5,Dry,36,8,6,4,53,107,0.14,679,0.86,679,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.255,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
1998-03-26,1997,6,26,85,793.42,0.19,5,Dry,36,8,6,4,53,107,0.14,686.4,0.86,686.4,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.251,0.856,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
1998-03-27,1997,6,26,86,801.4,0.18,5,Dry,36,8,6,4,53,107,0.13,694.4,0.87,694.4,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.35,0.265,0.0116,0.614,0.0268,3,0.255,0.869,0.038,22,0.957,0.98,0.938,47.8,46.9,141,3380
1998-03-28,1997,6,26,87,809.81,0.18,5,Dry,36,8,6,4,53,107,0.13,702.8,0.87,702.8,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.27,0.0118,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
1998-03-29,1997,6,26,88,818.61,0.18,5,Dry,36,8,6,4,53,107,0.13,711.6,0.87,711.6,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.359,0.276,0.0121,0.636,0.0279,3,0.263,0.898,0.0394,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
1998-03-30,1997,6,26,89,827.74,0.17,5,Dry,36,8,6,4,53,107,0.13,720.7,0.87,720.7,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.365,0.282,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1998-03-31,1997,6,26,90,837.17,0.17,5,Dry,36,8,6,4,53,107,0.13,730.2,0.87,730.2,0,0,0,0,-4,4,36,8,6,0,57,780,990,967.2,22.8,0.37,0.289,0.0127,0.659,0.0289,3,0.271,0.93,0.0409,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1998-04-01,1997,7,27,91,846.9,0.17,5,Dry,40,10,8,5,62,125,0.15,721.9,0.85,721.9,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.653,0.0287,3,0.267,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1998-04-02,1997,7,27,92,860.94,0.16,5,Dry,40,10,8,5,62,125,0.14,735.9,0.85,735.9,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.293,0.0129,0.674,0.0298,3,0.274,0.948,0.0418,21.7,0.957,0.98,0.938,50,48.2,145,3470
1998-04-03,1997,7,27,93,875.45,0.16,5,Dry,40,10,8,5,62,125,0.14,750.5,0.86,750.5,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.395,0.302,0.0134,0.697,0.0309,3,0.28,0.977,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1998-04-04,1997,7,27,94,890.4,0.16,5,Dry,40,10,8,5,62,125,0.14,765.4,0.86,765.4,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.409,0.309,0.0137,0.718,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1998-04-05,1997,7,27,95,905.74,0.15,5,Dry,40,10,8,5,62,125,0.14,780.7,0.86,780.7,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
1998-04-06,1997,7,27,96,921.45,0.15,5,Dry,40,10,8,5,62,125,0.14,796.5,0.86,796.5,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.437,0.324,0.0145,0.762,0.034,4,0.211,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
1998-04-07,1997,7,27,97,937.52,0.15,5,Dry,40,10,8,5,62,125,0.13,812.5,0.87,812.5,0,0,0,0,-5,5,40,10,8,0,67,871,990,967.7,22.3,0.452,0.332,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.6,159,3800
1998-04-08,1997,7,28,98,949.2,0.14,5,Dry,40,10,8,5,62,125,0.13,824.2,0.87,824.2,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.463,0.338,0.0152,0.8,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,161,3850
1998-04-09,1997,7,28,99,961.04,0.14,5,Dry,40,10,8,5,62,125,0.13,836,0.87,836,0,0,0,0,-5,5,40,10,8,0,67,894,990,967.7,22.3,0.473,0.344,0.0154,0.817,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
1998-04-10,1997,7,28,100,973.04,0.14,5,Dry,40,10,8,5,62,125,0.13,848,0.87,848,0,0,0,0,-5,5,40,10,8,0,67,906,990,967.8,22.2,0.484,0.349,0.0157,0.834,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,42,41.1,164,3950
1998-04-11,1997,7,28,101,985.19,0.14,5,Dry,40,10,8,5,62,125,0.13,860.2,0.87,860.2,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.851,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1998-04-12,1997,7,28,102,992.55,0.14,5,Dry,40,10,8,5,62,125,0.13,867.5,0.87,867.5,0,0,0,0,-5,5,40,10,8,0,67,926,990,967.9,22.1,0.502,0.359,0.0162,0.861,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.9,167,4020
1998-04-13,1997,7,28,103,999.97,0.14,5,Dry,40,10,8,5,62,125,0.13,875,0.88,875,0,0,0,0,-5,5,40,10,8,0,67,933,990,967.9,22.1,0.509,0.362,0.0164,0.871,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,169,4050
1998-04-14,1997,7,28,104,1002.5,0.14,5,Dry,40,10,8,5,62,125,0.13,877.5,0.88,877.5,0,0,0,0,-5,5,40,10,8,0,67,935,990,967.9,22.1,0.511,0.364,0.0165,0.875,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
1998-04-15,1997,7,29,105,1004.9,0.14,5,Dry,40,10,8,5,62,125,0.12,879.9,0.88,879.9,0,0,0,0,-5,5,40,10,8,0,67,938,990,967.9,22.1,0.514,0.365,0.0165,0.878,0.0398,4,0.239,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
1998-04-16,1997,7,29,106,1002.5,0.14,5,Dry,40,10,8,5,62,125,0.13,877.5,0.88,877.5,0,0,0,0,-5,5,40,10,8,0,67,935,990,967.9,22.1,0.511,0.364,0.0165,0.875,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.2,169,4050
1998-04-17,1997,7,29,107,999.97,0.14,5,Dry,40,10,8,5,62,125,0.13,875,0.88,875,0,0,0,0,-5,5,40,10,8,0,67,933,990,967.9,22.1,0.509,0.362,0.0164,0.871,0.0394,4,0.238,1.11,0.0502,21,0.955,0.98,0.936,43,42.1,169,4050
1998-04-18,1997,7,29,108,992.55,0.14,5,Dry,40,10,8,5,62,125,0.13,867.5,0.87,867.5,0,0,0,0,-5,5,40,10,8,0,67,926,990,967.9,22.1,0.502,0.359,0.0162,0.861,0.0389,4,0.235,1.1,0.0495,21,0.955,0.98,0.936,42.7,41.9,167,4020
1998-04-19,1997,7,29,109,985.19,0.14,5,Dry,40,10,8,5,62,125,0.13,860.2,0.87,860.2,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.851,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1998-04-20,1997,7,29,110,973.04,0.14,5,Dry,40,10,8,5,62,125,0.13,848,0.87,848,0,0,0,0,-5,5,40,10,8,0,67,906,990,967.8,22.2,0.484,0.349,0.0157,0.834,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,42,41.1,164,3950
1998-04-21,1997,7,29,111,961.04,0.14,5,Dry,40,10,8,5,62,125,0.13,836,0.87,836,0,0,0,0,-5,5,40,10,8,0,67,894,990,967.7,22.3,0.473,0.344,0.0154,0.817,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
1998-04-22,1997,7,30,112,944.51,0.15,5,Dry,40,10,8,5,62,125,0.13,819.5,0.87,819.5,0,0,0,0,-5,5,40,10,8,0,67,878,990,967.7,22.3,0.458,0.336,0.015,0.794,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
1998-04-23,1997,7,30,113,928.3,0.15,5,Dry,40,10,8,5,62,125,0.14,803.3,0.86,803.3,0,0,0,0,-5,5,40,10,8,0,67,861,990,967.6,22.4,0.443,0.328,0.0146,0.771,0.0344,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.2,157,3770
1998-04-24,1997,7,30,114,912.43,0.15,5,Dry,40,10,8,5,62,125,0.14,787.4,0.86,787.4,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.429,0.32,0.0143,0.749,0.0334,4,0.208,0.957,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
1998-04-25,1997,7,30,115,896.92,0.16,5,Dry,40,10,8,5,62,125,0.14,771.9,0.86,771.9,0,0,0,0,-5,5,40,10,8,0,67,830,990,967.5,22.5,0.415,0.313,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1998-04-26,1997,7,30,116,881.81,0.16,5,Dry,40,10,8,5,62,125,0.14,756.8,0.86,756.8,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.706,0.0313,3,0.282,0.988,0.0438,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1998-04-27,1997,7,30,117,862.99,0.16,5,Dry,40,10,8,5,62,125,0.14,738,0.85,738,0,0,0,0,-5,5,40,10,8,0,67,796,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0299,3,0.275,0.952,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
1998-04-28,1997,7,30,118,844.93,0.17,5,Dry,40,10,8,5,62,125,0.15,719.9,0.85,719.9,0,0,0,0,-5,5,40,10,8,0,67,778,990,967.3,22.7,0.369,0.282,0.0124,0.651,0.0286,3,0.266,0.917,0.0404,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
1998-04-29,1997,7,31,119,827.74,0.17,5,Dry,40,10,8,5,62,125,0.15,702.7,0.85,702.7,0,0,0,0,-5,5,40,10,8,0,67,761,990,967.2,22.8,0.359,0.27,0.0119,0.629,0.0276,3,0.259,0.888,0.039,21.9,0.957,0.98,0.938,48.1,47.2,142,3400
1998-04-30,1997,7,31,120,811.54,0.18,5,Dry,40,10,8,5,62,125,0.15,686.5,0.85,686.5,0,0,0,0,-5,5,40,10,8,0,67,745,990,967.1,22.9,0.35,0.26,0.0114,0.609,0.0267,3,0.251,0.861,0.0377,22,0.957,0.98,0.938,47.2,46.3,139,3330
1998-05-01,1997,8,31,121,799.77,0.18,5,Dry,42,9,8,6,82,147,0.18,652.8,0.82,652.8,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
1998-05-02,1997,8,31,122,788.88,0.19,5,Dry,42,9,8,6,82,147,0.19,641.9,0.81,641.9,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.231,0.786,0.0343,22.2,0.956,0.98,0.937,44.4,43.6,131,3140
1998-05-03,1997,8,31,123,776.65,0.19,5,Dry,42,9,8,6,82,147,0.19,629.6,0.81,629.6,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00964,0.539,0.0235,3,0.226,0.765,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
1998-05-04,1997,8,31,124,766.91,0.2,5,Dry,42,9,8,6,82,147,0.19,619.9,0.81,619.9,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.527,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
1998-05-05,1997,8,31,125,750.23,0.2,5,Dry,42,9,8,6,82,147,0.2,603.2,0.8,603.2,0,0,0,0,-6,6,42,9,8,0,88,662,990,966.9,23.1,0.303,0.204,0.00883,0.507,0.0219,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
1998-05-06,1997,8,32,126,734.64,0.21,5,Dry,42,9,8,6,82,147,0.2,587.6,0.8,587.6,0,0,0,0,-6,6,42,9,8,0,88,647,990,966.8,23.2,0.294,0.194,0.00836,0.488,0.021,3,0.207,0.694,0.03,22.5,0.953,0.978,0.933,41.1,40.3,121,2900
1998-05-07,1997,8,32,127,718.51,0.21,5,Dry,42,9,8,6,82,147,0.2,571.5,0.8,571.5,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00787,0.468,0.0201,3,0.2,0.667,0.0287,22.6,0.952,0.976,0.93,40.1,39.2,118,2820
1998-05-08,1997,8,32,128,702.92,0.22,5,Dry,42,9,8,6,82,147,0.21,555.9,0.79,555.9,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0193,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2750
1998-05-09,1997,8,32,129,688.43,0.22,5,Dry,42,9,8,6,82,147,0.21,541.4,0.79,541.4,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.268,0.163,0.00697,0.43,0.0184,3,0.186,0.617,0.0264,22.7,0.95,0.972,0.924,38.2,37.2,111,2680
1998-05-10,1997,8,32,130,673.39,0.23,5,Dry,42,9,8,6,82,147,0.22,526.4,0.78,526.4,0,0,0,0,-6,6,42,9,8,0,88,585,990,966.6,23.4,0.259,0.153,0.00652,0.412,0.0176,3,0.179,0.591,0.0253,22.8,0.949,0.97,0.921,37.3,36.1,108,2600
1998-05-11,1997,8,32,131,659.99,0.23,5,Dry,42,9,8,6,82,147,0.22,513,0.78,513,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00612,0.395,0.0168,3,0.173,0.569,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
1998-05-12,1997,8,32,132,646.05,0.23,5,Dry,42,9,8,6,82,147,0.23,499.1,0.77,499.1,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.244,0.135,0.00572,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
1998-05-13,1997,8,33,133,632.1,0.24,5,Dry,42,9,8,6,82,147,0.23,485.1,0.77,485.1,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
1998-05-14,1997,8,33,134,619.8,0.25,5,Dry,42,9,8,6,82,147,0.24,472.8,0.76,472.8,0,0,0,0,-6,6,42,9,8,0,88,532,990,966.4,23.6,0.229,0.122,0.00517,0.351,0.0149,2,0.262,0.613,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1998-05-15,1997,8,33,135,606.95,0.25,5,Dry,42,9,8,6,82,147,0.24,459.9,0.76,459.9,0,0,0,0,-6,6,42,9,8,0,88,519,990,966.3,23.7,0.221,0.116,0.0049,0.338,0.0143,2,0.253,0.59,0.0249,23.1,0.957,0.98,0.938,49.8,48.2,96.4,2310
1998-05-16,1997,8,33,136,595.74,0.26,5,Dry,42,9,8,6,82,147,0.25,448.7,0.75,448.7,0,0,0,0,-6,6,42,9,8,0,88,508,990,966.3,23.7,0.215,0.111,0.00467,0.326,0.0137,2,0.245,0.571,0.0241,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2300
1998-05-17,1997,8,33,137,583.98,0.26,5,Dry,42,9,8,6,82,147,0.25,437,0.75,437,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.6,46.7,93.4,2240
1998-05-18,1997,8,33,138,572.22,0.27,5,Dry,42,9,8,6,82,147,0.26,425.2,0.74,425.2,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0997,0.00418,0.306,0.0128,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.4,45.5,91,2180
1998-05-19,1997,8,33,139,562.1,0.27,5,Dry,42,9,8,6,82,147,0.26,415.1,0.74,415.1,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0949,0.00398,0.298,0.0125,2,0.223,0.52,0.0218,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
1998-05-20,1997,8,34,140,551.44,0.28,5,Dry,42,9,8,6,82,147,0.27,404.4,0.73,404.4,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0899,0.00376,0.289,0.0121,2,0.215,0.504,0.0211,23.4,0.955,0.98,0.936,44.4,43.5,86.9,2090
1998-05-21,1997,8,34,141,540.77,0.29,5,Dry,42,9,8,6,82,147,0.27,393.8,0.73,393.8,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.0849,0.00354,0.28,0.0117,2,0.208,0.488,0.0204,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2030
1998-05-22,1997,8,34,142,531.75,0.29,5,Dry,42,9,8,6,82,147,0.28,384.8,0.72,384.8,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0806,0.00336,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
1998-05-23,1997,8,34,143,522.18,0.3,5,Dry,42,9,8,6,82,147,0.28,375.2,0.72,375.2,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0761,0.00316,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.3,40.4,80.9,1940
1998-05-24,1997,8,34,144,512.61,0.3,5,Dry,42,9,8,6,82,147,0.29,365.6,0.71,365.6,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.185,0.0716,0.00297,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.4,78.7,1890
1998-05-25,1997,8,34,145,503.59,0.31,5,Dry,42,9,8,6,82,147,0.29,356.6,0.71,356.6,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0673,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.7,1840
1998-05-26,1997,8,34,146,495.66,0.31,5,Dry,42,9,8,6,82,147,0.3,348.7,0.7,348.7,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.179,0.0636,0.00263,0.243,0.0101,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.923,38.5,37.5,74.9,1800
1998-05-27,1997,8,35,147,487.18,0.32,5,Dry,42,9,8,6,82,147,0.3,340.2,0.7,340.2,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0596,0.00246,0.236,0.00975,2,0.172,0.408,0.0169,23.8,0.947,0.971,0.919,37.6,36.5,73,1750
1998-05-28,1997,8,35,148,478.7,0.32,5,Dry,42,9,8,6,82,147,0.31,331.7,0.69,331.7,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.173,0.0556,0.00229,0.229,0.00944,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
1998-05-29,1997,8,35,149,470.77,0.33,5,Dry,42,9,8,6,82,147,0.31,323.8,0.69,323.8,0,0,0,0,-6,6,42,9,8,0,88,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00916,2,0.161,0.383,0.0158,23.9,0.945,0.97,0.916,35.8,34.8,69.5,1670
1998-05-30,1997,8,35,150,463.94,0.33,5,Dry,42,9,8,6,82,147,0.32,316.9,0.68,316.9,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0486,0.002,0.217,0.00892,2,0.156,0.373,0.0154,23.9,0.943,0.97,0.915,35.1,34,68.1,1630
1998-05-31,1997,8,35,151,456.56,0.34,5,Dry,42,9,8,6,82,147,0.32,309.6,0.68,309.6,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0451,0.00185,0.211,0.00866,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
1998-06-01,1997,9,35,152,449.17,0.34,5,Dry,39,9,7,5,59,119,0.27,330.2,0.73,330.2,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0548,0.00225,0.226,0.00928,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
1998-06-02,1997,9,35,153,442.34,0.34,5,Dry,39,9,7,5,59,119,0.27,323.3,0.73,323.3,0,0,0,0,-5,5,39,9,7,0,64,378,990,965.6,24.4,0.169,0.0516,0.00211,0.221,0.00904,2,0.161,0.381,0.0156,24,0.944,0.97,0.916,36,34.9,69.8,1680
1998-06-03,1997,9,36,154,436.6,0.35,5,Dry,39,9,7,5,59,119,0.27,317.6,0.73,317.6,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0489,0.002,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
1998-06-04,1997,9,36,155,430.31,0.35,5,Dry,39,9,7,5,59,119,0.28,311.3,0.72,311.3,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0149,24.1,0.942,0.97,0.914,34.7,33.6,67.3,1610
1998-06-05,1997,9,36,156,424.02,0.36,5,Dry,39,9,7,5,59,119,0.28,305,0.72,305,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.043,0.00175,0.206,0.00839,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,65.9,1580
1998-06-06,1997,9,36,157,417.73,0.36,5,Dry,39,9,7,5,59,119,0.28,298.7,0.71,298.7,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.04,0.00163,0.2,0.00817,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
1998-06-07,1997,9,36,158,411.99,0.37,5,Dry,39,9,7,5,59,119,0.29,293,0.71,293,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0373,0.00152,0.196,0.00797,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1998-06-08,1997,9,36,159,406.24,0.37,5,Dry,39,9,7,5,59,119,0.29,287.2,0.71,287.2,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0346,0.00141,0.191,0.00777,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
1998-06-09,1997,9,36,160,400.5,0.37,5,Dry,39,9,7,5,59,119,0.3,281.5,0.7,281.5,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0319,0.0013,0.186,0.00757,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.4,60.9,1460
1998-06-10,1997,9,37,161,395.85,0.38,5,Dry,39,9,7,5,59,119,0.3,276.9,0.7,276.9,0,0,0,0,-5,5,39,9,7,0,64,332,990,965.4,24.6,0.153,0.0297,0.00121,0.182,0.00741,2,0.129,0.312,0.0127,24.3,0.935,0.97,0.907,30.9,29.9,59.9,1440
1998-06-11,1997,9,37,162,390.66,0.38,5,Dry,39,9,7,5,59,119,0.3,271.7,0.69,271.7,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.0011,0.178,0.00722,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
1998-06-12,1997,9,37,163,385.46,0.39,5,Dry,39,9,7,5,59,119,0.31,266.5,0.69,266.5,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0248,0.001,0.174,0.00704,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
1998-06-13,1997,9,37,164,380.27,0.39,5,Dry,39,9,7,5,59,119,0.31,261.3,0.69,261.3,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0223,0.000904,0.169,0.00686,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.1,28.3,56.5,1360
1998-06-14,1997,9,37,165,375.07,0.4,5,Dry,39,9,7,5,59,119,0.32,256.1,0.68,256.1,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0199,0.000803,0.165,0.00668,2,0.115,0.281,0.0113,24.4,0.931,0.97,0.903,28.6,27.7,55.4,1330
1998-06-15,1997,9,37,166,370.42,0.4,5,Dry,39,9,7,5,59,119,0.32,251.4,0.68,251.4,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.3,24.7,0.144,0.0177,0.000714,0.161,0.00652,2,0.112,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.2,54.4,1310
1998-06-16,1997,9,37,167,365.77,0.4,5,Dry,39,9,7,5,59,119,0.33,246.8,0.68,246.8,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
1998-06-17,1997,9,38,168,361.13,0.41,5,Dry,39,9,7,5,59,119,0.33,242.1,0.67,242.1,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1998-06-18,1997,9,38,169,357.57,0.41,5,Dry,39,9,7,5,59,119,0.33,238.6,0.67,238.6,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00625,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1998-06-19,1997,9,38,170,353.47,0.42,5,Dry,39,9,7,5,59,119,0.34,234.5,0.66,234.5,0,0,0,0,-5,5,39,9,7,0,64,289,990,965.2,24.8,0.138,0.0157,0.000631,0.153,0.00618,2,0.101,0.254,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1998-06-20,1997,9,38,171,349.37,0.42,5,Dry,39,9,7,5,59,119,0.34,230.4,0.66,230.4,0,0,0,0,-5,5,39,9,7,0,64,285,990,965.1,24.9,0.136,0.0153,0.000617,0.152,0.0061,2,0.098,0.25,0.01,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
1998-06-21,1997,9,38,172,345.27,0.42,5,Dry,39,9,7,5,59,119,0.34,226.3,0.66,226.3,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000602,0.15,0.00602,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-06-22,1997,9,38,173,341.17,0.43,5,Dry,39,9,7,5,59,119,0.35,222.2,0.65,222.2,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000588,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
