date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-23,1997,9,38,174,337.06,0.43,5,Dry,39,9,7,5,59,119,0.35,218.1,0.65,218.1,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000573,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
1998-06-24,1997,9,39,175,332.96,0.44,5,Dry,39,9,7,5,59,119,0.36,214,0.64,214,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000559,0.144,0.00579,1,0.231,0.376,0.0151,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-06-25,1997,9,39,176,329.41,0.44,5,Dry,39,9,7,5,59,119,0.36,210.4,0.64,210.4,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
1998-06-26,1997,9,39,177,325.85,0.44,5,Dry,39,9,7,5,59,119,0.36,206.8,0.64,206.8,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
1998-06-27,1997,9,39,178,322.3,0.45,5,Dry,39,9,7,5,59,119,0.37,203.3,0.63,203.3,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000521,0.14,0.00559,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.9,46,46,1100
1998-06-28,1997,9,39,179,318.74,0.45,5,Dry,39,9,7,5,59,119,0.37,199.7,0.63,199.7,0,0,0,0,-5,5,39,9,7,0,64,255,990,965,25,0.125,0.0127,0.000509,0.138,0.00553,1,0.212,0.35,0.014,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
1998-06-29,1997,9,39,180,315.19,0.46,5,Dry,39,9,7,5,59,119,0.38,196.2,0.62,196.2,0,0,0,0,-5,5,39,9,7,0,64,251,990,965,25,0.124,0.0124,0.000497,0.137,0.00546,1,0.207,0.344,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
1998-06-30,1997,9,39,181,311.63,0.46,5,Dry,39,9,7,5,59,119,0.38,192.6,0.62,192.6,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0121,0.000484,0.135,0.00539,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
1998-07-01,1997,10,40,182,308.08,0.46,5,Dry,37,8,6,4,53,108,0.35,200.1,0.65,200.1,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.35,0.0139,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1998-07-02,1997,10,40,183,305.62,0.47,5,Dry,37,8,6,4,53,108,0.35,197.6,0.65,197.6,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
1998-07-03,1997,10,40,184,302.61,0.47,5,Dry,37,8,6,4,53,108,0.36,194.6,0.64,194.6,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.00049,0.135,0.00536,1,0.205,0.34,0.0135,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1998-07-04,1997,10,40,185,299.6,0.47,5,Dry,37,8,6,4,53,108,0.36,191.6,0.64,191.6,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
1998-07-05,1997,10,40,186,296.6,0.48,5,Dry,37,8,6,4,53,108,0.36,188.6,0.64,188.6,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
1998-07-06,1997,10,40,187,293.59,0.48,5,Dry,37,8,6,4,53,108,0.37,185.6,0.63,185.6,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
1998-07-07,1997,10,40,188,290.58,0.48,5,Dry,37,8,6,4,53,108,0.37,182.6,0.63,182.6,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
1998-07-08,1997,10,41,189,287.57,0.49,5,Dry,37,8,6,4,53,108,0.38,179.6,0.62,179.6,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
1998-07-09,1997,10,41,190,284.56,0.49,5,Dry,37,8,6,4,53,108,0.38,176.6,0.62,176.6,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,957
1998-07-10,1997,10,41,191,281.56,0.5,5,Dry,37,8,6,4,53,108,0.38,173.6,0.62,173.6,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
1998-07-11,1997,10,41,192,278.55,0.5,5,Dry,37,8,6,4,53,108,0.39,170.6,0.61,170.6,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
1998-07-12,1997,10,41,193,276.09,0.5,5,Dry,37,8,6,4,53,108,0.39,168.1,0.61,168.1,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1998-07-13,1997,10,41,194,273.63,0.51,5,Dry,37,8,6,4,53,108,0.4,165.6,0.6,165.6,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
1998-07-14,1997,10,41,195,271.17,0.51,5,Dry,37,8,6,4,53,108,0.4,163.2,0.6,163.2,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00962,0.000381,0.121,0.00479,1,0.163,0.284,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,877
1998-07-15,1997,10,42,196,268.7,0.51,5,Dry,37,8,6,4,53,108,0.4,160.7,0.6,160.7,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
1998-07-16,1997,10,42,197,266.24,0.52,5,Dry,37,8,6,4,53,108,0.41,158.2,0.59,158.2,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
1998-07-17,1997,10,42,198,263.78,0.52,5,Dry,37,8,6,4,53,108,0.41,155.8,0.59,155.8,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00465,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
1998-07-18,1997,10,42,199,261.32,0.52,5,Dry,37,8,6,4,53,108,0.41,153.3,0.59,153.3,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00878,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
1998-07-19,1997,10,42,200,258.86,0.53,5,Dry,37,8,6,4,53,108,0.42,150.9,0.58,150.9,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00857,0.000339,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
1998-07-20,1997,10,42,201,256.4,0.53,5,Dry,37,8,6,4,53,108,0.42,148.4,0.58,148.4,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
1998-07-21,1997,10,42,202,253.94,0.54,5,Dry,37,8,6,4,53,108,0.42,145.9,0.57,145.9,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00815,0.000323,0.113,0.00448,1,0.14,0.253,0.00999,25,0.937,0.97,0.909,33.6,32.6,32.6,782
1998-07-22,1997,10,43,203,251.48,0.54,5,Dry,37,8,6,4,53,108,0.43,143.5,0.57,143.5,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
1998-07-23,1997,10,43,204,250.11,0.54,5,Dry,37,8,6,4,53,108,0.43,142.1,0.57,142.1,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00783,0.000309,0.112,0.00441,1,0.134,0.246,0.00972,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
1998-07-24,1997,10,43,205,248.2,0.54,5,Dry,37,8,6,4,53,108,0.43,140.2,0.56,140.2,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00437,1,0.132,0.242,0.00958,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
1998-07-25,1997,10,43,206,246.28,0.55,5,Dry,37,8,6,4,53,108,0.44,138.3,0.56,138.3,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00944,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
1998-07-26,1997,10,43,207,244.37,0.55,5,Dry,37,8,6,4,53,108,0.44,136.4,0.56,136.4,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.0043,1,0.127,0.236,0.0093,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
1998-07-27,1997,10,43,208,242.45,0.56,5,Dry,37,8,6,4,53,108,0.45,134.4,0.56,134.4,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,30,30,719
1998-07-28,1997,10,43,209,240.54,0.56,5,Dry,37,8,6,4,53,108,0.45,132.5,0.55,132.5,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.229,0.00902,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
1998-07-29,1997,10,44,210,238.63,0.56,5,Dry,37,8,6,4,53,108,0.45,130.6,0.55,130.6,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0996,0.00685,0.00027,0.106,0.0042,1,0.119,0.225,0.00888,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1998-07-30,1997,10,44,211,236.71,0.57,5,Dry,37,8,6,4,53,108,0.46,128.7,0.54,128.7,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.099,0.00669,0.000264,0.106,0.00416,1,0.116,0.222,0.00874,25.2,0.93,0.97,0.902,29.5,28.7,28.7,688
1998-07-31,1997,10,44,212,234.8,0.57,5,Dry,37,8,6,4,53,108,0.46,126.8,0.54,126.8,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00653,0.000257,0.105,0.00413,1,0.114,0.218,0.0086,25.2,0.929,0.97,0.902,29.1,28.2,28.2,677
1998-08-01,1997,11,44,213,231.79,0.58,5,Dry,34,7,5,3,44,93,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
1998-08-02,1997,11,44,214,229.33,0.58,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1998-08-03,1997,11,44,215,226.32,0.59,5,Dry,34,7,5,3,44,93,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00708,0.000278,0.106,0.00416,1,0.122,0.228,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1998-08-04,1997,11,44,216,223.86,0.6,5,Dry,34,7,5,3,44,93,0.41,130.9,0.58,130.9,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00687,0.00027,0.105,0.00412,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
1998-08-05,1997,11,45,217,221.4,0.6,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00666,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1998-08-06,1997,11,45,218,218.94,0.61,5,Dry,34,7,5,3,44,93,0.42,125.9,0.57,125.9,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00645,0.000253,0.103,0.00403,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-08-07,1997,11,45,219,216.48,0.62,5,Dry,34,7,5,3,44,93,0.43,123.5,0.57,123.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00625,0.000245,0.102,0.00398,1,0.109,0.211,0.00827,25.3,0.927,0.97,0.9,28.4,27.6,27.6,661
1998-08-08,1997,11,45,220,214.02,0.63,5,Dry,34,7,5,3,44,93,0.43,121,0.56,121,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00604,0.000237,0.101,0.00394,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
1998-08-09,1997,11,45,221,212.65,0.63,5,Dry,34,7,5,3,44,93,0.44,119.7,0.56,119.7,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00592,0.000232,0.0999,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1998-08-10,1997,11,45,222,210.74,0.64,5,Dry,34,7,5,3,44,93,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00576,0.000225,0.0991,0.00388,1,0.101,0.201,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1998-08-11,1997,11,45,223,208.82,0.64,5,Dry,34,7,5,3,44,93,0.45,115.8,0.56,115.8,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00385,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.8,25.8,618
1998-08-12,1997,11,46,224,206.91,0.65,5,Dry,34,7,5,3,44,93,0.45,113.9,0.55,113.9,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00543,0.000213,0.0974,0.00381,1,0.0963,0.194,0.00758,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1998-08-13,1997,11,46,225,204.99,0.66,5,Dry,34,7,5,3,44,93,0.45,112,0.55,112,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00527,0.000206,0.0966,0.00378,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,596
1998-08-14,1997,11,46,226,203.08,0.66,5,Dry,34,7,5,3,44,93,0.46,110.1,0.54,110.1,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.00511,0.0002,0.0957,0.00374,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1998-08-15,1997,11,46,227,201.17,0.67,5,Dry,34,7,5,3,44,93,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0885,0.183,0.00717,25.4,0,0,0,0,0,0,0
1998-08-16,1997,11,46,228,199.25,0.68,5,Dry,34,7,5,3,44,93,0.47,106.3,0.53,106.3,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00478,0.000187,0.094,0.00367,1,0.0859,0.18,0.00703,25.4,0,0,0,0,0,0,0
1998-08-17,1997,11,46,229,197.34,0.68,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.00018,0.0932,0.00364,1,0.0834,0.177,0.0069,25.4,0,0,0,0,0,0,0
1998-08-18,1997,11,46,230,195.42,0.69,5,Dry,34,7,5,3,44,93,0.48,102.4,0.52,102.4,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00446,0.000174,0.0924,0.00361,1,0.0808,0.173,0.00677,25.4,0,0,0,0,0,0,0
1998-08-19,1997,11,47,231,193.51,0.7,5,Dry,34,7,5,3,44,93,0.48,100.5,0.52,100.5,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0782,0.17,0.00663,25.4,0,0,0,0,0,0,0
1998-08-20,1997,11,47,232,191.6,0.71,5,Dry,34,7,5,3,44,93,0.48,98.6,0.52,98.6,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000161,0.0907,0.00355,1,0.0756,0.166,0.0065,25.4,0,0,0,0,0,0,0
1998-08-21,1997,11,47,233,189.68,0.71,5,Dry,34,7,5,3,44,93,0.49,96.68,0.51,96.68,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0899,0.00351,1,0.073,0.163,0.00637,25.4,0,0,0,0,0,0,0
1998-08-22,1997,11,47,234,188.31,0.72,5,Dry,34,7,5,3,44,93,0.49,95.31,0.51,95.31,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00385,0.000151,0.0893,0.00349,1,0.0712,0.16,0.00627,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,186.95,0.72,5,Dry,34,7,5,3,44,93,0.5,93.95,0.5,93.95,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00374,0.000146,0.0887,0.00347,1,0.0693,0.158,0.00618,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,185.58,0.73,5,Dry,34,7,5,3,44,93,0.5,92.58,0.5,92.58,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0844,0.00362,0.000142,0.0881,0.00344,1,0.0675,0.156,0.00608,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,184.21,0.73,5,Dry,34,7,5,3,44,93,0.51,91.21,0.49,91.21,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.0035,0.000137,0.0875,0.00342,1,0.0656,0.153,0.00599,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,182.85,0.74,5,Dry,34,7,5,3,44,93,0.51,89.85,0.49,89.85,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.00339,0.000132,0.0869,0.0034,1,0.0638,0.151,0.00589,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,181.48,0.74,5,Dry,34,7,5,3,44,93,0.51,88.48,0.49,88.48,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00327,0.000128,0.0863,0.00337,1,0.0619,0.148,0.0058,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,180.11,0.75,5,Dry,34,7,5,3,44,93,0.52,87.11,0.48,87.11,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0857,0.00335,1,0.0601,0.146,0.0057,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,178.74,0.75,5,Dry,34,7,5,3,44,93,0.52,85.74,0.48,85.74,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00304,0.000119,0.0851,0.00333,1,0.0582,0.143,0.00561,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,177.38,0.76,5,Dry,34,7,5,3,44,93,0.52,84.38,0.48,84.38,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00292,0.000114,0.0845,0.00331,1,0.0564,0.141,0.00551,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,176.01,0.76,5,Dry,34,7,5,3,44,93,0.53,83.01,0.47,83.01,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00281,0.00011,0.0839,0.00328,1,0.0546,0.138,0.00542,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,174.64,0.76,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00447,0.000175,0.0903,0.00354,1,0.0811,0.171,0.00671,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
1998-09-02,1997,12,49,245,171.63,0.77,5,Dry,30,6,4,2,30,72,0.42,99.63,0.58,99.63,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.089,0.00349,1,0.077,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1998-09-03,1997,12,49,246,168.63,0.78,5,Dry,30,6,4,2,30,72,0.43,96.63,0.57,96.63,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00396,0.000155,0.0877,0.00343,1,0.073,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,511
1998-09-04,1997,12,49,247,166.17,0.79,5,Dry,30,6,4,2,30,72,0.43,94.17,0.57,94.17,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00375,0.000147,0.0866,0.00339,1,0.0696,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1998-09-05,1997,12,49,248,163.7,0.8,5,Dry,30,6,4,2,30,72,0.44,91.7,0.56,91.7,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00354,0.000139,0.0856,0.00335,1,0.0663,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,486
1998-09-06,1997,12,49,249,161.24,0.81,5,Dry,30,6,4,2,30,72,0.45,89.24,0.55,89.24,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00334,0.000131,0.0845,0.00331,1,0.063,0.147,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,474
1998-09-07,1997,12,49,250,159.88,0.82,5,Dry,30,6,4,2,30,72,0.45,87.88,0.55,87.88,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00322,0.000126,0.0839,0.00329,1,0.0611,0.145,0.00568,25.4,0.925,0.963,0.891,20.2,19.5,19.5,468
1998-09-08,1997,12,49,251,157.96,0.83,5,Dry,30,6,4,2,30,72,0.46,85.96,0.54,85.96,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.083,0.00325,1,0.0585,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1998-09-09,1997,12,50,252,156.05,0.83,5,Dry,30,6,4,2,30,72,0.46,84.05,0.54,84.05,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00289,0.000113,0.0822,0.00322,1,0.056,0.138,0.00542,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
1998-09-10,1997,12,50,253,154.13,0.84,5,Dry,30,6,4,2,30,72,0.47,82.13,0.53,82.13,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00273,0.000107,0.0814,0.00319,1,0.0534,0.135,0.00528,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1998-09-11,1997,12,50,254,152.22,0.85,5,Dry,30,6,4,2,30,72,0.47,80.22,0.53,80.22,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00257,0.000101,0.0805,0.00316,1,0.0508,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1998-09-12,1997,12,50,255,150.31,0.85,5,Dry,30,6,4,2,30,72,0.48,78.31,0.52,78.31,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00241,0.0000944,0.0797,0.00313,1,0.0482,0.128,0.00502,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1998-09-13,1997,12,50,256,148.39,0.86,5,Dry,30,6,4,2,30,72,0.48,76.39,0.52,76.39,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00224,0.000088,0.0789,0.00309,1,0.0456,0.124,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1998-09-14,1997,12,50,257,146.48,0.86,5,Dry,30,6,4,2,30,72,0.49,74.48,0.51,74.48,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00208,0.0000816,0.078,0.00306,1,0.043,0.121,0.00475,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1998-09-15,1997,12,50,258,145.11,0.87,5,Dry,30,6,4,2,30,72,0.5,73.11,0.5,73.11,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00196,0.000077,0.0774,0.00304,1,0.0412,0.119,0.00465,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1998-09-16,1997,12,51,259,143.74,0.87,5,Dry,30,6,4,2,30,72,0.5,71.74,0.5,71.74,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00185,0.0000725,0.0768,0.00301,1,0.0393,0.116,0.00456,25.4,0.922,0.96,0.886,16.5,15.8,15.8,380
1998-09-17,1997,12,51,260,142.38,0.88,5,Dry,30,6,4,2,30,72,0.51,70.38,0.49,70.38,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000679,0.0762,0.00299,1,0.0375,0.114,0.00446,25.4,0.915,0.96,0.878,16,15.4,15.4,369
1998-09-18,1997,12,51,261,141.01,0.88,5,Dry,30,6,4,2,30,72,0.51,69.01,0.49,69.01,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00162,0.0000634,0.0756,0.00297,1,0.0357,0.111,0.00436,25.4,0.908,0.96,0.871,15.6,15,15,359
1998-09-19,1997,12,51,262,139.64,0.88,5,Dry,30,6,4,2,30,72,0.52,67.64,0.48,67.64,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.0015,0.0000588,0.075,0.00294,1,0.0338,0.109,0.00427,25.4,0.9,0.96,0.864,15.2,14.6,14.6,349
1998-09-20,1997,12,51,263,138.27,0.89,5,Dry,30,6,4,2,30,72,0.52,66.27,0.48,66.27,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.0000542,0.0744,0.00292,1,0.032,0.106,0.00417,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1998-09-21,1997,12,51,264,136.91,0.89,5,Dry,30,6,4,2,30,72,0.53,64.91,0.47,64.91,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00127,0.0000497,0.0738,0.0029,1,0.0301,0.104,0.00408,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
1998-09-22,1997,12,51,265,135.54,0.9,5,Dry,30,6,4,2,30,72,0.53,63.54,0.47,63.54,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00115,0.0000451,0.0732,0.00287,1,0.0283,0.102,0.00398,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1998-09-23,1997,12,52,266,134.17,0.9,5,Dry,30,6,4,2,30,72,0.54,62.17,0.46,62.17,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00103,0.0000406,0.0726,0.00285,1,0.0264,0.0991,0.00388,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,132.81,0.9,5,Dry,30,6,4,2,30,72,0.54,60.81,0.46,60.81,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000919,0.000036,0.072,0.00282,1,0.0246,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,131.44,0.91,5,Dry,30,6,4,2,30,72,0.55,59.44,0.45,59.44,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000802,0.0000315,0.0716,0.00281,1,0.0227,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,131.17,0.91,5,Dry,30,6,4,2,30,72,0.55,59.17,0.45,59.17,0,0,0,0,-2,2,30,6,4,0,32,99.2,990,964.5,25.5,0.0708,0.000779,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,130.35,0.91,5,Dry,30,6,4,2,30,72,0.55,58.35,0.45,58.35,0,0,0,0,-2,2,30,6,4,0,32,98.3,990,964.5,25.5,0.0708,0.00071,0.0000278,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,129.52,0.91,5,Dry,30,6,4,2,30,72,0.56,57.52,0.44,57.52,0,0,0,0,-2,2,30,6,4,0,32,97.5,990,964.5,25.5,0.0708,0.000639,0.0000251,0.0715,0.0028,1,0.0202,0.0916,0.00359,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,128.7,0.91,5,Dry,30,6,4,2,30,72,0.56,56.7,0.44,56.7,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.00057,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,128.43,0.92,5,Dry,30,6,4,2,30,72,0.56,56.43,0.44,56.43,0,0,0,0,-2,2,30,6,4,0,32,96.4,990,964.5,25.5,0.0708,0.000547,0.0000214,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,127.61,0.92,5,Dry,24,4,2,2,20,52,0.41,75.61,0.59,75.61,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000854,0.075,0.00294,1,0.0446,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,407
1998-10-02,1998,1,1,275,126.79,0.92,5,Dry,24,4,2,2,20,52,0.41,74.79,0.59,74.79,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000826,0.0746,0.00293,1,0.0435,0.118,0.00463,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1998-10-03,1998,1,1,276,125.97,0.92,5,Dry,24,4,2,2,20,52,0.41,73.97,0.59,73.97,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.0000799,0.0743,0.00291,1,0.0424,0.117,0.00457,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
1998-10-04,1998,1,1,277,124.06,0.92,5,Dry,24,4,2,2,20,52,0.42,72.06,0.58,72.06,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00188,0.0000735,0.0734,0.00288,1,0.0398,0.113,0.00444,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
1998-10-05,1998,1,1,278,123.78,0.92,5,Dry,24,4,2,2,20,52,0.42,71.78,0.58,71.78,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00185,0.0000726,0.0733,0.00287,1,0.0394,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1998-10-06,1998,1,1,279,122.96,0.93,5,Dry,24,4,2,2,20,52,0.42,70.96,0.58,70.96,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00178,0.0000699,0.0729,0.00286,1,0.0383,0.111,0.00436,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1998-10-07,1998,1,1,280,122.14,0.93,5,Dry,24,4,2,2,20,52,0.43,70.14,0.57,70.14,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00171,0.0000671,0.0726,0.00285,1,0.0372,0.11,0.0043,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1998-10-08,1998,1,2,281,120.23,0.93,5,Dry,24,4,2,2,20,52,0.43,68.23,0.57,68.23,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00155,0.0000608,0.0724,0.00284,1,0.0346,0.107,0.0042,25.4,0.904,0.96,0.867,15.4,14.7,14.7,354
1998-10-09,1998,1,2,282,119.95,0.93,5,Dry,24,4,2,2,20,52,0.43,67.95,0.57,67.95,0,0,0,0,-2,2,24,4,2,0,22,98,990,964.5,25.5,0.0708,0.00153,0.0000598,0.0724,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1998-10-10,1998,1,2,283,119.13,0.93,5,Dry,24,4,2,2,20,52,0.44,67.13,0.56,67.13,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00146,0.0000571,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.862,15,14.4,14.4,346
1998-10-11,1998,1,2,284,118.31,0.93,5,Dry,24,4,2,2,20,52,0.44,66.31,0.56,66.31,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00139,0.0000544,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.2,14.2,340
1998-10-12,1998,1,2,285,117.49,0.94,5,Dry,24,4,2,2,20,52,0.44,65.49,0.56,65.49,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000516,0.0721,0.00283,1,0.0309,0.103,0.00404,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
1998-10-13,1998,1,2,286,116.67,0.94,5,Dry,24,4,2,2,20,52,0.45,64.67,0.55,64.67,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.004,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1998-10-14,1998,1,2,287,115.85,0.94,5,Dry,24,4,2,2,20,52,0.45,63.85,0.55,63.85,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1998-10-15,1998,1,3,288,115.03,0.94,5,Dry,24,4,2,2,20,52,0.45,63.03,0.55,63.03,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1998-10-16,1998,1,3,289,114.21,0.94,5,Dry,24,4,2,2,20,52,0.46,62.21,0.55,62.21,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000407,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1998-10-17,1998,1,3,290,113.39,0.94,5,Dry,24,4,2,2,20,52,0.46,61.39,0.54,61.39,0,0,0,0,-2,2,24,4,2,0,22,91.4,990,964.5,25.5,0.0708,0.000968,0.000038,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1998-10-18,1998,1,3,291,112.57,0.94,5,Dry,24,4,2,2,20,52,0.46,60.57,0.54,60.57,0,0,0,0,-2,2,24,4,2,0,22,90.6,990,964.5,25.5,0.0708,0.000898,0.0000352,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
1998-10-19,1998,1,3,292,111.75,0.95,5,Dry,24,4,2,2,20,52,0.47,59.75,0.54,59.75,0,0,0,0,-2,2,24,4,2,0,22,89.8,990,964.5,25.5,0.0708,0.000829,0.0000325,0.0717,0.00281,1,0.0232,0.0948,0.00372,25.4,0,0,0,0,0,0,0
1998-10-20,1998,1,3,293,110.93,0.95,5,Dry,24,4,2,2,20,52,0.47,58.93,0.53,58.93,0,0,0,0,-2,2,24,4,2,0,22,88.9,990,964.5,25.5,0.0708,0.000759,0.0000298,0.0716,0.00281,1,0.0221,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1998-10-21,1998,1,3,294,110.11,0.95,5,Dry,24,4,2,2,20,52,0.47,58.11,0.53,58.11,0,0,0,0,-2,2,24,4,2,0,22,88.1,990,964.5,25.5,0.0708,0.000689,0.000027,0.0715,0.0028,1,0.0209,0.0925,0.00363,25.4,0,0,0,0,0,0,0
1998-10-22,1998,1,4,295,109.29,0.95,5,Dry,24,4,2,2,20,52,0.48,57.29,0.52,57.29,0,0,0,0,-2,2,24,4,2,0,22,87.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
1998-10-23,1998,1,4,296,108.47,0.95,5,Dry,24,4,2,2,20,52,0.48,56.47,0.52,56.47,0,0,0,0,-2,2,24,4,2,0,22,86.5,990,964.5,25.5,0.0708,0.00055,0.0000216,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1998-10-24,1998,1,4,297,107.65,0.95,5,Dry,24,4,2,2,20,52,0.48,55.65,0.52,55.65,0,0,0,0,-2,2,24,4,2,0,22,85.7,990,964.5,25.5,0.0708,0.00048,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1998-10-25,1998,1,4,298,106.83,0.95,5,Dry,24,4,2,2,20,52,0.49,54.83,0.51,54.83,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,106.56,0.95,5,Dry,24,4,2,2,20,52,0.49,54.56,0.51,54.56,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,105.74,0.96,5,Dry,24,4,2,2,20,52,0.49,53.74,0.51,53.74,0,0,0,0,-2,2,24,4,2,0,22,83.7,990,964.5,25.5,0.0708,0.000318,0.0000125,0.0711,0.00279,1,0.015,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,104.92,0.96,5,Dry,24,4,2,2,20,52,0.5,52.92,0.5,52.92,0,0,0,0,-2,2,24,4,2,0,22,82.9,990,964.5,25.5,0.0708,0.000248,0.00000973,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,104.64,0.96,5,Dry,24,4,2,2,20,52,0.5,52.64,0.5,52.64,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000224,0.0000088,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,104.37,0.96,5,Dry,24,4,2,2,20,52,0.5,52.37,0.5,52.37,0,0,0,0,-2,2,24,4,2,0,22,82.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,104.1,0.96,5,Dry,24,4,2,2,20,52,0.5,52.1,0.5,52.1,0,0,0,0,-2,2,24,4,2,0,22,82.1,990,964.5,25.5,0.0708,0.000179,0.000007,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,104.92,0.96,5,Dry,23,4,2,2,19,50,0.48,54.92,0.52,54.92,0,0,0,0,-2,2,23,4,2,0,21,83.9,990,964.5,25.5,0.0708,0.000418,0.0000164,0.0712,0.00279,1,0.0166,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1998-11-02,1998,2,5,306,105.19,0.96,5,Dry,23,4,2,2,19,50,0.47,55.19,0.53,55.19,0,0,0,0,-2,2,23,4,2,0,21,84.2,990,964.5,25.5,0.0708,0.000441,0.0000173,0.0713,0.00279,1,0.017,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1998-11-03,1998,2,5,307,106.01,0.96,5,Dry,23,4,2,2,19,50,0.47,56.01,0.53,56.01,0,0,0,0,-2,2,23,4,2,0,21,85,990,964.5,25.5,0.0708,0.000511,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
1998-11-04,1998,2,5,308,106.83,0.95,5,Dry,23,4,2,2,19,50,0.47,56.83,0.53,56.83,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000581,0.0000228,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1998-11-05,1998,2,6,309,108.74,0.95,5,Dry,23,4,2,2,19,50,0.46,58.74,0.54,58.74,0,0,0,0,-2,2,23,4,2,0,21,87.7,990,964.5,25.5,0.0708,0.000743,0.0000291,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1998-11-06,1998,2,6,310,111.75,0.95,5,Dry,23,4,2,2,19,50,0.45,61.75,0.55,61.75,0,0,0,0,-2,2,23,4,2,0,21,90.8,990,964.5,25.5,0.0708,0.000999,0.0000392,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1998-11-07,1998,2,6,311,116.4,0.94,5,Dry,23,4,2,2,19,50,0.43,66.4,0.57,66.4,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000547,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1998-11-08,1998,2,6,312,119.95,0.93,5,Dry,23,4,2,2,19,50,0.42,69.95,0.58,69.95,0,0,0,0,-2,2,23,4,2,0,21,99,990,964.5,25.5,0.0708,0.0017,0.0000665,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,366
1998-11-09,1998,2,6,313,120.77,0.93,5,Dry,23,4,2,2,19,50,0.41,70.77,0.59,70.77,0,0,0,0,-2,2,23,4,2,0,21,99.8,990,964.5,25.5,0.0708,0.00177,0.0000692,0.0726,0.00285,1,0.038,0.111,0.00434,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1998-11-10,1998,2,6,314,119.95,0.93,5,Dry,23,4,2,2,19,50,0.42,69.95,0.58,69.95,0,0,0,0,-2,2,23,4,2,0,21,99,990,964.5,25.5,0.0708,0.0017,0.0000665,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,366
1998-11-11,1998,2,6,315,124.06,0.92,5,Dry,23,4,2,2,19,50,0.4,74.06,0.6,74.06,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000802,0.0739,0.0029,1,0.0425,0.116,0.00457,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
1998-11-12,1998,2,7,316,128.7,0.91,5,Dry,23,4,2,2,19,50,0.39,78.7,0.61,78.7,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00244,0.0000957,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1998-11-13,1998,2,7,317,128.98,0.91,5,Dry,23,4,2,2,19,50,0.39,78.98,0.61,78.98,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000966,0.0761,0.00298,1,0.0491,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1998-11-14,1998,2,7,318,128.16,0.92,5,Dry,23,4,2,2,19,50,0.39,78.16,0.61,78.16,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00239,0.0000939,0.0757,0.00297,1,0.048,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1998-11-15,1998,2,7,319,131.17,0.91,5,Dry,23,4,2,2,19,50,0.38,81.17,0.62,81.17,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1998-11-16,1998,2,7,320,133.63,0.9,5,Dry,23,4,2,2,19,50,0.37,83.63,0.63,83.63,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0554,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-11-17,1998,2,7,321,134.45,0.9,5,Dry,23,4,2,2,19,50,0.37,84.45,0.63,84.45,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0565,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
1998-11-18,1998,2,7,322,133.63,0.9,5,Dry,23,4,2,2,19,50,0.37,83.63,0.63,83.63,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0554,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-11-19,1998,2,8,323,132.81,0.9,5,Dry,23,4,2,2,19,50,0.38,82.81,0.62,82.81,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00279,0.000109,0.0778,0.00305,1,0.0543,0.132,0.00518,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1998-11-20,1998,2,8,324,133.63,0.9,5,Dry,23,4,2,2,19,50,0.37,83.63,0.63,83.63,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00286,0.000112,0.0781,0.00306,1,0.0554,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-11-21,1998,2,8,325,133.9,0.9,5,Dry,23,4,2,2,19,50,0.37,83.9,0.63,83.9,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0783,0.00307,1,0.0558,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1998-11-22,1998,2,8,326,134.17,0.9,5,Dry,23,4,2,2,19,50,0.37,84.17,0.63,84.17,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.0029,0.000114,0.0784,0.00307,1,0.0561,0.135,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1998-11-23,1998,2,8,327,133.35,0.9,5,Dry,23,4,2,2,19,50,0.38,83.35,0.63,83.35,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.055,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-11-24,1998,2,8,328,131.44,0.91,5,Dry,23,4,2,2,19,50,0.38,81.44,0.62,81.44,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0772,0.00303,1,0.0524,0.13,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-11-25,1998,2,8,329,131.71,0.91,5,Dry,23,4,2,2,19,50,0.38,81.71,0.62,81.71,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0528,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1998-11-26,1998,2,9,330,133.08,0.9,5,Dry,23,4,2,2,19,50,0.38,83.08,0.62,83.08,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00281,0.00011,0.0779,0.00305,1,0.0547,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1998-11-27,1998,2,9,331,135.54,0.9,5,Dry,23,4,2,2,19,50,0.37,85.54,0.63,85.54,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00302,0.000118,0.079,0.0031,1,0.058,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,455
1998-11-28,1998,2,9,332,136.91,0.89,5,Dry,23,4,2,2,19,50,0.36,86.91,0.64,86.91,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00314,0.000123,0.0796,0.00312,1,0.0598,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1998-11-29,1998,2,9,333,136.63,0.89,5,Dry,23,4,2,2,19,50,0.37,86.63,0.63,86.63,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0763,0.00311,0.000122,0.0795,0.00312,1,0.0595,0.139,0.00545,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1998-11-30,1998,2,9,334,136.36,0.89,5,Dry,23,4,2,2,19,50,0.37,86.36,0.63,86.36,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00309,0.000121,0.0793,0.00311,1,0.0591,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1998-12-01,1998,3,9,335,138.27,0.89,5,Dry,26,4,3,2,24,59,0.43,79.27,0.57,79.27,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.00249,0.0000976,0.0776,0.00304,1,0.0495,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1998-12-02,1998,3,9,336,141.28,0.88,5,Dry,26,4,3,2,24,59,0.42,82.28,0.58,82.28,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1998-12-03,1998,3,10,337,142.65,0.88,5,Dry,26,4,3,2,24,59,0.41,83.65,0.59,83.65,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1998-12-04,1998,3,10,338,145.66,0.87,5,Dry,26,4,3,2,24,59,0.41,86.66,0.59,86.66,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00312,0.000122,0.0809,0.00317,1,0.0595,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1998-12-05,1998,3,10,339,148.67,0.86,5,Dry,26,4,3,2,24,59,0.4,89.67,0.6,89.67,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0636,0.146,0.00572,25.4,0.922,0.964,0.889,20.5,19.8,19.8,476
1998-12-06,1998,3,10,340,153.86,0.84,5,Dry,26,4,3,2,24,59,0.38,94.86,0.62,94.86,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00381,0.000149,0.0845,0.00331,1,0.0706,0.155,0.00608,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1998-12-07,1998,3,10,341,155.23,0.84,5,Dry,26,4,3,2,24,59,0.38,96.23,0.62,96.23,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00393,0.000154,0.0851,0.00333,1,0.0724,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1998-12-08,1998,3,10,342,157.14,0.83,5,Dry,26,4,3,2,24,59,0.38,98.14,0.63,98.14,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.075,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,517
1998-12-09,1998,3,10,343,158.51,0.82,5,Dry,26,4,3,2,24,59,0.37,99.51,0.63,99.51,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00421,0.000165,0.0865,0.00339,1,0.0768,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-12-10,1998,3,11,344,159.88,0.82,5,Dry,26,4,3,2,24,59,0.37,100.9,0.63,100.9,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00432,0.000169,0.0871,0.00341,1,0.0787,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1998-12-11,1998,3,11,345,162.34,0.81,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000178,0.0882,0.00345,1,0.082,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1998-12-12,1998,3,11,346,161.52,0.81,5,Dry,26,4,3,2,24,59,0.36,102.5,0.64,102.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00446,0.000175,0.0878,0.00344,1,0.0809,0.169,0.00661,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-12-13,1998,3,11,347,159.6,0.82,5,Dry,26,4,3,2,24,59,0.37,100.6,0.63,100.6,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.0043,0.000169,0.087,0.00341,1,0.0783,0.165,0.00648,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-12-14,1998,3,11,348,160.97,0.81,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0802,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1998-12-15,1998,3,11,349,161.24,0.81,5,Dry,26,4,3,2,24,59,0.37,102.2,0.63,102.2,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00444,0.000174,0.0877,0.00344,1,0.0805,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1998-12-16,1998,3,11,350,162.06,0.81,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00451,0.000177,0.0881,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-12-17,1998,3,12,351,162.88,0.81,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00458,0.000179,0.0884,0.00346,1,0.0827,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
1998-12-18,1998,3,12,352,163.7,0.8,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-12-19,1998,3,12,353,165.07,0.8,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
1998-12-20,1998,3,12,354,164.25,0.8,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0846,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,557
1998-12-21,1998,3,12,355,162.34,0.81,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000178,0.0882,0.00345,1,0.082,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1998-12-22,1998,3,12,356,163.7,0.8,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-12-23,1998,3,12,357,168.35,0.79,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00504,0.000198,0.0908,0.00356,1,0.0901,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1998-12-24,1998,3,13,358,171.91,0.77,5,Dry,26,4,3,2,24,59,0.34,112.9,0.66,112.9,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.000209,0.0924,0.00362,1,0.0949,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
1998-12-25,1998,3,13,359,176.01,0.76,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26,26,625
1998-12-26,1998,3,13,360,180.11,0.75,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.096,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1998-12-27,1998,3,13,361,184.21,0.73,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28,28,673
1998-12-28,1998,3,13,362,188.31,0.72,5,Dry,26,4,3,2,24,59,0.31,129.3,0.69,129.3,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00674,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,696
1998-12-29,1998,3,13,363,188.59,0.72,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1998-12-30,1998,3,13,364,189.41,0.71,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-12-31,1998,3,14,365,192.42,0.7,5,Dry,26,4,3,2,24,59,0.31,133.4,0.69,133.4,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,720
1999-01-01,1998,4,14,1,194.88,0.69,5,Dry,29,5,4,2,33,73,0.38,121.9,0.63,121.9,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1999-01-02,1998,4,14,2,198.98,0.68,5,Dry,29,5,4,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1999-01-03,1998,4,14,3,203.08,0.66,5,Dry,29,5,4,2,33,73,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
1999-01-04,1998,4,14,4,204.99,0.66,5,Dry,29,5,4,2,33,73,0.36,132,0.64,132,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000273,0.102,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.6,29.6,711
1999-01-05,1998,4,14,5,206.36,0.65,5,Dry,29,5,4,2,33,73,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00709,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,30,30,719
1999-01-06,1998,4,14,6,207.18,0.65,5,Dry,29,5,4,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
1999-01-07,1998,4,15,7,206.91,0.65,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1999-01-08,1998,4,15,8,209.37,0.64,5,Dry,29,5,4,2,33,73,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0971,0.00734,0.000287,0.104,0.00409,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1999-01-09,1998,4,15,9,214.02,0.63,5,Dry,29,5,4,2,33,73,0.34,141,0.66,141,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00774,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1999-01-10,1998,4,15,10,218.67,0.61,5,Dry,29,5,4,2,33,73,0.33,145.7,0.67,145.7,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00813,0.000319,0.108,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,786
1999-01-11,1998,4,15,11,223.31,0.6,5,Dry,29,5,4,2,33,73,0.33,150.3,0.67,150.3,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1999-01-12,1998,4,15,12,227.96,0.59,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
1999-01-13,1998,4,15,13,232.06,0.58,5,Dry,29,5,4,2,33,73,0.32,159.1,0.69,159.1,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
1999-01-14,1998,4,16,14,235.62,0.57,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
1999-01-15,1998,4,16,15,241.91,0.56,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
1999-01-16,1998,4,16,16,247.65,0.55,5,Dry,29,5,4,2,33,73,0.29,174.7,0.7,174.7,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.6,39.6,39.6,951
1999-01-17,1998,4,16,17,251.2,0.54,5,Dry,29,5,4,2,33,73,0.29,178.2,0.71,178.2,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,973
1999-01-18,1998,4,16,18,252.02,0.54,5,Dry,29,5,4,2,33,73,0.29,179,0.71,179,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0121,25,0.948,0.979,0.929,41.6,40.7,40.7,978
1999-01-19,1998,4,16,19,255.03,0.53,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
1999-01-20,1998,4,16,20,260.23,0.53,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
1999-01-21,1998,4,17,21,264.88,0.52,5,Dry,29,5,4,2,33,73,0.28,191.9,0.72,191.9,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1999-01-22,1998,4,17,22,270.62,0.51,5,Dry,29,5,4,2,33,73,0.27,197.6,0.73,197.6,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000498,0.131,0.0052,1,0.209,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
1999-01-23,1998,4,17,23,278,0.5,5,Dry,29,5,4,2,33,73,0.26,205,0.74,205,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
1999-01-24,1998,4,17,24,284.84,0.49,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1999-01-25,1998,4,17,25,291.67,0.48,5,Dry,29,5,4,2,33,73,0.25,218.7,0.75,218.7,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
1999-01-26,1998,4,17,26,300.15,0.47,5,Dry,29,5,4,2,33,73,0.24,227.2,0.76,227.2,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
