date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-27,1998,4,17,27,306.99,0.46,5,Dry,29,5,4,2,33,73,0.24,234,0.76,234,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00988,24.8,0.924,0.97,0.896,26.3,25.5,51.1,1230
1999-01-28,1998,4,18,28,311.63,0.46,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26,52.1,1250
1999-01-29,1998,4,18,29,317.92,0.45,5,Dry,29,5,4,2,33,73,0.23,244.9,0.77,244.9,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00608,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
1999-01-30,1998,4,18,30,323.67,0.45,5,Dry,29,5,4,2,33,73,0.23,250.7,0.77,250.7,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0173,0.000693,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
1999-01-31,1998,4,18,31,333.24,0.44,5,Dry,29,5,4,2,33,73,0.22,260.2,0.78,260.2,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000876,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.9,1360
1999-02-01,1998,5,18,32,346.63,0.42,5,Dry,31,6,4,3,41,85,0.24,261.6,0.76,261.6,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0225,0.000904,0.165,0.00663,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
1999-02-02,1998,5,18,33,363.31,0.41,5,Dry,31,6,4,3,41,85,0.23,278.3,0.77,278.3,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0304,0.00123,0.179,0.00721,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
1999-02-03,1998,5,18,34,381.09,0.39,5,Dry,31,6,4,3,41,85,0.22,296.1,0.78,296.1,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.155,0.0388,0.00157,0.193,0.00783,2,0.142,0.336,0.0136,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
1999-02-04,1998,5,19,35,399.95,0.38,5,Dry,31,6,4,3,41,85,0.21,314.9,0.79,314.9,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
1999-02-05,1998,5,19,36,420.46,0.36,5,Dry,31,6,4,3,41,85,0.2,335.5,0.8,335.5,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
1999-02-06,1998,5,19,37,441.52,0.34,5,Dry,31,6,4,3,41,85,0.19,356.5,0.81,356.5,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0673,0.00276,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
1999-02-07,1998,5,19,38,465.85,0.33,5,Dry,31,6,4,3,41,85,0.18,380.9,0.82,380.9,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0788,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.8,0.953,0.98,0.933,42.4,41.6,83.1,1990
1999-02-08,1998,5,19,39,491.28,0.31,5,Dry,31,6,4,3,41,85,0.17,406.3,0.83,406.3,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0908,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
1999-02-09,1998,5,19,40,516.17,0.3,5,Dry,31,6,4,3,41,85,0.17,431.2,0.83,431.2,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.538,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.4,2240
1999-02-10,1998,5,19,41,540.5,0.29,5,Dry,31,6,4,3,41,85,0.16,455.5,0.84,455.5,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00476,0.325,0.0135,2,0.25,0.575,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
1999-02-11,1998,5,20,42,567.57,0.27,5,Dry,31,6,4,3,41,85,0.15,482.6,0.85,482.6,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1999-02-12,1998,5,20,43,590.27,0.26,5,Dry,31,6,4,3,41,85,0.14,505.3,0.86,505.3,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.139,0.00583,0.375,0.0158,3,0.17,0.545,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2530
1999-02-13,1998,5,20,44,609.68,0.25,5,Dry,31,6,4,3,41,85,0.14,524.7,0.86,524.7,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
1999-02-14,1998,5,20,45,630.74,0.24,5,Dry,31,6,4,3,41,85,0.14,545.7,0.86,545.7,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00702,0.426,0.018,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
1999-02-15,1998,5,20,46,649.6,0.23,5,Dry,31,6,4,3,41,85,0.13,564.6,0.87,564.6,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00758,0.449,0.0191,3,0.197,0.645,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
1999-02-16,1998,5,20,47,665.74,0.23,5,Dry,31,6,4,3,41,85,0.13,580.7,0.87,580.7,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
1999-02-17,1998,5,20,48,680.23,0.22,5,Dry,31,6,4,3,41,85,0.13,595.2,0.88,595.2,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.0085,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
1999-02-18,1998,5,21,49,695.27,0.22,5,Dry,31,6,4,3,41,85,0.12,610.3,0.88,610.3,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.297,0.209,0.00895,0.505,0.0217,3,0.217,0.722,0.031,22.6,0.955,0.98,0.936,43,42.2,127,3040
1999-02-19,1998,5,21,50,713.04,0.21,5,Dry,31,6,4,3,41,85,0.12,628,0.88,628,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.752,0.0324,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
1999-02-20,1998,5,21,51,730.81,0.21,5,Dry,31,6,4,3,41,85,0.12,645.8,0.88,645.8,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.782,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
1999-02-21,1998,5,21,52,746.4,0.2,5,Dry,31,6,4,3,41,85,0.11,661.4,0.89,661.4,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3260
1999-02-22,1998,5,21,53,763.08,0.2,5,Dry,31,6,4,3,41,85,0.11,678.1,0.89,678.1,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
1999-02-23,1998,5,21,54,774.32,0.19,5,Dry,31,6,4,3,41,85,0.11,689.3,0.89,689.3,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.342,0.261,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
1999-02-24,1998,5,21,55,785.96,0.19,5,Dry,31,6,4,3,41,85,0.11,701,0.89,701,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.617,0.0269,3,0.258,0.875,0.0381,22.1,0.957,0.98,0.938,48.4,47.5,142,3420
1999-02-25,1998,5,22,56,799.77,0.18,5,Dry,31,6,4,3,41,85,0.11,714.8,0.89,714.8,0,0,0,0,-3,3,31,6,4,0,44,756,990,967.1,22.9,0.356,0.278,0.0122,0.634,0.0277,3,0.264,0.899,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
1999-02-26,1998,5,22,57,815.05,0.18,5,Dry,31,6,4,3,41,85,0.1,730,0.9,730,0,0,0,0,-3,3,31,6,4,0,44,771,990,967.2,22.8,0.365,0.289,0.0126,0.653,0.0286,3,0.271,0.924,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
1999-02-27,1998,5,22,58,831.48,0.17,5,Dry,31,6,4,3,41,85,0.1,746.5,0.9,746.5,0,0,0,0,-3,3,31,6,4,0,44,787,990,967.2,22.8,0.376,0.3,0.0132,0.675,0.0297,3,0.278,0.954,0.0419,21.8,0.957,0.98,0.938,51,48.2,145,3470
1999-02-28,1998,5,22,59,848.87,0.17,5,Dry,31,6,4,3,41,85,0.1,763.9,0.9,763.9,0,0,0,0,-3,3,31,6,4,0,44,805,990,967.3,22.7,0.392,0.309,0.0136,0.7,0.0309,3,0.284,0.984,0.0433,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
1999-03-01,1998,6,22,60,867.11,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,738.1,0.85,738.1,0,0,0,0,-6,6,41,8,7,0,73,794,990,967.4,22.6,0.382,0.294,0.013,0.676,0.0299,3,0.275,0.951,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
1999-03-02,1998,6,22,61,886.08,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,757.1,0.85,757.1,0,0,0,0,-6,6,41,8,7,0,73,813,990,967.4,22.6,0.399,0.305,0.0135,0.705,0.0312,3,0.282,0.987,0.0437,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1999-03-03,1998,6,22,62,910.19,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,781.2,0.86,781.2,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.738,0.0329,4,0.206,0.945,0.0421,21.5,0.952,0.974,0.928,39.2,38.2,153,3670
1999-03-04,1998,6,23,63,939.84,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,810.8,0.86,810.8,0,0,0,0,-6,6,41,8,7,0,73,867,990,967.7,22.3,0.448,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0446,21.3,0.954,0.977,0.932,40.5,39.5,158,3790
1999-03-05,1998,6,23,64,970.63,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,841.6,0.87,841.6,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.346,0.0156,0.823,0.037,4,0.227,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
1999-03-06,1998,6,23,65,997.49,0.14,4,Mod_Dry,41,8,7,6,67,129,0.13,868.5,0.87,868.5,0,0,0,0,-6,6,41,8,7,0,73,924,990,967.9,22.1,0.501,0.359,0.0163,0.861,0.0389,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.9,167,4020
1999-03-07,1998,6,23,66,1025,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,896,0.87,896,0,0,0,0,-6,6,41,8,7,0,73,952,990,968,22,0.526,0.373,0.0169,0.899,0.0408,4,0.245,1.14,0.052,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1999-03-08,1998,6,23,67,1048.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,919.1,0.88,919.1,0,0,0,0,-6,6,41,8,7,0,73,975,990,968.1,21.9,0.548,0.384,0.0175,0.931,0.0424,4,0.253,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
1999-03-09,1998,6,23,68,1066.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,937.3,0.88,937.3,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.564,0.393,0.0179,0.957,0.0437,4,0.259,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
1999-03-10,1998,6,23,69,1074.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.12,945.1,0.88,945.1,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.968,0.0443,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1999-03-11,1998,6,24,70,1076.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,947.8,0.88,947.8,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.574,0.398,0.0182,0.971,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1999-03-12,1998,6,24,71,1079.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,950.4,0.88,950.4,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0183,0.975,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
1999-03-13,1998,6,24,72,1082.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,953.1,0.88,953.1,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.579,0.4,0.0183,0.979,0.0448,4,0.264,1.24,0.0569,20.6,0.956,0.98,0.936,46,45.1,180,4330
1999-03-14,1998,6,24,73,1084.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,955.7,0.88,955.7,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.045,4,0.265,1.25,0.0571,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1999-03-15,1998,6,24,74,1098,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,969,0.88,969,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.593,0.408,0.0187,1,0.0459,4,0.27,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
1999-03-16,1998,6,24,75,1111.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,982.5,0.88,982.5,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.608,0.415,0.0191,1.02,0.047,4,0.274,1.3,0.0596,20.5,0.956,0.98,0.936,47.1,46.1,185,4430
1999-03-17,1998,6,24,76,1130.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1001,0.89,1001,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.636,0.426,0.0197,1.06,0.049,4,0.28,1.34,0.0619,20.3,0.956,0.98,0.937,47.7,46.8,187,4490
1999-03-18,1998,6,25,77,1155.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.11,1026,0.89,1026,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.672,0.482,0.0223,1.15,0.0534,4,0.285,1.44,0.0666,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
1999-03-19,1998,6,25,78,1185.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1057,0.89,1057,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.717,0.551,0.0256,1.27,0.059,4,0.291,1.56,0.0725,20,0.955,0.98,0.936,49.4,48.2,193,4630
1999-03-20,1998,6,25,79,1217.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.11,1088,0.89,1088,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.763,0.621,0.029,1.38,0.0646,4,0.298,1.68,0.0785,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
1999-03-21,1998,6,25,80,1254.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.1,1126,0.9,1100,26,6,1,1,-5,23,47,9,8,1,90,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1999-03-22,1998,6,25,81,1298.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.099,1170,0.9,1100,70,16,2,2,-4,54,57,10,9,2,121,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-23,1998,6,25,82,1349.5,0.096,4,Mod_Dry,41,8,7,6,67,129,0.096,1220,0.9,1100,120,27,4,4,-2,87,68,12,11,4,154,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-03-24,1998,6,25,83,1401.3,0.091,4,Mod_Dry,41,8,7,6,67,129,0.092,1272,0.91,1100,172,39,5,5,-1,124,80,13,12,5,191,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-25,1998,6,26,84,1435.4,0.086,4,Mod_Dry,41,8,7,6,67,129,0.09,1306,0.91,1100,206,47,6,6,0,147,88,14,13,6,214,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-03-26,1998,6,26,85,1469.8,0.08,4,Mod_Dry,41,8,7,6,67,129,0.088,1341,0.91,1100,241,54,7,7,1,172,95,15,14,7,239,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1999-03-27,1998,6,26,86,1504.6,0.076,4,Mod_Dry,41,8,7,6,67,129,0.086,1376,0.91,1100,276,59,8,8,2,199,100,16,15,8,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1999-03-28,1998,6,26,87,1539.8,0.071,4,Mod_Dry,41,8,7,6,67,129,0.084,1411,0.92,1100,311,59,9,9,3,231,100,17,16,9,298,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1999-03-29,1998,6,26,88,1581.8,0.067,4,Mod_Dry,41,8,7,6,67,129,0.082,1453,0.92,1100,353,59,10,11,5,268,100,18,18,11,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-30,1998,6,26,89,1617.8,0.064,4,Mod_Dry,41,8,7,6,67,129,0.08,1489,0.92,1100,389,59,10,12,6,302,100,18,19,12,369,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-03-31,1998,6,26,90,1654,0.061,4,Mod_Dry,41,8,7,6,67,129,0.078,1525,0.92,1100,425,59,10,13,7,336,100,18,20,13,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1999-04-01,1998,7,27,91,1683.9,0.058,4,Mod_Dry,45,11,10,10,72,148,0.088,1536,0.91,1100,436,55,7,13,3,358,100,18,23,13,430,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1999-04-02,1998,7,27,92,1707.3,0.056,4,Mod_Dry,45,11,10,10,72,148,0.087,1559,0.91,1100,459,55,7,14,4,379,100,18,24,14,451,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-04-03,1998,7,27,93,1730.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.91,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-04-04,1998,7,27,94,1754.5,0.051,4,Mod_Dry,45,11,10,10,72,148,0.084,1607,0.92,1100,507,55,7,15,5,425,100,18,25,15,497,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-04-05,1998,7,27,95,1785.1,0.049,4,Mod_Dry,45,11,10,10,72,148,0.083,1637,0.92,1100,537,55,7,15,6,454,100,18,25,16,526,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-04-06,1998,7,27,96,1815.9,0.047,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1999-04-07,1998,7,27,97,1840,0.045,4,Mod_Dry,45,11,10,10,72,148,0.08,1692,0.92,1100,592,55,7,15,8,507,100,18,25,18,579,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
1999-04-08,1998,7,28,98,1864.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.079,1716,0.92,1100,616,55,7,15,8,531,100,18,25,18,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
1999-04-09,1998,7,28,99,1888.6,0.041,4,Mod_Dry,45,11,10,10,72,148,0.078,1741,0.92,1100,641,55,7,15,9,555,100,18,25,19,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1999-04-10,1998,7,28,100,1906,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1999-04-11,1998,7,28,101,1923.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1776,0.92,1100,676,55,7,15,10,589,100,18,25,20,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-04-12,1998,7,28,102,1934.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.076,1786,0.92,1100,686,55,7,15,11,598,100,18,25,21,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-13,1998,7,28,103,1937.6,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1790,0.92,1100,690,55,7,15,11,602,100,18,25,21,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-14,1998,7,28,104,1941.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1793,0.92,1100,693,55,7,15,11,605,100,18,25,21,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
1999-04-15,1998,7,29,105,1937.6,0.038,4,Mod_Dry,45,11,10,10,72,148,0.076,1790,0.92,1100,690,55,7,15,11,602,100,18,25,21,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-16,1998,7,29,106,1934.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.076,1786,0.92,1100,686,55,7,15,11,598,100,18,25,21,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-17,1998,7,29,107,1923.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1776,0.92,1100,676,55,7,15,10,589,100,18,25,20,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1999-04-18,1998,7,29,108,1906,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1999-04-19,1998,7,29,109,1888.6,0.041,4,Mod_Dry,45,11,10,10,72,148,0.078,1741,0.92,1100,641,55,7,15,9,555,100,18,25,19,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1999-04-20,1998,7,29,110,1871.2,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1723,0.92,1100,623,55,7,15,9,537,100,18,25,19,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-04-21,1998,7,29,111,1847,0.044,4,Mod_Dry,45,11,10,10,72,148,0.08,1699,0.92,1100,599,55,7,15,8,514,100,18,25,18,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-04-22,1998,7,30,112,1822.8,0.046,4,Mod_Dry,45,11,10,10,72,148,0.081,1675,0.92,1100,575,55,7,15,7,491,100,18,25,17,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-04-23,1998,7,30,113,1792,0.048,4,Mod_Dry,45,11,10,10,72,148,0.083,1644,0.92,1100,544,55,7,15,6,461,100,18,25,16,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-04-24,1998,7,30,114,1761.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.084,1613,0.92,1100,513,55,7,15,5,431,100,18,25,15,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-04-25,1998,7,30,115,1730.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.91,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1999-04-26,1998,7,30,116,1700.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1553,0.91,1100,453,55,7,14,4,373,100,18,24,14,445,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1999-04-27,1998,7,30,117,1670.6,0.059,4,Mod_Dry,45,11,10,10,72,148,0.089,1523,0.91,1100,423,55,7,13,3,345,100,18,23,13,417,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-04-28,1998,7,30,118,1640.8,0.062,4,Mod_Dry,45,11,10,10,72,148,0.09,1493,0.91,1100,393,55,7,12,2,317,100,18,22,12,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-04-29,1998,7,31,119,1611.2,0.065,4,Mod_Dry,45,11,10,10,72,148,0.092,1463,0.91,1100,363,55,7,11,1,289,100,18,21,11,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
1999-04-30,1998,7,31,120,1581.8,0.067,4,Mod_Dry,45,11,10,10,72,148,0.094,1434,0.91,1100,334,55,7,10,0,262,100,18,20,10,334,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-05-01,1998,8,31,121,1552.7,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1361,0.88,1100,261,53,8,8,-2,194,100,18,18,8,309,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-05-02,1998,8,31,122,1523.8,0.073,4,Mod_Dry,47,10,10,10,115,192,0.13,1332,0.87,1100,232,52,7,7,-3,169,99,17,17,7,284,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-05-03,1998,8,31,123,1495.1,0.077,4,Mod_Dry,47,10,10,10,115,192,0.13,1303,0.87,1100,203,46,6,6,-4,149,93,16,16,6,264,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-05-04,1998,8,31,124,1466.7,0.08,4,Mod_Dry,47,10,10,10,115,192,0.13,1275,0.87,1100,175,40,5,5,-5,130,87,15,15,5,245,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-05,1998,8,31,125,1438.5,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1247,0.87,1100,147,33,4,4,-6,112,80,14,14,4,227,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-05-06,1998,8,32,126,1410.6,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1219,0.86,1100,119,27,4,4,-6,90,74,14,14,4,205,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-05-07,1998,8,32,127,1376.8,0.093,4,Mod_Dry,47,10,10,10,115,192,0.14,1185,0.86,1100,85,19,3,3,-7,67,66,13,13,3,182,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-05-08,1998,8,32,128,1325.4,0.098,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-05-09,1998,8,32,129,1275,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1083,0.85,1083,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.772,0.61,0.0287,1.38,0.0651,4,0.297,1.68,0.079,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
1999-05-10,1998,8,32,130,1231.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.708,0.512,0.0239,1.22,0.0571,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.3,47.4,189,4550
1999-05-11,1998,8,32,131,1194.4,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1002,0.84,1002,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.654,0.428,0.0199,1.08,0.0503,4,0.28,1.36,0.0634,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
1999-05-12,1998,8,32,132,1158,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,966,0.83,966,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.6,0.407,0.0188,1.01,0.0466,4,0.269,1.28,0.059,20.3,0.955,0.98,0.936,46,45.1,180,4330
1999-05-13,1998,8,33,133,1122.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,930.3,0.83,930.3,0,0,0,0,-10,10,47,10,10,0,125,997,990,968.3,21.7,0.568,0.389,0.0179,0.957,0.0441,4,0.256,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
1999-05-14,1998,8,33,134,1092.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,900.7,0.82,900.7,0,0,0,0,-10,10,47,10,10,0,125,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.042,4,0.246,1.16,0.0533,20.6,0.955,0.98,0.936,43.5,42.7,171,4100
1999-05-15,1998,8,33,135,1063.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,871.7,0.82,871.7,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.514,0.361,0.0165,0.875,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
1999-05-16,1998,8,33,136,1035.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.18,843.2,0.81,843.2,0,0,0,0,-10,10,47,10,10,0,125,910,990,968,22,0.488,0.347,0.0158,0.835,0.038,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
1999-05-17,1998,8,33,137,1012.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,820.4,0.81,820.4,0,0,0,0,-10,10,47,10,10,0,125,887,990,967.9,22.1,0.467,0.336,0.0152,0.803,0.0364,4,0.219,1.02,0.0464,21,0.953,0.977,0.931,40.3,39.4,158,3780
1999-05-18,1998,8,33,138,990.09,0.14,4,Mod_Dry,47,10,10,10,115,192,0.19,798.1,0.81,798.1,0,0,0,0,-10,10,47,10,10,0,125,865,990,967.9,22.1,0.447,0.325,0.0147,0.772,0.0349,4,0.212,0.984,0.0444,21.2,0.953,0.975,0.929,39.4,38.5,154,3690
1999-05-19,1998,8,33,139,968.22,0.14,4,Mod_Dry,47,10,10,10,115,192,0.2,776.2,0.8,776.2,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.427,0.315,0.0142,0.742,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
1999-05-20,1998,8,34,140,946.85,0.15,4,Mod_Dry,47,10,10,10,115,192,0.2,754.9,0.8,754.9,0,0,0,0,-10,10,47,10,10,0,125,822,990,967.7,22.3,0.407,0.304,0.0136,0.712,0.0319,3,0.281,0.993,0.0445,21.3,0.957,0.98,0.938,50.3,48.2,145,3470
1999-05-21,1998,8,34,141,926.01,0.15,5,Dry,42,9,8,6,82,147,0.16,779,0.84,779,0,0,0,0,-6,6,42,9,8,0,88,838,990,967.6,22.4,0.422,0.316,0.0141,0.738,0.033,3,0.288,1.03,0.0458,21.4,0.956,0.98,0.937,52,48.2,145,3470
1999-05-22,1998,8,34,142,910.19,0.15,5,Dry,42,9,8,6,82,147,0.16,763.2,0.84,763.2,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.408,0.308,0.0137,0.716,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
1999-05-23,1998,8,34,143,894.74,0.16,5,Dry,42,9,8,6,82,147,0.16,747.7,0.84,747.7,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.393,0.3,0.0133,0.694,0.0308,3,0.279,0.973,0.0432,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1999-05-24,1998,8,34,144,879.68,0.16,5,Dry,42,9,8,6,82,147,0.17,732.7,0.83,732.7,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.29,0.0129,0.67,0.0297,3,0.272,0.942,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1999-05-25,1998,8,34,145,865.04,0.16,5,Dry,42,9,8,6,82,147,0.17,718,0.83,718,0,0,0,0,-6,6,42,9,8,0,88,777,990,967.4,22.6,0.368,0.281,0.0124,0.649,0.0287,3,0.266,0.914,0.0404,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1999-05-26,1998,8,34,146,850.86,0.17,5,Dry,42,9,8,6,82,147,0.17,703.9,0.83,703.9,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.0119,0.631,0.0278,3,0.259,0.89,0.0392,21.8,0.957,0.98,0.938,48,47,141,3390
1999-05-27,1998,8,35,147,837.17,0.17,5,Dry,42,9,8,6,82,147,0.18,690.2,0.82,690.2,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.867,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
1999-05-28,1998,8,35,148,824.05,0.17,5,Dry,42,9,8,6,82,147,0.18,677,0.82,677,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.845,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
1999-05-29,1998,8,35,149,811.54,0.18,5,Dry,42,9,8,6,82,147,0.18,664.5,0.82,664.5,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.824,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
1999-05-30,1998,8,35,150,799.77,0.18,5,Dry,42,9,8,6,82,147,0.18,652.8,0.82,652.8,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
1999-05-31,1998,8,35,151,788.88,0.19,5,Dry,42,9,8,6,82,147,0.19,641.9,0.81,641.9,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.231,0.786,0.0343,22.2,0.956,0.98,0.937,44.4,43.6,131,3140
1999-06-01,1998,9,35,152,779.14,0.19,5,Dry,39,9,7,5,59,119,0.15,660.1,0.85,660.1,0,0,0,0,-5,5,39,9,7,0,64,715,990,967,23,0.333,0.242,0.0105,0.575,0.025,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
1999-06-02,1998,9,35,153,771.27,0.2,5,Dry,39,9,7,5,59,119,0.15,652.3,0.85,652.3,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.237,0.0103,0.565,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
1999-06-03,1998,9,36,154,761.17,0.2,5,Dry,39,9,7,5,59,119,0.16,642.2,0.84,642.2,0,0,0,0,-5,5,39,9,7,0,64,697,990,966.9,23.1,0.323,0.23,0.00997,0.553,0.024,3,0.231,0.784,0.034,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
1999-06-04,1998,9,36,155,748.31,0.2,5,Dry,39,9,7,5,59,119,0.16,629.3,0.84,629.3,0,0,0,0,-5,5,39,9,7,0,64,684,990,966.9,23.1,0.315,0.221,0.00958,0.537,0.0232,3,0.226,0.762,0.033,22.3,0.955,0.98,0.936,43.9,43,129,3100
1999-06-05,1998,9,36,156,737.1,0.21,5,Dry,39,9,7,5,59,119,0.16,618.1,0.84,618.1,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00924,0.523,0.0226,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
1999-06-06,1998,9,36,157,725.35,0.21,5,Dry,39,9,7,5,59,119,0.16,606.4,0.84,606.4,0,0,0,0,-5,5,39,9,7,0,64,661,990,966.8,23.2,0.302,0.206,0.00888,0.508,0.0219,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.936,42.5,41.7,125,3000
1999-06-07,1998,9,36,158,713.59,0.21,5,Dry,39,9,7,5,59,119,0.17,594.6,0.83,594.6,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.198,0.00853,0.494,0.0212,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
1999-06-08,1998,9,36,159,701.83,0.22,5,Dry,39,9,7,5,59,119,0.17,582.8,0.83,582.8,0,0,0,0,-5,5,39,9,7,0,64,638,990,966.7,23.3,0.289,0.19,0.00817,0.479,0.0206,3,0.205,0.684,0.0294,22.6,0.953,0.978,0.932,41.1,40.2,120,2890
1999-06-09,1998,9,36,160,690.62,0.22,5,Dry,39,9,7,5,59,119,0.17,571.6,0.83,571.6,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00783,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
1999-06-10,1998,9,37,161,680.5,0.22,5,Dry,39,9,7,5,59,119,0.17,561.5,0.82,561.5,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.176,0.00753,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1999-06-11,1998,9,37,162,669.84,0.23,5,Dry,39,9,7,5,59,119,0.18,550.8,0.82,550.8,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00721,0.44,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
1999-06-12,1998,9,37,163,659.17,0.23,5,Dry,39,9,7,5,59,119,0.18,540.2,0.82,540.2,0,0,0,0,-5,5,39,9,7,0,64,595,990,966.5,23.5,0.265,0.162,0.0069,0.427,0.0182,3,0.186,0.612,0.0261,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
1999-06-13,1998,9,37,164,649.06,0.23,5,Dry,39,9,7,5,59,119,0.18,530.1,0.82,530.1,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.0066,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
1999-06-14,1998,9,37,165,640.03,0.24,5,Dry,39,9,7,5,59,119,0.19,521,0.81,521,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00633,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
1999-06-15,1998,9,37,166,630.46,0.24,5,Dry,39,9,7,5,59,119,0.19,511.5,0.81,511.5,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.143,0.00605,0.391,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
1999-06-16,1998,9,37,167,620.89,0.25,5,Dry,39,9,7,5,59,119,0.19,501.9,0.81,501.9,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00577,0.379,0.0161,3,0.168,0.548,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1999-06-17,1998,9,38,168,611.32,0.25,5,Dry,39,9,7,5,59,119,0.2,492.3,0.81,492.3,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.238,0.131,0.00555,0.369,0.0156,3,0.164,0.533,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
1999-06-18,1998,9,38,169,602.3,0.25,5,Dry,39,9,7,5,59,119,0.2,483.3,0.8,483.3,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00537,0.36,0.0152,2,0.269,0.628,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
1999-06-19,1998,9,38,170,594.37,0.26,5,Dry,39,9,7,5,59,119,0.2,475.4,0.8,475.4,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.615,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
1999-06-20,1998,9,38,171,585.89,0.26,5,Dry,39,9,7,5,59,119,0.2,466.9,0.8,466.9,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00502,0.342,0.0144,2,0.258,0.6,0.0253,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1999-06-21,1998,9,38,172,577.42,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,416.4,0.72,416.4,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0956,0.00401,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89.1,2140
1999-06-22,1998,9,38,173,568.94,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,407.9,0.72,407.9,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0915,0.00384,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
1999-06-23,1998,9,38,174,561.01,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,400,0.71,400,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0878,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
1999-06-24,1998,9,39,175,553.08,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,392.1,0.71,392.1,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.0841,0.00352,0.281,0.0117,2,0.207,0.488,0.0204,23.4,0.954,0.98,0.935,43,42.1,84.2,2020
1999-06-25,1998,9,39,176,545.15,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,384.1,0.7,384.1,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0803,0.00335,0.274,0.0114,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.1,41.3,82.6,1980
1999-06-26,1998,9,39,177,538.31,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,377.3,0.7,377.3,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0771,0.00322,0.268,0.0112,2,0.197,0.466,0.0194,23.5,0.952,0.979,0.932,41.4,40.5,81.1,1950
1999-06-27,1998,9,39,178,530.93,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,369.9,0.7,369.9,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0736,0.00307,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.93,40.6,39.7,79.4,1910
1999-06-28,1998,9,39,179,523.55,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,362.6,0.69,362.6,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0701,0.00292,0.256,0.0107,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.9,38.9,77.8,1870
1999-06-29,1998,9,39,180,516.17,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,355.2,0.69,355.2,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.183,0.0666,0.00277,0.25,0.0104,2,0.182,0.432,0.018,23.6,0.949,0.974,0.925,39.1,38.1,76.1,1830
1999-06-30,1998,9,39,181,509.33,0.3,4,Mod_Dry,45,10,9,9,88,161,0.32,348.3,0.68,348.3,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0634,0.00263,0.244,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.973,0.922,38.4,37.3,74.6,1790
1999-07-01,1998,10,40,182,502.49,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,367.5,0.73,367.5,0,0,0,0,-6,6,42,9,8,0,76,426,990,965.9,24.1,0.186,0.0725,0.003,0.259,0.0107,2,0.191,0.449,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.3,1900
1999-07-02,1998,10,40,183,495.66,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,360.7,0.73,360.7,0,0,0,0,-6,6,42,9,8,0,76,420,990,965.8,24.2,0.184,0.0692,0.00286,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.9,38.9,77.8,1870
1999-07-03,1998,10,40,184,489.92,0.31,4,Mod_Dry,42,9,8,6,70,135,0.28,354.9,0.72,354.9,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
1999-07-04,1998,10,40,185,483.63,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,348.6,0.72,348.6,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0636,0.00262,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75.1,1800
1999-07-05,1998,10,40,186,477.34,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,342.3,0.72,342.3,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0606,0.0025,0.238,0.0098,2,0.174,0.411,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
1999-07-06,1998,10,40,187,471.05,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,336.1,0.71,336.1,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0576,0.00237,0.233,0.00958,2,0.169,0.402,0.0166,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
1999-07-07,1998,10,40,188,464.76,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,329.8,0.71,329.8,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0546,0.00225,0.227,0.00935,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.6,35.5,70.9,1700
1999-07-08,1998,10,41,189,458.47,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,323.5,0.71,323.5,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.171,0.0517,0.00212,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
1999-07-09,1998,10,41,190,452.73,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,317.7,0.7,317.7,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.168,0.049,0.00201,0.217,0.00893,2,0.157,0.374,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.4,1640
1999-07-10,1998,10,41,191,446.99,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,312,0.7,312,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0463,0.0019,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
1999-07-11,1998,10,41,192,441.24,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,306.2,0.69,306.2,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0435,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
1999-07-12,1998,10,41,193,436.6,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,301.6,0.69,301.6,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0414,0.00169,0.204,0.00835,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
1999-07-13,1998,10,41,194,431.4,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,296.4,0.69,296.4,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00817,2,0.143,0.342,0.014,24.1,0.94,0.97,0.912,32.9,32,63.9,1530
1999-07-14,1998,10,41,195,426.2,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,291.2,0.68,291.2,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0364,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
1999-07-15,1998,10,42,196,422.65,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,287.6,0.68,287.6,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0348,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
1999-07-16,1998,10,42,197,417.45,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,282.4,0.68,282.4,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
1999-07-17,1998,10,42,198,412.81,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,277.8,0.67,277.8,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.185,0.00752,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
1999-07-18,1998,10,42,199,407.61,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,272.6,0.67,272.6,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
1999-07-19,1998,10,42,200,402.96,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,268,0.67,268,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
1999-07-20,1998,10,42,201,398.31,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,263.3,0.66,263.3,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0233,0.000946,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
1999-07-21,1998,10,42,202,393.67,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,258.7,0.66,258.7,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0211,0.000856,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
1999-07-22,1998,10,43,203,389.02,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,254,0.65,254,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0189,0.000766,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.8,1320
1999-07-23,1998,10,43,204,384.37,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,249.4,0.65,249.4,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
1999-07-24,1998,10,43,205,380.81,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,245.8,0.65,245.8,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
1999-07-25,1998,10,43,206,376.71,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,241.7,0.64,241.7,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
1999-07-26,1998,10,43,207,372.61,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,237.6,0.64,237.6,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.0159,0.000645,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
1999-07-27,1998,10,43,208,368.51,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,233.5,0.63,233.5,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.2,50.3,1210
1999-07-28,1998,10,43,209,364.41,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,229.4,0.63,229.4,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
1999-07-29,1998,10,44,210,360.31,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,225.3,0.63,225.3,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.000601,0.151,0.00608,1,0.247,0.397,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
1999-07-30,1998,10,44,211,356.2,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,221.2,0.62,221.2,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0146,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1999-07-31,1998,10,44,212,352.65,0.42,4,Mod_Dry,42,9,8,6,70,135,0.38,217.7,0.62,217.7,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000574,0.147,0.00594,1,0.236,0.384,0.0155,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1999-08-01,1998,11,44,213,349.1,0.42,4,Mod_Dry,39,7,5,4,60,115,0.33,234.1,0.67,234.1,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0156,0.00063,0.152,0.00611,2,0.101,0.252,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.6,1220
1999-08-02,1998,11,44,214,343.9,0.43,4,Mod_Dry,39,7,5,4,60,115,0.33,228.9,0.67,228.9,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.00601,1,0.252,0.401,0.0161,24.5,0.958,0.98,0.939,52.7,48.2,48.2,1160
1999-08-03,1998,11,44,215,339.25,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,224.3,0.66,224.3,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000595,0.147,0.00592,1,0.245,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
1999-08-04,1998,11,44,216,334.6,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,219.6,0.66,219.6,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000578,0.145,0.00584,1,0.239,0.384,0.0154,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
1999-08-05,1998,11,45,217,329.95,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,214.9,0.65,214.9,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1999-08-06,1998,11,45,218,326.4,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,211.4,0.65,211.4,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1999-08-07,1998,11,45,219,322.3,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,207.3,0.64,207.3,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.00561,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
1999-08-08,1998,11,45,220,318.2,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,203.2,0.64,203.2,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
1999-08-09,1998,11,45,221,314.1,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,199.1,0.63,199.1,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
1999-08-10,1998,11,45,222,309.99,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,195,0.63,195,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00538,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
1999-08-11,1998,11,45,223,305.89,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,190.9,0.62,190.9,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1999-08-12,1998,11,46,224,302.34,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,187.3,0.62,187.3,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1999-08-13,1998,11,46,225,298.78,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,183.8,0.61,183.8,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
1999-08-14,1998,11,46,226,295.23,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,180.2,0.61,180.2,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
1999-08-15,1998,11,46,227,291.67,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,176.7,0.61,176.7,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.8,39.8,956
1999-08-16,1998,11,46,228,289.21,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,174.2,0.6,174.2,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.924,40.2,39.2,39.2,942
1999-08-17,1998,11,46,229,286.2,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,171.2,0.6,171.2,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
1999-08-18,1998,11,46,230,283.2,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,168.2,0.59,168.2,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
1999-08-19,1998,11,47,231,280.19,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,165.2,0.59,165.2,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00979,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
1999-08-20,1998,11,47,232,277.18,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,162.2,0.58,162.2,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00954,0.000379,0.12,0.00478,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
1999-08-21,1998,11,47,233,274.17,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,159.2,0.58,159.2,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,853
1999-08-22,1998,11,47,234,271.17,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,156.2,0.58,156.2,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00902,0.000358,0.118,0.00467,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
1999-08-23,1998,11,47,235,268.16,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,153.2,0.57,153.2,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00877,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
1999-08-24,1998,11,47,236,265.15,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,150.2,0.57,150.2,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00851,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
1999-08-25,1998,11,47,237,262.69,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,147.7,0.56,147.7,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.0083,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,32.9,32.9,791
1999-08-26,1998,11,48,238,260.23,0.53,4,Mod_Dry,39,7,5,4,60,115,0.44,145.2,0.56,145.2,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
1999-08-27,1998,11,48,239,257.77,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,142.8,0.55,142.8,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
1999-08-28,1998,11,48,240,255.31,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,140.3,0.55,140.3,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00768,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.2,31.2,750
1999-08-29,1998,11,48,241,252.85,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,137.8,0.55,137.8,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00747,0.000295,0.11,0.00434,1,0.129,0.238,0.00942,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
