date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-30,1998,11,48,242,250.38,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,135.4,0.54,135.4,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00726,0.000287,0.109,0.00429,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
1999-08-31,1998,11,48,243,247.92,0.55,4,Mod_Dry,39,7,5,4,60,115,0.46,132.9,0.54,132.9,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00705,0.000278,0.107,0.00425,1,0.122,0.229,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,709
1999-09-01,1998,12,48,244,245.46,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,154.5,0.63,154.5,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,831
1999-09-02,1998,12,49,245,242.45,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,151.4,0.63,151.4,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.105,0.00862,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,34,34,815
1999-09-03,1998,12,49,246,239.45,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,148.4,0.62,148.4,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1999-09-04,1998,12,49,247,236.44,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00811,0.00032,0.111,0.00435,1,0.139,0.249,0.00982,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1999-09-05,1998,12,49,248,233.43,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,142.4,0.61,142.4,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00786,0.000309,0.109,0.0043,1,0.135,0.244,0.00961,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
1999-09-06,1998,12,49,249,230.42,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,139.4,0.6,139.4,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00424,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.906,32.2,31.2,31.2,749
1999-09-07,1998,12,49,250,227.42,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,136.4,0.6,136.4,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
1999-09-08,1998,12,49,251,224.95,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00714,0.00028,0.105,0.00414,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
1999-09-09,1998,12,50,252,222.49,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-09-10,1998,12,50,253,220.03,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,129,0.59,129,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00405,1,0.117,0.22,0.00863,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1999-09-11,1998,12,50,254,217.57,0.62,5,Dry,30,6,4,2,30,72,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00812,0.000319,0.109,0.00428,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,786
1999-09-12,1998,12,50,255,215.11,0.62,5,Dry,30,6,4,2,30,72,0.34,143.1,0.67,143.1,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00791,0.00031,0.108,0.00424,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1999-09-13,1998,12,50,256,212.65,0.63,5,Dry,30,6,4,2,30,72,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.00771,0.000302,0.107,0.00419,1,0.132,0.239,0.00938,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1999-09-14,1998,12,50,257,211.28,0.64,5,Dry,30,6,4,2,30,72,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00759,0.000297,0.106,0.00417,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1999-09-15,1998,12,50,258,209.37,0.64,5,Dry,30,6,4,2,30,72,0.34,137.4,0.66,137.4,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00743,0.000291,0.106,0.00413,1,0.128,0.234,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
1999-09-16,1998,12,51,259,207.45,0.65,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0975,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1999-09-17,1998,12,51,260,205.54,0.65,5,Dry,30,6,4,2,30,72,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.0071,0.000278,0.104,0.00406,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,30.9,30,30,720
1999-09-18,1998,12,51,261,203.63,0.66,5,Dry,30,6,4,2,30,72,0.35,131.6,0.65,131.6,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00694,0.000271,0.103,0.00403,1,0.12,0.223,0.00873,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
1999-09-19,1998,12,51,262,201.71,0.67,5,Dry,30,6,4,2,30,72,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00678,0.000265,0.102,0.00399,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1999-09-20,1998,12,51,263,199.8,0.67,5,Dry,30,6,4,2,30,72,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00661,0.000258,0.101,0.00396,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1999-09-21,1998,12,51,264,197.88,0.68,5,Dry,30,6,4,2,30,72,0.36,125.9,0.64,125.9,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00645,0.000252,0.101,0.00393,1,0.112,0.213,0.00832,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1999-09-22,1998,12,51,265,195.97,0.69,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.0039,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
1999-09-23,1998,12,52,266,194.06,0.7,5,Dry,30,6,4,2,30,72,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00613,0.000239,0.0989,0.00386,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1999-09-24,1998,12,52,267,192.14,0.7,5,Dry,30,6,4,2,30,72,0.38,120.1,0.63,120.1,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00596,0.000233,0.098,0.00383,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1999-09-25,1998,12,52,268,190.23,0.71,5,Dry,30,6,4,2,30,72,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.0058,0.000227,0.0972,0.0038,1,0.102,0.199,0.00779,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1999-09-26,1998,12,52,269,188.31,0.72,5,Dry,30,6,4,2,30,72,0.38,116.3,0.62,116.3,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00564,0.00022,0.0963,0.00377,1,0.0995,0.196,0.00766,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1999-09-27,1998,12,52,270,186.4,0.73,5,Dry,30,6,4,2,30,72,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00547,0.000214,0.0955,0.00373,1,0.0969,0.192,0.00753,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-09-28,1998,12,52,271,185.03,0.73,5,Dry,30,6,4,2,30,72,0.39,113,0.61,113,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00536,0.00021,0.0949,0.00371,1,0.0951,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1999-09-29,1998,12,52,272,183.67,0.74,5,Dry,30,6,4,2,30,72,0.39,111.7,0.61,111.7,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00524,0.000205,0.0943,0.00369,1,0.0933,0.188,0.00734,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
1999-09-30,1998,12,53,273,182.3,0.74,5,Dry,30,6,4,2,30,72,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00513,0.0002,0.0937,0.00367,1,0.0914,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1999-10-01,1999,1,1,274,180.93,0.74,5,Dry,24,4,2,2,20,52,0.29,128.9,0.71,128.9,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.00671,0.000262,0.0983,0.00385,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1999-10-02,1999,1,1,275,179.56,0.75,5,Dry,24,4,2,2,20,52,0.29,127.6,0.71,127.6,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0911,0.00659,0.000258,0.0977,0.00382,1,0.115,0.212,0.00831,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
1999-10-03,1999,1,1,276,178.2,0.75,5,Dry,24,4,2,2,20,52,0.29,126.2,0.71,126.2,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00648,0.000253,0.0971,0.0038,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1999-10-04,1999,1,1,277,179.02,0.75,5,Dry,24,4,2,2,20,52,0.29,127,0.71,127,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00655,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
1999-10-05,1999,1,1,278,178.2,0.75,5,Dry,24,4,2,2,20,52,0.29,126.2,0.71,126.2,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00648,0.000253,0.0971,0.0038,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1999-10-06,1999,1,1,279,176.83,0.76,5,Dry,24,4,2,2,20,52,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00636,0.000249,0.0965,0.00378,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.9,28.8,27.9,27.9,671
1999-10-07,1999,1,1,280,175.46,0.76,5,Dry,24,4,2,2,20,52,0.3,123.5,0.7,123.5,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0897,0.00624,0.000244,0.0959,0.00375,1,0.109,0.205,0.00803,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
1999-10-08,1999,1,2,281,174.1,0.77,5,Dry,24,4,2,2,20,52,0.3,122.1,0.7,122.1,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00613,0.00024,0.0953,0.00373,1,0.107,0.203,0.00793,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
1999-10-09,1999,1,2,282,172.73,0.77,5,Dry,24,4,2,2,20,52,0.3,120.7,0.7,120.7,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.00601,0.000235,0.0947,0.00371,1,0.105,0.2,0.00784,25.3,0.925,0.97,0.898,27.8,26.9,26.9,647
1999-10-10,1999,1,2,283,171.36,0.77,5,Dry,24,4,2,2,20,52,0.3,119.4,0.7,119.4,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.0059,0.000231,0.0941,0.00369,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1999-10-11,1999,1,2,284,169.99,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,96.99,0.57,96.99,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00399,0.000156,0.0872,0.00341,1,0.0734,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1999-10-12,1999,1,2,285,168.63,0.78,4,Mod_Dry,31,4,3,2,33,73,0.43,95.63,0.57,95.63,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0716,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1999-10-13,1999,1,2,286,167.26,0.79,4,Mod_Dry,31,4,3,2,33,73,0.44,94.26,0.56,94.26,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0698,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1999-10-14,1999,1,2,287,165.89,0.79,4,Mod_Dry,31,4,3,2,33,73,0.44,92.89,0.56,92.89,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00365,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1999-10-15,1999,1,3,288,164.52,0.8,4,Mod_Dry,31,4,3,2,33,73,0.44,91.52,0.56,91.52,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0812,0.00353,0.000138,0.0848,0.00332,1,0.0661,0.151,0.00591,25.4,0.921,0.965,0.888,21,20.2,20.2,486
1999-10-16,1999,1,3,289,163.16,0.8,4,Mod_Dry,31,4,3,2,33,73,0.45,90.16,0.55,90.16,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00341,0.000134,0.0842,0.0033,1,0.0642,0.148,0.00581,25.4,0.922,0.965,0.889,20.7,20,20,479
1999-10-17,1999,1,3,290,161.79,0.81,4,Mod_Dry,31,4,3,2,33,73,0.45,88.79,0.55,88.79,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.0033,0.000129,0.0836,0.00327,1,0.0624,0.146,0.00572,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1999-10-18,1999,1,3,291,160.42,0.82,4,Mod_Dry,31,4,3,2,33,73,0.46,87.42,0.55,87.42,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00318,0.000125,0.083,0.00325,1,0.0605,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1999-10-19,1999,1,3,292,159.06,0.82,4,Mod_Dry,31,4,3,2,33,73,0.46,86.06,0.54,86.06,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00307,0.00012,0.0824,0.00323,1,0.0587,0.141,0.00553,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1999-10-20,1999,1,3,293,157.69,0.83,4,Mod_Dry,31,4,3,2,33,73,0.46,84.69,0.54,84.69,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00295,0.000116,0.0818,0.00321,1,0.0568,0.139,0.00543,25.4,0.929,0.962,0.893,19.6,18.8,18.8,452
1999-10-21,1999,1,3,294,156.32,0.83,5,Dry,24,4,2,2,20,52,0.33,104.3,0.67,104.3,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00462,0.000181,0.0876,0.00343,1,0.0833,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
1999-10-22,1999,1,4,295,154.95,0.84,5,Dry,24,4,2,2,20,52,0.34,103,0.66,103,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.0045,0.000176,0.087,0.00341,1,0.0815,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1999-10-23,1999,1,4,296,153.59,0.84,5,Dry,24,4,2,2,20,52,0.34,101.6,0.66,101.6,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0796,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1999-10-24,1999,1,4,297,152.22,0.85,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0858,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,528
1999-10-25,1999,1,4,298,151.95,0.85,5,Dry,24,4,2,2,20,52,0.34,99.95,0.66,99.95,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000166,0.0856,0.00336,1,0.0774,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
1999-10-26,1999,1,4,299,151.13,0.85,5,Dry,24,4,2,2,20,52,0.34,99.13,0.66,99.13,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
1999-10-27,1999,1,4,300,150.31,0.85,5,Dry,24,4,2,2,20,52,0.35,98.31,0.65,98.31,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0752,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1999-10-28,1999,1,4,301,149.49,0.86,5,Dry,24,4,2,2,20,52,0.35,97.49,0.65,97.49,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00404,0.000158,0.0846,0.00332,1,0.0741,0.159,0.00622,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1999-10-29,1999,1,5,302,148.67,0.86,5,Dry,24,4,2,2,20,52,0.35,96.67,0.65,96.67,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0802,0.00397,0.000156,0.0842,0.0033,1,0.073,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1999-10-30,1999,1,5,303,147.85,0.86,5,Dry,24,4,2,2,20,52,0.35,95.85,0.65,95.85,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.0039,0.000153,0.0838,0.00329,1,0.0719,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1999-10-31,1999,1,5,304,147.57,0.86,5,Dry,24,4,2,2,20,52,0.35,95.57,0.65,95.57,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0798,0.00387,0.000152,0.0837,0.00328,1,0.0715,0.155,0.00609,25.3,0.915,0.967,0.885,21.7,21,21,504
1999-11-01,1999,2,5,305,146.75,0.86,5,Dry,23,4,2,2,19,50,0.34,96.75,0.66,96.75,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00397,0.000156,0.0839,0.00329,1,0.0731,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,510
1999-11-02,1999,2,5,306,149.76,0.85,5,Dry,23,4,2,2,19,50,0.33,99.76,0.67,99.76,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0772,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1999-11-03,1999,2,5,307,151.13,0.85,5,Dry,23,4,2,2,19,50,0.33,101.1,0.67,101.1,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00435,0.00017,0.0858,0.00336,1,0.079,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
1999-11-04,1999,2,5,308,151.95,0.85,5,Dry,23,4,2,2,19,50,0.33,102,0.67,102,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00442,0.000173,0.0862,0.00338,1,0.0801,0.166,0.00652,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1999-11-05,1999,2,6,309,152.22,0.85,5,Dry,23,4,2,2,19,50,0.33,102.2,0.67,102.2,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00444,0.000174,0.0863,0.00338,1,0.0805,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1999-11-06,1999,2,6,310,152.49,0.84,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
1999-11-07,1999,2,6,311,153.31,0.84,5,Dry,23,4,2,2,19,50,0.33,103.3,0.67,103.3,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000178,0.0868,0.0034,1,0.082,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
1999-11-08,1999,2,6,312,154.13,0.84,5,Dry,23,4,2,2,19,50,0.32,104.1,0.68,104.1,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.0046,0.00018,0.0871,0.00342,1,0.0831,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1999-11-09,1999,2,6,313,154.41,0.84,5,Dry,23,4,2,2,19,50,0.32,104.4,0.68,104.4,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0835,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
1999-11-10,1999,2,6,314,157.42,0.83,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0886,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.5,23.7,23.7,569
1999-11-11,1999,2,6,315,161.52,0.81,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0851,0.00523,0.000205,0.0904,0.00354,1,0.0931,0.183,0.00719,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-11-12,1999,2,7,316,162.88,0.81,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
1999-11-13,1999,2,7,317,162.06,0.81,5,Dry,23,4,2,2,19,50,0.31,112.1,0.69,112.1,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00528,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-11-14,1999,2,7,318,162.88,0.81,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
1999-11-15,1999,2,7,319,162.06,0.81,5,Dry,23,4,2,2,19,50,0.31,112.1,0.69,112.1,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00528,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-11-16,1999,2,7,320,160.7,0.81,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.0919,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-11-17,1999,2,7,321,159.33,0.82,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-11-18,1999,2,7,322,159.06,0.82,5,Dry,23,4,2,2,19,50,0.31,109.1,0.69,109.1,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00502,0.000197,0.0893,0.0035,1,0.0897,0.179,0.00701,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
1999-11-19,1999,2,8,323,158.24,0.82,5,Dry,23,4,2,2,19,50,0.32,108.2,0.68,108.2,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00495,0.000194,0.0889,0.00348,1,0.0886,0.178,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
1999-11-20,1999,2,8,324,157.96,0.83,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0882,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,572
1999-11-21,1999,2,8,325,157.69,0.83,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
1999-11-22,1999,2,8,326,157.42,0.83,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0886,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.5,23.7,23.7,569
1999-11-23,1999,2,8,327,155.5,0.83,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
1999-11-24,1999,2,8,328,155.23,0.84,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0846,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1999-11-25,1999,2,8,329,159.33,0.82,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-11-26,1999,2,9,330,162.88,0.81,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0949,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
1999-11-27,1999,2,9,331,163.7,0.8,5,Dry,23,4,2,2,19,50,0.3,113.7,0.69,113.7,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00541,0.000212,0.0913,0.00358,1,0.096,0.187,0.00734,25.3,0.921,0.97,0.893,26,25.2,25.2,606
1999-11-28,1999,2,9,332,164.52,0.8,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-11-29,1999,2,9,333,167.53,0.79,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1999-11-30,1999,2,9,334,169.45,0.78,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.0059,0.000231,0.0938,0.00367,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1999-12-01,1999,3,9,335,168.63,0.78,5,Dry,26,4,3,2,24,59,0.35,109.6,0.65,109.6,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000198,0.0909,0.00356,1,0.0905,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.3,24.3,582
1999-12-02,1999,3,9,336,168.35,0.79,5,Dry,26,4,3,2,24,59,0.35,109.3,0.65,109.3,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00504,0.000198,0.0908,0.00356,1,0.0901,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1999-12-03,1999,3,10,337,166.99,0.79,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0883,0.179,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1999-12-04,1999,3,10,338,166.71,0.79,5,Dry,26,4,3,2,24,59,0.35,107.7,0.65,107.7,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.0879,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
1999-12-05,1999,3,10,339,164.8,0.8,5,Dry,26,4,3,2,24,59,0.36,105.8,0.64,105.8,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0845,0.00474,0.000186,0.0893,0.0035,1,0.0853,0.175,0.00684,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1999-12-06,1999,3,10,340,164.52,0.8,5,Dry,26,4,3,2,24,59,0.36,105.5,0.64,105.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0891,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1999-12-07,1999,3,10,341,163.7,0.8,5,Dry,26,4,3,2,24,59,0.36,104.7,0.64,104.7,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00465,0.000182,0.0888,0.00348,1,0.0838,0.173,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1999-12-08,1999,3,10,342,165.62,0.8,5,Dry,26,4,3,2,24,59,0.36,106.6,0.64,106.6,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00481,0.000189,0.0896,0.00351,1,0.0864,0.176,0.0069,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1999-12-09,1999,3,10,343,167.53,0.79,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.089,0.179,0.00703,25.4,0.917,0.97,0.889,24.7,24,24,576
1999-12-10,1999,3,11,344,167.81,0.79,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
1999-12-11,1999,3,11,345,173,0.77,5,Dry,26,4,3,2,24,59,0.34,114,0.66,114,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00544,0.000213,0.0929,0.00363,1,0.0964,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1999-12-12,1999,3,11,346,174.37,0.76,5,Dry,26,4,3,2,24,59,0.34,115.4,0.66,115.4,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000217,0.0935,0.00366,1,0.0982,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,616
1999-12-13,1999,3,11,347,173,0.77,5,Dry,26,4,3,2,24,59,0.34,114,0.66,114,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00544,0.000213,0.0929,0.00363,1,0.0964,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1999-12-14,1999,3,11,348,174.92,0.76,5,Dry,26,4,3,2,24,59,0.34,115.9,0.66,115.9,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1999-12-15,1999,3,11,349,178.47,0.75,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.6,26.6,639
1999-12-16,1999,3,11,350,180.38,0.75,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000237,0.0961,0.00376,1,0.106,0.202,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
1999-12-17,1999,3,12,351,179.02,0.75,5,Dry,26,4,3,2,24,59,0.33,120,0.67,120,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00595,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-12-18,1999,3,12,352,177.1,0.76,5,Dry,26,4,3,2,24,59,0.33,118.1,0.67,118.1,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.00579,0.000227,0.0946,0.0037,1,0.102,0.197,0.00769,25.4,0.924,0.97,0.896,27.1,26.3,26.3,631
1999-12-19,1999,3,12,353,175.19,0.76,5,Dry,26,4,3,2,24,59,0.34,116.2,0.66,116.2,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00563,0.00022,0.0938,0.00367,1,0.0994,0.193,0.00756,25.4,0.922,0.97,0.895,26.6,25.8,25.8,620
1999-12-20,1999,3,12,354,176.56,0.76,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00574,0.000225,0.0944,0.00369,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1999-12-21,1999,3,12,355,180.11,0.75,5,Dry,26,4,3,2,24,59,0.33,121.1,0.67,121.1,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.096,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
1999-12-22,1999,3,12,356,179.29,0.75,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000234,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1999-12-23,1999,3,12,357,176.83,0.76,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0945,0.0037,1,0.102,0.196,0.00767,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
1999-12-24,1999,3,13,358,176.01,0.76,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26,26,625
1999-12-25,1999,3,13,359,177.92,0.75,5,Dry,26,4,3,2,24,59,0.33,118.9,0.67,118.9,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1999-12-26,1999,3,13,360,176.01,0.76,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.1,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26,26,625
1999-12-27,1999,3,13,361,173.55,0.77,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00549,0.000215,0.0931,0.00364,1,0.0971,0.19,0.00745,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
1999-12-28,1999,3,13,362,170.54,0.78,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0865,0.00523,0.000205,0.0918,0.00359,1,0.0931,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-12-29,1999,3,13,363,172.45,0.77,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0872,0.00539,0.000211,0.0926,0.00363,1,0.0957,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,604
1999-12-30,1999,3,13,364,172.73,0.77,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00542,0.000212,0.0927,0.00363,1,0.096,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1999-12-31,1999,3,14,365,170.27,0.78,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00521,0.000204,0.0917,0.00359,1,0.0927,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2000-01-01,1999,4,14,1,168.35,0.79,5,Dry,29,5,4,2,33,73,0.43,95.35,0.57,95.35,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00339,1,0.0712,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2000-01-02,1999,4,14,2,168.63,0.78,5,Dry,29,5,4,2,33,73,0.43,95.63,0.57,95.63,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0716,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2000-01-03,1999,4,14,3,172.18,0.77,5,Dry,29,5,4,2,33,73,0.42,99.18,0.58,99.18,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.165,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2000-01-04,1999,4,14,4,176.83,0.76,5,Dry,29,5,4,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0827,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2000-01-05,1999,4,14,5,180.38,0.75,5,Dry,29,5,4,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2000-01-06,1999,4,14,6,184.49,0.73,5,Dry,29,5,4,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00523,0.000204,0.0935,0.00366,1,0.093,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2000-01-07,1999,4,15,7,188.04,0.72,5,Dry,29,5,4,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00553,0.000216,0.0951,0.00372,1,0.0978,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2000-01-08,1999,4,15,8,191.6,0.71,5,Dry,29,5,4,2,33,73,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2000-01-09,1999,4,15,9,194.06,0.7,5,Dry,29,5,4,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2000-01-10,1999,4,15,10,195.97,0.69,5,Dry,29,5,4,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2000-01-11,1999,4,15,11,194.06,0.7,5,Dry,29,5,4,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2000-01-12,1999,4,15,12,191.05,0.71,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2000-01-13,1999,4,15,13,190.23,0.71,5,Dry,29,5,4,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2000-01-14,1999,4,16,14,193.24,0.7,5,Dry,29,5,4,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2000-01-15,1999,4,16,15,194.6,0.69,5,Dry,29,5,4,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.0979,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2000-01-16,1999,4,16,16,196.52,0.69,5,Dry,29,5,4,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2000-01-17,1999,4,16,17,198.98,0.68,5,Dry,29,5,4,2,33,73,0.37,126,0.63,126,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00646,0.000252,0.0999,0.0039,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2000-01-18,1999,4,16,18,201.99,0.67,5,Dry,29,5,4,2,33,73,0.36,129,0.64,129,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,29,29,695
2000-01-19,1999,4,16,19,204.45,0.66,5,Dry,29,5,4,2,33,73,0.36,131.4,0.64,131.4,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0953,0.00692,0.000271,0.102,0.004,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2000-01-20,1999,4,16,20,206.91,0.65,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2000-01-21,1999,4,17,21,209.92,0.64,5,Dry,29,5,4,2,33,73,0.35,136.9,0.65,136.9,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2000-01-22,1999,4,17,22,214.02,0.63,5,Dry,29,5,4,2,33,73,0.34,141,0.66,141,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00774,0.000303,0.106,0.00417,1,0.133,0.239,0.00938,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2000-01-23,1999,4,17,23,215.38,0.62,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00785,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.907,33,32,32,768
2000-01-24,1999,4,17,24,216.2,0.62,5,Dry,29,5,4,2,33,73,0.34,143.2,0.66,143.2,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00792,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2000-01-25,1999,4,17,25,219.21,0.61,5,Dry,29,5,4,2,33,73,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2000-01-26,1999,4,17,26,224.41,0.59,5,Dry,29,5,4,2,33,73,0.33,151.4,0.68,151.4,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00862,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2000-01-27,1999,4,17,27,227.96,0.59,5,Dry,29,5,4,2,33,73,0.32,155,0.68,155,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00443,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2000-01-28,1999,4,18,28,232.06,0.58,5,Dry,29,5,4,2,33,73,0.32,159.1,0.69,159.1,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00927,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
2000-01-29,1999,4,18,29,237.26,0.57,5,Dry,29,5,4,2,33,73,0.31,164.3,0.69,164.3,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2000-01-30,1999,4,18,30,238.63,0.56,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00983,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2000-01-31,1999,4,18,31,240.54,0.56,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2000-02-01,1999,5,18,32,245.19,0.55,5,Dry,31,6,4,3,41,85,0.35,160.2,0.65,160.2,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.107,0.00937,0.00037,0.116,0.00458,1,0.159,0.275,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
2000-02-02,1999,5,18,33,247.65,0.55,5,Dry,31,6,4,3,41,85,0.34,162.7,0.66,162.7,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.107,0.00958,0.000378,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2000-02-03,1999,5,18,34,250.66,0.54,5,Dry,31,6,4,3,41,85,0.34,165.7,0.66,165.7,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.108,0.00983,0.000389,0.118,0.00468,1,0.166,0.284,0.0112,25,0.944,0.972,0.918,38.4,37.3,37.3,895
2000-02-04,1999,5,19,35,254.76,0.53,5,Dry,31,6,4,3,41,85,0.33,169.8,0.67,169.8,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000403,0.12,0.00475,1,0.172,0.292,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-02-05,1999,5,19,36,258.86,0.53,5,Dry,31,6,4,3,41,85,0.33,173.9,0.67,173.9,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000417,0.122,0.00482,1,0.177,0.299,0.0118,25,0.947,0.977,0.924,40.3,39.3,39.3,944
2000-02-06,1999,5,19,37,265.7,0.52,5,Dry,31,6,4,3,41,85,0.32,180.7,0.68,180.7,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.00044,0.125,0.00495,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2000-02-07,1999,5,19,38,273.63,0.51,5,Dry,31,6,4,3,41,85,0.31,188.6,0.69,188.6,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000467,0.128,0.00509,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2000-02-08,1999,5,19,39,278.82,0.5,5,Dry,31,6,4,3,41,85,0.3,193.8,0.69,193.8,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.118,0.0122,0.000485,0.131,0.00519,1,0.204,0.335,0.0133,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2000-02-09,1999,5,19,40,282.92,0.49,5,Dry,31,6,4,3,41,85,0.3,197.9,0.7,197.9,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.0005,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
2000-02-10,1999,5,19,41,291.4,0.48,5,Dry,31,6,4,3,41,85,0.29,206.4,0.71,206.4,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
2000-02-11,1999,5,20,42,298.24,0.48,5,Dry,31,6,4,3,41,85,0.28,213.2,0.71,213.2,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00554,1,0.23,0.37,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-02-12,1999,5,20,43,304.52,0.47,5,Dry,31,6,4,3,41,85,0.28,219.5,0.72,219.5,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.127,0.0144,0.000575,0.142,0.00566,1,0.239,0.381,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2000-02-13,1999,5,20,44,310.27,0.46,5,Dry,31,6,4,3,41,85,0.27,225.3,0.73,225.3,0,0,0,0,-3,3,31,6,4,0,44,266,990,965,25,0.13,0.0149,0.000595,0.144,0.00576,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2000-02-14,1999,5,20,45,317.1,0.45,5,Dry,31,6,4,3,41,85,0.27,232.1,0.73,232.1,0,0,0,0,-3,3,31,6,4,0,44,273,990,965,25,0.132,0.0155,0.000619,0.147,0.00589,2,0.0992,0.247,0.00986,24.8,0.924,0.97,0.896,26,25.3,50.5,1210
2000-02-15,1999,5,20,46,327.77,0.44,5,Dry,31,6,4,3,41,85,0.26,242.8,0.74,242.8,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000656,0.152,0.00609,2,0.106,0.258,0.0104,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
2000-02-16,1999,5,20,47,337.88,0.43,5,Dry,31,6,4,3,41,85,0.25,252.9,0.75,252.9,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0184,0.000737,0.158,0.00633,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
2000-02-17,1999,5,20,48,345.81,0.42,5,Dry,31,6,4,3,41,85,0.25,260.8,0.75,260.8,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0221,0.000889,0.164,0.0066,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2000-02-18,1999,5,21,49,353.74,0.41,5,Dry,31,6,4,3,41,85,0.24,268.7,0.76,268.7,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.295,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.6,1410
2000-02-19,1999,5,21,50,362.77,0.41,5,Dry,31,6,4,3,41,85,0.23,277.8,0.77,277.8,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0301,0.00121,0.178,0.00719,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2000-02-20,1999,5,21,51,370.15,0.4,5,Dry,31,6,4,3,41,85,0.23,285.1,0.77,285.1,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0336,0.00136,0.184,0.00744,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62.1,1490
2000-02-21,1999,5,21,52,377.53,0.39,5,Dry,31,6,4,3,41,85,0.23,292.5,0.78,292.5,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0371,0.0015,0.19,0.0077,2,0.14,0.33,0.0134,24.4,0.939,0.97,0.911,32.8,31.8,63.7,1530
2000-02-22,1999,5,21,53,388.2,0.38,5,Dry,31,6,4,3,41,85,0.22,303.2,0.78,303.2,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0421,0.00171,0.199,0.00807,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,66,1580
2000-02-23,1999,5,21,54,398.31,0.38,5,Dry,31,6,4,3,41,85,0.21,313.3,0.79,313.3,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0469,0.00191,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34.1,68.1,1630
2000-02-24,1999,5,21,55,406.24,0.37,5,Dry,31,6,4,3,41,85,0.21,321.2,0.79,321.2,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2000-02-25,1999,5,22,56,411.44,0.37,5,Dry,31,6,4,3,41,85,0.21,326.4,0.79,326.4,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
2000-02-26,1999,5,22,57,415.54,0.36,5,Dry,31,6,4,3,41,85,0.2,330.5,0.8,330.5,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.055,0.00224,0.222,0.00904,2,0.166,0.387,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.8,1720
2000-02-27,1999,5,22,58,420.19,0.36,5,Dry,31,6,4,3,41,85,0.2,335.2,0.8,335.2,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0572,0.00233,0.226,0.0092,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
2000-02-28,1999,5,22,59,428.12,0.35,5,Dry,31,6,4,3,41,85,0.2,343.1,0.8,343.1,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.061,0.00249,0.232,0.00948,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2000-02-29,1999,5,22,60,438.24,0.35,5,Dry,31,6,4,3,41,85,0.19,353.2,0.81,353.2,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0657,0.00269,0.24,0.00984,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.5,38.5,76.9,1850
2000-03-01,1999,6,22,61,447.26,0.34,5,Dry,36,8,6,4,53,107,0.24,340.3,0.76,340.3,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0596,0.00244,0.233,0.00955,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
2000-03-02,1999,6,22,62,456.83,0.34,5,Dry,36,8,6,4,53,107,0.23,349.8,0.77,349.8,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.0641,0.00263,0.241,0.00989,2,0.179,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.9,75.8,1820
2000-03-03,1999,6,23,63,467.49,0.33,5,Dry,36,8,6,4,53,107,0.23,360.5,0.77,360.5,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.0692,0.00285,0.25,0.0103,2,0.186,0.435,0.0179,23.9,0.95,0.976,0.927,40.1,39.1,78.2,1880
2000-03-04,1999,6,23,64,477.61,0.32,5,Dry,36,8,6,4,53,107,0.22,370.6,0.78,370.6,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.7,24.3,0.184,0.0739,0.00305,0.258,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.978,0.931,41.1,40.3,80.5,1930
2000-03-05,1999,6,23,65,487.73,0.32,5,Dry,36,8,6,4,53,107,0.22,380.7,0.78,380.7,0,0,0,0,-4,4,36,8,6,0,57,431,990,965.8,24.2,0.188,0.0787,0.00325,0.266,0.011,2,0.199,0.466,0.0192,23.7,0.952,0.98,0.933,42.2,41.4,82.7,1990
2000-03-06,1999,6,23,66,499.49,0.31,5,Dry,36,8,6,4,53,107,0.21,392.5,0.79,392.5,0,0,0,0,-4,4,36,8,6,0,57,442,990,965.8,24.2,0.192,0.0843,0.00349,0.276,0.0114,2,0.207,0.483,0.02,23.7,0.954,0.98,0.935,43.5,42.6,85.2,2040
2000-03-07,1999,6,23,67,510.7,0.3,5,Dry,36,8,6,4,53,107,0.21,403.7,0.79,403.7,0,0,0,0,-4,4,36,8,6,0,57,454,990,965.9,24.1,0.196,0.0895,0.00372,0.285,0.0118,2,0.215,0.5,0.0208,23.6,0.955,0.98,0.936,44.6,43.7,87.5,2100
2000-03-08,1999,6,23,68,523.55,0.3,5,Dry,36,8,6,4,53,107,0.2,416.6,0.8,416.6,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0956,0.00398,0.296,0.0123,2,0.224,0.519,0.0216,23.5,0.956,0.98,0.937,45.9,45,90,2160
2000-03-09,1999,6,23,69,535.85,0.29,5,Dry,36,8,6,4,53,107,0.2,428.9,0.8,428.9,0,0,0,0,-4,4,36,8,6,0,57,479,990,966,24,0.205,0.101,0.00423,0.306,0.0128,2,0.232,0.538,0.0224,23.5,0.957,0.98,0.938,47.2,46.2,92.5,2220
2000-03-10,1999,6,24,70,550.89,0.28,5,Dry,36,8,6,4,53,107,0.19,443.9,0.81,443.9,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.109,0.00454,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.5,2290
2000-03-11,1999,6,24,71,566.48,0.27,5,Dry,36,8,6,4,53,107,0.19,459.5,0.81,459.5,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2000-03-12,1999,6,24,72,584.8,0.26,5,Dry,36,8,6,4,53,107,0.18,477.8,0.82,477.8,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.226,0.125,0.00524,0.351,0.0148,2,0.265,0.616,0.0259,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-03-13,1999,6,24,73,606.4,0.25,5,Dry,36,8,6,4,53,107,0.18,499.4,0.82,499.4,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00569,0.373,0.0158,3,0.167,0.541,0.0228,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2000-03-14,1999,6,24,74,631.28,0.24,5,Dry,36,8,6,4,53,107,0.17,524.3,0.83,524.3,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.00641,0.404,0.0171,3,0.178,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2000-03-15,1999,6,24,75,658.9,0.23,5,Dry,36,8,6,4,53,107,0.16,551.9,0.84,551.9,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00723,0.438,0.0187,3,0.191,0.629,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2000-03-16,1999,6,24,76,689.8,0.22,5,Dry,36,8,6,4,53,107,0.15,582.8,0.84,582.8,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00815,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.3,121,2900
2000-03-17,1999,6,25,77,724.52,0.21,5,Dry,36,8,6,4,53,107,0.15,617.5,0.85,617.5,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.0092,0.519,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
2000-03-18,1999,6,25,78,761.44,0.2,5,Dry,36,8,6,4,53,107,0.14,654.4,0.86,654.4,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2000-03-19,1999,6,25,79,790.37,0.19,5,Dry,36,8,6,4,53,107,0.14,683.4,0.86,683.4,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.601,0.0262,3,0.25,0.851,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2000-03-20,1999,6,25,80,833.36,0.17,5,Dry,36,8,6,4,53,107,0.13,726.4,0.87,726.4,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0406,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2000-03-21,1999,6,25,81,892.56,0.16,5,Dry,36,8,6,4,53,107,0.12,785.6,0.88,785.6,0,0,0,0,-4,4,36,8,6,0,57,836,990,967.5,22.5,0.42,0.319,0.0142,0.739,0.0328,4,0.208,0.947,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
2000-03-22,1999,6,25,82,968.22,0.14,5,Dry,36,8,6,4,53,107,0.11,861.2,0.89,861.2,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.489,0.356,0.016,0.845,0.038,4,0.233,1.08,0.0485,21.1,0.955,0.98,0.936,42.6,41.8,167,4010
2000-03-23,1999,6,25,83,1055.8,0.13,5,Dry,36,8,6,4,53,107,0.1,948.8,0.9,948.8,0,0,0,0,-4,4,36,8,6,0,57,999,990,968.1,21.9,0.569,0.398,0.0182,0.967,0.0441,4,0.263,1.23,0.0561,20.7,0.956,0.98,0.937,46,45.1,180,4330
2000-03-24,1999,6,26,84,1155.2,0.12,5,Dry,36,8,6,4,53,107,0.093,1048,0.91,1048,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.696,0.531,0.0246,1.23,0.0568,4,0.29,1.52,0.0702,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2000-03-25,1999,6,26,85,1266.2,0.1,5,Dry,36,8,6,4,53,107,0.085,1159,0.92,1100,59,13,2,2,-2,44,49,10,8,2,97,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2000-03-26,1999,6,26,86,1382.9,0.092,5,Dry,36,8,6,4,53,107,0.077,1276,0.92,1100,176,40,5,5,1,125,76,13,11,5,178,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2000-03-27,1999,6,26,87,1447.9,0.084,5,Dry,36,8,6,4,53,107,0.074,1341,0.93,1100,241,54,7,7,3,170,90,15,13,7,223,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-03-28,1999,6,26,88,1514.2,0.075,5,Dry,36,8,6,4,53,107,0.071,1407,0.93,1100,307,64,9,9,5,220,100,17,15,9,273,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2000-03-29,1999,6,26,89,1575.3,0.068,5,Dry,36,8,6,4,53,107,0.068,1468,0.93,1100,368,64,10,11,7,276,100,18,17,11,329,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-03-30,1999,6,26,90,1637.5,0.062,5,Dry,36,8,6,4,53,107,0.065,1530,0.94,1100,430,64,10,13,9,334,100,18,19,13,387,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-03-31,1999,6,27,91,1693.9,0.057,5,Dry,36,8,6,4,53,107,0.063,1587,0.94,1100,487,64,10,15,11,387,100,18,21,15,440,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
