date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-04-01,1999,7,27,92,1744.4,0.052,4,Mod_Dry,45,11,10,10,72,148,0.085,1596,0.92,1100,496,55,7,15,5,414,100,18,25,15,486,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2000-04-02,1999,7,27,93,1788.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.083,1641,0.92,1100,541,55,7,15,6,458,100,18,25,16,530,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-04-03,1999,7,27,94,1826.3,0.046,4,Mod_Dry,45,11,10,10,72,148,0.081,1678,0.92,1100,578,55,7,15,7,494,100,18,25,17,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-04-04,1999,7,27,95,1857.3,0.044,4,Mod_Dry,45,11,10,10,72,148,0.08,1709,0.92,1100,609,55,7,15,8,524,100,18,25,18,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2000-04-05,1999,7,27,96,1881.6,0.042,4,Mod_Dry,45,11,10,10,72,148,0.079,1734,0.92,1100,634,55,7,15,9,548,100,18,25,19,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2000-04-06,1999,7,27,97,1899.1,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1751,0.92,1100,651,55,7,15,10,564,100,18,25,20,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2000-04-07,1999,7,28,98,1909.5,0.04,4,Mod_Dry,45,11,10,10,72,148,0.077,1762,0.92,1100,662,55,7,15,10,575,100,18,25,20,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2000-04-08,1999,7,28,99,1920.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1772,0.92,1100,672,55,7,15,10,585,100,18,25,20,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-04-09,1999,7,28,100,1923.6,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1776,0.92,1100,676,55,7,15,10,589,100,18,25,20,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-04-10,1999,7,28,101,1920.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1772,0.92,1100,672,55,7,15,10,585,100,18,25,20,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-04-11,1999,7,28,102,1916.5,0.039,4,Mod_Dry,45,11,10,10,72,148,0.077,1769,0.92,1100,669,55,7,15,10,582,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2000-04-12,1999,7,28,103,1906,0.04,4,Mod_Dry,45,11,10,10,72,148,0.078,1758,0.92,1100,658,55,7,15,10,571,100,18,25,20,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2000-04-13,1999,7,28,104,1895.6,0.041,4,Mod_Dry,45,11,10,10,72,148,0.078,1748,0.92,1100,648,55,7,15,9,562,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2000-04-14,1999,7,29,105,1885.1,0.041,4,Mod_Dry,45,11,10,10,72,148,0.079,1737,0.92,1100,637,55,7,15,9,551,100,18,25,19,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2000-04-15,1999,7,29,106,1867.7,0.043,4,Mod_Dry,45,11,10,10,72,148,0.079,1720,0.92,1100,620,55,7,15,9,534,100,18,25,19,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.931,44.7,43.8,175,4200
2000-04-16,1999,7,29,107,1850.4,0.044,4,Mod_Dry,45,11,10,10,72,148,0.08,1702,0.92,1100,602,55,7,15,8,517,100,18,25,18,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2000-04-17,1999,7,29,108,1826.3,0.046,4,Mod_Dry,45,11,10,10,72,148,0.081,1678,0.92,1100,578,55,7,15,7,494,100,18,25,17,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-04-18,1999,7,29,109,1802.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.082,1654,0.92,1100,554,55,7,15,7,470,100,18,25,17,542,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2000-04-19,1999,7,29,110,1778.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.083,1630,0.92,1100,530,55,7,15,6,447,100,18,25,16,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2000-04-20,1999,7,29,111,1754.5,0.051,4,Mod_Dry,45,11,10,10,72,148,0.084,1607,0.92,1100,507,55,7,15,5,425,100,18,25,15,497,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-04-21,1999,7,30,112,1724.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.086,1576,0.91,1100,476,55,7,15,4,395,100,18,25,14,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45,180,4320
2000-04-22,1999,7,30,113,1693.9,0.057,4,Mod_Dry,45,11,10,10,72,148,0.087,1546,0.91,1100,446,55,7,14,3,367,100,18,24,13,439,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-04-23,1999,7,30,114,1664,0.06,4,Mod_Dry,45,11,10,10,72,148,0.089,1516,0.91,1100,416,55,7,13,2,339,100,18,23,12,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2000-04-24,1999,7,30,115,1634.2,0.063,4,Mod_Dry,45,11,10,10,72,148,0.091,1486,0.91,1100,386,55,7,12,2,310,100,18,22,12,382,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2000-04-25,1999,7,30,116,1604.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.092,1457,0.91,1100,357,55,7,11,1,283,100,18,21,11,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2000-04-26,1999,7,30,117,1575.3,0.068,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-04-27,1999,7,30,118,1546.2,0.071,4,Mod_Dry,45,11,10,10,72,148,0.096,1398,0.9,1100,298,55,7,9,-1,228,100,18,19,9,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2000-04-28,1999,7,31,119,1517.4,0.074,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2000-04-29,1999,7,31,120,1488.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.099,1341,0.9,1100,241,54,7,7,-3,176,99,18,17,7,248,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-04-30,1999,7,31,121,1460.4,0.081,4,Mod_Dry,45,11,10,10,72,148,0.1,1312,0.9,1100,212,48,6,6,-4,156,93,17,16,6,228,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2000-05-01,1999,8,31,122,1432.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1240,0.87,1100,140,32,4,4,-6,106,79,14,14,4,221,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2000-05-02,1999,8,31,123,1404.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-05-03,1999,8,31,124,1370.7,0.094,4,Mod_Dry,47,10,10,10,115,192,0.14,1179,0.86,1100,79,18,2,2,-8,65,65,12,12,2,180,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2000-05-04,1999,8,31,125,1325.4,0.098,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2000-05-05,1999,8,32,126,1280.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1089,0.85,1089,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.78,0.623,0.0294,1.4,0.0661,4,0.298,1.7,0.0802,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2000-05-06,1999,8,32,127,1243,0.11,4,Mod_Dry,47,10,10,10,115,192,0.15,1051,0.85,1051,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.725,0.538,0.0252,1.26,0.0592,4,0.29,1.55,0.0728,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2000-05-07,1999,8,32,128,1205.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1014,0.84,1014,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.67,0.454,0.0212,1.12,0.0524,4,0.283,1.41,0.0656,20,0.955,0.98,0.936,47.6,46.6,187,4480
2000-05-08,1999,8,32,129,1169.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,977.1,0.84,977.1,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.617,0.412,0.0191,1.03,0.0477,4,0.272,1.3,0.0603,20.3,0.955,0.98,0.936,46.4,45.5,182,4360
2000-05-09,1999,8,32,130,1138.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,946.7,0.83,946.7,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.583,0.397,0.0183,0.98,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.3,44.4,177,4260
2000-05-10,1999,8,32,131,1108.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,916.8,0.83,916.8,0,0,0,0,-10,10,47,10,10,0,125,984,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.2,43.3,173,4150
2000-05-11,1999,8,32,132,1079.4,0.12,5,Dry,42,9,8,6,82,147,0.14,932.4,0.86,932.4,0,0,0,0,-6,6,42,9,8,0,88,991,990,968.1,21.9,0.562,0.39,0.0179,0.953,0.0436,4,0.257,1.21,0.0554,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2000-05-12,1999,8,33,133,1055.8,0.13,5,Dry,42,9,8,6,82,147,0.14,908.8,0.86,908.8,0,0,0,0,-6,6,42,9,8,0,88,968,990,968.1,21.9,0.541,0.379,0.0173,0.92,0.042,4,0.249,1.17,0.0533,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2000-05-13,1999,8,33,134,1032.7,0.13,5,Dry,42,9,8,6,82,147,0.14,885.7,0.86,885.7,0,0,0,0,-6,6,42,9,8,0,88,945,990,968,22,0.52,0.368,0.0167,0.887,0.0403,4,0.241,1.13,0.0513,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2000-05-14,1999,8,33,135,1009.9,0.13,5,Dry,42,9,8,6,82,147,0.15,862.9,0.85,862.9,0,0,0,0,-6,6,42,9,8,0,88,922,990,967.9,22.1,0.499,0.357,0.0162,0.856,0.0388,4,0.234,1.09,0.0494,21,0.955,0.98,0.936,42.4,41.5,166,3990
2000-05-15,1999,8,33,136,987.64,0.14,5,Dry,42,9,8,6,82,147,0.15,840.6,0.85,840.6,0,0,0,0,-6,6,42,9,8,0,88,900,990,967.9,22.1,0.478,0.346,0.0156,0.824,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,163,3900
2000-05-16,1999,8,33,137,965.82,0.14,5,Dry,42,9,8,6,82,147,0.15,818.8,0.85,818.8,0,0,0,0,-6,6,42,9,8,0,88,878,990,967.8,22.2,0.459,0.335,0.0151,0.794,0.0357,4,0.219,1.01,0.0455,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2000-05-17,1999,8,33,138,949.2,0.14,5,Dry,42,9,8,6,82,147,0.15,802.2,0.84,802.2,0,0,0,0,-6,6,42,9,8,0,88,861,990,967.7,22.3,0.443,0.327,0.0147,0.771,0.0345,4,0.213,0.984,0.0441,21.3,0.953,0.976,0.93,40,39,156,3740
2000-05-18,1999,8,33,139,932.89,0.15,5,Dry,42,9,8,6,82,147,0.16,785.9,0.84,785.9,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.428,0.319,0.0143,0.748,0.0334,4,0.208,0.955,0.0427,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2000-05-19,1999,8,34,140,916.93,0.15,5,Dry,42,9,8,6,82,147,0.16,769.9,0.84,769.9,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.725,0.0323,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2000-05-20,1999,8,34,141,901.31,0.15,5,Dry,42,9,8,6,82,147,0.16,754.3,0.84,754.3,0,0,0,0,-6,6,42,9,8,0,88,813,990,967.5,22.5,0.399,0.304,0.0135,0.704,0.0313,3,0.281,0.985,0.0438,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2000-05-21,1999,8,34,142,886.08,0.16,5,Dry,42,9,8,6,82,147,0.17,739.1,0.83,739.1,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.386,0.295,0.0131,0.68,0.0302,3,0.275,0.955,0.0424,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2000-05-22,1999,8,34,143,871.26,0.16,5,Dry,42,9,8,6,82,147,0.17,724.3,0.83,724.3,0,0,0,0,-6,6,42,9,8,0,88,783,990,967.4,22.6,0.372,0.285,0.0126,0.657,0.029,3,0.268,0.925,0.0409,21.7,0.957,0.98,0.938,49.1,48.2,144,3470
2000-05-23,1999,8,34,144,856.88,0.16,5,Dry,42,9,8,6,82,147,0.17,709.9,0.83,709.9,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.363,0.275,0.0121,0.639,0.0282,3,0.262,0.901,0.0397,21.8,0.957,0.98,0.938,48.3,47.4,142,3410
2000-05-24,1999,8,34,145,842.97,0.17,5,Dry,42,9,8,6,82,147,0.17,696,0.83,696,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.356,0.266,0.0117,0.621,0.0273,3,0.256,0.877,0.0386,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2000-05-25,1999,8,34,146,829.6,0.17,5,Dry,42,9,8,6,82,147,0.18,682.6,0.82,682.6,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2000-05-26,1999,8,35,147,816.82,0.18,5,Dry,42,9,8,6,82,147,0.18,669.8,0.82,669.8,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3250
2000-05-27,1999,8,35,148,808.1,0.18,5,Dry,42,9,8,6,82,147,0.18,661.1,0.82,661.1,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22,0.956,0.98,0.937,45.6,44.7,134,3220
2000-05-28,1999,8,35,149,799.77,0.18,5,Dry,42,9,8,6,82,147,0.18,652.8,0.82,652.8,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2000-05-29,1999,8,35,150,791.89,0.19,5,Dry,42,9,8,6,82,147,0.19,644.9,0.81,644.9,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2000-05-30,1999,8,35,151,784.54,0.19,5,Dry,42,9,8,6,82,147,0.19,637.5,0.81,637.5,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.322,0.227,0.00988,0.549,0.0239,3,0.229,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2000-05-31,1999,8,35,152,777.88,0.19,5,Dry,42,9,8,6,82,147,0.19,630.9,0.81,630.9,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.222,0.00968,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2000-06-01,1999,9,35,153,770.46,0.2,5,Dry,39,9,7,5,59,119,0.15,651.5,0.85,651.5,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2000-06-02,1999,9,36,154,763.63,0.2,5,Dry,39,9,7,5,59,119,0.16,644.6,0.84,644.6,0,0,0,0,-5,5,39,9,7,0,64,700,990,967,23,0.324,0.232,0.0101,0.556,0.0241,3,0.233,0.788,0.0342,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2000-06-03,1999,9,36,155,750.77,0.2,5,Dry,39,9,7,5,59,119,0.16,631.8,0.84,631.8,0,0,0,0,-5,5,39,9,7,0,64,687,990,966.9,23.1,0.317,0.223,0.00966,0.54,0.0234,3,0.227,0.767,0.0332,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
2000-06-04,1999,9,36,156,739.56,0.21,5,Dry,39,9,7,5,59,119,0.16,620.6,0.84,620.6,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.31,0.216,0.00931,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2000-06-05,1999,9,36,157,727.81,0.21,5,Dry,39,9,7,5,59,119,0.16,608.8,0.84,608.8,0,0,0,0,-5,5,39,9,7,0,64,664,990,966.8,23.2,0.304,0.208,0.00896,0.511,0.0221,3,0.216,0.728,0.0314,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2000-06-06,1999,9,36,158,716.05,0.21,5,Dry,39,9,7,5,59,119,0.17,597,0.83,597,0,0,0,0,-5,5,39,9,7,0,64,652,990,966.8,23.2,0.297,0.2,0.0086,0.497,0.0214,3,0.211,0.708,0.0305,22.5,0.954,0.98,0.935,42,41.1,123,2960
2000-06-07,1999,9,36,159,704.84,0.22,5,Dry,39,9,7,5,59,119,0.17,585.8,0.83,585.8,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00826,0.483,0.0207,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.2,40.4,121,2910
2000-06-08,1999,9,36,160,694.72,0.22,5,Dry,39,9,7,5,59,119,0.17,575.7,0.83,575.7,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00796,0.471,0.0202,3,0.202,0.672,0.0288,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2000-06-09,1999,9,37,161,684.06,0.22,5,Dry,39,9,7,5,59,119,0.17,565.1,0.83,565.1,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.178,0.00764,0.457,0.0196,3,0.197,0.654,0.028,22.7,0.952,0.976,0.929,39.9,39,117,2810
2000-06-10,1999,9,37,162,673.39,0.23,5,Dry,39,9,7,5,59,119,0.18,554.4,0.82,554.4,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00732,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2000-06-11,1999,9,37,163,663.27,0.23,5,Dry,39,9,7,5,59,119,0.18,544.3,0.82,544.3,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.165,0.00702,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2700
2000-06-12,1999,9,37,164,654.25,0.23,5,Dry,39,9,7,5,59,119,0.18,535.3,0.82,535.3,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.159,0.00675,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2000-06-13,1999,9,37,165,644.68,0.24,5,Dry,39,9,7,5,59,119,0.18,525.7,0.81,525.7,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.152,0.00647,0.409,0.0174,3,0.179,0.588,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2000-06-14,1999,9,37,166,635.11,0.24,5,Dry,39,9,7,5,59,119,0.19,516.1,0.81,516.1,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00619,0.397,0.0168,3,0.175,0.572,0.0243,23,0.948,0.97,0.919,36.8,35.7,107,2570
2000-06-15,1999,9,37,167,626.09,0.24,5,Dry,39,9,7,5,59,119,0.19,507.1,0.81,507.1,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00592,0.386,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2000-06-16,1999,9,38,168,617.06,0.25,5,Dry,39,9,7,5,59,119,0.19,498.1,0.81,498.1,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00567,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,103,2480
2000-06-17,1999,9,38,169,609.13,0.25,5,Dry,39,9,7,5,59,119,0.2,490.1,0.81,490.1,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2000-06-18,1999,9,38,170,600.66,0.26,5,Dry,39,9,7,5,59,119,0.2,481.7,0.8,481.7,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.231,0.126,0.00533,0.358,0.0151,2,0.268,0.625,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2000-06-19,1999,9,38,171,592.18,0.26,5,Dry,39,9,7,5,59,119,0.2,473.2,0.8,473.2,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00515,0.349,0.0147,2,0.262,0.611,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2000-06-20,1999,9,38,172,583.7,0.26,5,Dry,39,9,7,5,59,119,0.2,464.7,0.8,464.7,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00498,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-06-21,1999,9,38,173,575.77,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,414.8,0.72,414.8,0,0,0,0,-9,9,45,10,9,0,97,479,990,966.2,23.8,0.205,0.0948,0.00398,0.299,0.0126,2,0.222,0.522,0.0219,23.3,0.956,0.98,0.937,45.3,44.4,88.7,2130
2000-06-22,1999,9,38,174,567.85,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,406.9,0.72,406.9,0,0,0,0,-9,9,45,10,9,0,97,471,990,966.2,23.8,0.202,0.091,0.00382,0.293,0.0123,2,0.217,0.51,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.2,2090
2000-06-23,1999,9,39,175,561.01,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,400,0.71,400,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0878,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
2000-06-24,1999,9,39,176,553.63,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,392.6,0.71,392.6,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0843,0.00353,0.281,0.0118,2,0.208,0.489,0.0204,23.4,0.954,0.98,0.935,43,42.2,84.3,2020
2000-06-25,1999,9,39,177,546.24,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,385.2,0.7,385.2,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0808,0.00338,0.275,0.0115,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.2,41.4,82.8,1990
2000-06-26,1999,9,39,178,538.86,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,377.9,0.7,377.9,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.191,0.0773,0.00323,0.269,0.0112,2,0.198,0.466,0.0195,23.5,0.952,0.979,0.932,41.5,40.6,81.2,1950
2000-06-27,1999,9,39,179,532.02,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,371,0.7,371,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0741,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.5,0.951,0.978,0.93,40.8,39.8,79.7,1910
2000-06-28,1999,9,39,180,525.19,0.29,4,Mod_Dry,45,10,9,9,88,161,0.31,364.2,0.69,364.2,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.0709,0.00295,0.258,0.0107,2,0.188,0.446,0.0185,23.6,0.95,0.976,0.928,40,39.1,78.2,1880
2000-06-29,1999,9,39,181,519.45,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,358.4,0.69,358.4,0,0,0,0,-9,9,45,10,9,0,97,422,990,965.9,24.1,0.185,0.0682,0.00283,0.253,0.0105,2,0.184,0.437,0.0182,23.6,0.95,0.975,0.926,39.4,38.4,76.9,1850
2000-06-30,1999,9,40,182,513.16,0.3,4,Mod_Dry,45,10,9,9,88,161,0.31,352.2,0.69,352.2,0,0,0,0,-9,9,45,10,9,0,97,416,990,965.9,24.1,0.182,0.0652,0.00271,0.248,0.0103,2,0.18,0.428,0.0178,23.7,0.949,0.973,0.924,38.8,37.7,75.5,1810
2000-07-01,1999,10,40,183,505.77,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,370.8,0.73,370.8,0,0,0,0,-6,6,42,9,8,0,76,430,990,965.9,24.1,0.187,0.074,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,40.9,40,80.1,1920
2000-07-02,1999,10,40,184,498.94,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,363.9,0.73,363.9,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0708,0.00293,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.2,39.3,78.5,1880
2000-07-03,1999,10,40,185,493.2,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,358.2,0.73,358.2,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0681,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2000-07-04,1999,10,40,186,486.91,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,351.9,0.72,351.9,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0651,0.00269,0.246,0.0101,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.8,1820
2000-07-05,1999,10,40,187,480.62,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,345.6,0.72,345.6,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.178,0.0621,0.00256,0.24,0.00992,2,0.176,0.416,0.0172,23.8,0.948,0.972,0.922,38.3,37.2,74.4,1790
2000-07-06,1999,10,40,188,474.33,0.32,4,Mod_Dry,42,9,8,6,70,135,0.28,339.3,0.71,339.3,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0592,0.00244,0.235,0.0097,2,0.172,0.407,0.0168,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
2000-07-07,1999,10,41,189,468.04,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,333,0.71,333,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0562,0.00231,0.23,0.00947,2,0.167,0.397,0.0164,23.9,0.946,0.97,0.918,36.9,35.8,71.6,1720
2000-07-08,1999,10,41,190,462.3,0.33,4,Mod_Dry,42,9,8,6,70,135,0.29,327.3,0.71,327.3,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0535,0.0022,0.225,0.00927,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2000-07-09,1999,10,41,191,456.56,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,321.6,0.7,321.6,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0508,0.00209,0.221,0.00906,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2000-07-10,1999,10,41,192,450.81,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,315.8,0.7,315.8,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0481,0.00197,0.216,0.00886,2,0.156,0.372,0.0152,24,0.943,0.97,0.915,35.1,34,68,1630
2000-07-11,1999,10,41,193,446.17,0.34,4,Mod_Dry,42,9,8,6,70,135,0.3,311.2,0.7,311.2,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0459,0.00188,0.212,0.00869,2,0.153,0.365,0.0149,24,0.943,0.97,0.914,34.6,33.5,67,1610
2000-07-12,1999,10,41,194,440.97,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,306,0.69,306,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0434,0.00178,0.208,0.00851,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,65.9,1580
2000-07-13,1999,10,41,195,435.77,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,300.8,0.69,300.8,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.041,0.00168,0.203,0.00833,2,0.146,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1560
2000-07-14,1999,10,42,196,430.58,0.35,4,Mod_Dry,42,9,8,6,70,135,0.31,295.6,0.69,295.6,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0385,0.00157,0.199,0.00814,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.912,32.9,31.9,63.7,1530
2000-07-15,1999,10,42,197,425.38,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,290.4,0.68,290.4,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0361,0.00147,0.195,0.00796,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.6,1500
2000-07-16,1999,10,42,198,420.19,0.36,4,Mod_Dry,42,9,8,6,70,135,0.32,285.2,0.68,285.2,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0336,0.00137,0.191,0.00778,2,0.135,0.326,0.0133,24.2,0.937,0.97,0.909,31.7,30.8,61.5,1480
2000-07-17,1999,10,42,199,415.54,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,280.5,0.68,280.5,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0314,0.00128,0.187,0.00761,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.5,1450
2000-07-18,1999,10,42,200,410.89,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,275.9,0.67,275.9,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0292,0.00119,0.183,0.00745,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.5,1430
2000-07-19,1999,10,42,201,406.24,0.37,4,Mod_Dry,42,9,8,6,70,135,0.33,271.2,0.67,271.2,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00729,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.5,1400
2000-07-20,1999,10,42,202,401.6,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,266.6,0.66,266.6,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.15,0.0248,0.00101,0.175,0.00713,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.6,28.8,57.5,1380
2000-07-21,1999,10,43,203,396.95,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,261.9,0.66,261.9,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.00092,0.171,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
2000-07-22,1999,10,43,204,393.39,0.38,4,Mod_Dry,42,9,8,6,70,135,0.34,258.4,0.66,258.4,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.148,0.021,0.000851,0.169,0.00684,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.9,55.7,1340
2000-07-23,1999,10,43,205,389.29,0.38,4,Mod_Dry,42,9,8,6,70,135,0.35,254.3,0.65,254.3,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.019,0.000772,0.165,0.0067,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2000-07-24,1999,10,43,206,385.19,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,250.2,0.65,250.2,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.0171,0.000693,0.162,0.00656,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,54,1300
2000-07-25,1999,10,43,207,381.09,0.39,4,Mod_Dry,42,9,8,6,70,135,0.35,246.1,0.65,246.1,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0167,0.000675,0.16,0.00647,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.901,27.4,26.5,53.1,1270
2000-07-26,1999,10,43,208,376.99,0.39,4,Mod_Dry,42,9,8,6,70,135,0.36,242,0.64,242,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.00066,0.158,0.0064,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2000-07-27,1999,10,43,209,372.88,0.4,4,Mod_Dry,42,9,8,6,70,135,0.36,237.9,0.64,237.9,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2000-07-28,1999,10,44,210,368.78,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,233.8,0.63,233.8,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
2000-07-29,1999,10,44,211,365.23,0.4,4,Mod_Dry,42,9,8,6,70,135,0.37,230.2,0.63,230.2,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2000-07-30,1999,10,44,212,361.67,0.41,4,Mod_Dry,42,9,8,6,70,135,0.37,226.7,0.63,226.7,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2000-07-31,1999,10,44,213,358.12,0.41,4,Mod_Dry,42,9,8,6,70,135,0.38,223.1,0.62,223.1,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2000-08-01,1999,11,44,214,354.56,0.41,4,Mod_Dry,39,7,5,4,60,115,0.32,239.6,0.68,239.6,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1240
2000-08-02,1999,11,44,215,349.37,0.42,4,Mod_Dry,39,7,5,4,60,115,0.33,234.4,0.67,234.4,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.4,50.7,1220
2000-08-03,1999,11,44,216,345.81,0.42,4,Mod_Dry,39,7,5,4,60,115,0.33,230.8,0.67,230.8,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000618,0.15,0.00605,2,0.0983,0.249,0.01,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2000-08-04,1999,11,45,217,341.71,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,226.7,0.66,226.7,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00597,1,0.249,0.397,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2000-08-05,1999,11,45,218,337.61,0.43,4,Mod_Dry,39,7,5,4,60,115,0.34,222.6,0.66,222.6,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2000-08-06,1999,11,45,219,333.51,0.44,4,Mod_Dry,39,7,5,4,60,115,0.34,218.5,0.66,218.5,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2000-08-07,1999,11,45,220,329.41,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,214.4,0.65,214.4,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-08-08,1999,11,45,221,325.85,0.44,4,Mod_Dry,39,7,5,4,60,115,0.35,210.8,0.65,210.8,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
2000-08-09,1999,11,45,222,322.3,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,207.3,0.64,207.3,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.00561,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2000-08-10,1999,11,45,223,318.74,0.45,4,Mod_Dry,39,7,5,4,60,115,0.36,203.7,0.64,203.7,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.1,46.1,1110
2000-08-11,1999,11,46,224,315.19,0.46,4,Mod_Dry,39,7,5,4,60,115,0.36,200.2,0.64,200.2,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2000-08-12,1999,11,46,225,311.63,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,196.6,0.63,196.6,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000498,0.135,0.00541,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2000-08-13,1999,11,46,226,309.17,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,194.2,0.63,194.2,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1050
2000-08-14,1999,11,46,227,306.17,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,191.2,0.62,191.2,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2000-08-15,1999,11,46,228,303.16,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,188.2,0.62,188.2,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2000-08-16,1999,11,46,229,300.15,0.47,4,Mod_Dry,39,7,5,4,60,115,0.38,185.2,0.62,185.2,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2000-08-17,1999,11,46,230,297.14,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,182.1,0.61,182.1,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,989
2000-08-18,1999,11,47,231,294.13,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,179.1,0.61,179.1,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2000-08-19,1999,11,47,232,291.13,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,176.1,0.6,176.1,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2000-08-20,1999,11,47,233,288.12,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,173.1,0.6,173.1,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,39,39,935
2000-08-21,1999,11,47,234,285.11,0.49,4,Mod_Dry,39,7,5,4,60,115,0.4,170.1,0.6,170.1,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2000-08-22,1999,11,47,235,282.1,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,167.1,0.59,167.1,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00995,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2000-08-23,1999,11,47,236,279.64,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,164.6,0.59,164.6,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00974,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2000-08-24,1999,11,47,237,277.18,0.5,4,Mod_Dry,39,7,5,4,60,115,0.41,162.2,0.58,162.2,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00954,0.000379,0.12,0.00478,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2000-08-25,1999,11,48,238,274.72,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,159.7,0.58,159.7,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2000-08-26,1999,11,48,239,272.26,0.51,4,Mod_Dry,39,7,5,4,60,115,0.42,157.3,0.58,157.3,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2000-08-27,1999,11,48,240,269.8,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,154.8,0.57,154.8,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.151,0.269,0.0106,25,0.941,0.97,0.913,35.6,34.6,34.6,830
2000-08-28,1999,11,48,241,267.34,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,152.3,0.57,152.3,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2000-08-29,1999,11,48,242,264.88,0.52,4,Mod_Dry,39,7,5,4,60,115,0.43,149.9,0.57,149.9,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2000-08-30,1999,11,48,243,262.42,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,147.4,0.56,147.4,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.106,0.00828,0.000328,0.114,0.00451,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2000-08-31,1999,11,48,244,259.95,0.53,4,Mod_Dry,39,7,5,4,60,115,0.44,144.9,0.56,144.9,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00807,0.00032,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2000-09-01,1999,12,49,245,257.49,0.53,4,Mod_Dry,34,6,4,3,44,91,0.35,166.5,0.65,166.5,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.0099,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2000-09-02,1999,12,49,246,253.39,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00955,0.000378,0.118,0.00466,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2000-09-03,1999,12,49,247,249.29,0.54,4,Mod_Dry,34,6,4,3,44,91,0.36,158.3,0.64,158.3,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.0092,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2000-09-04,1999,12,49,248,245.19,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,154.2,0.63,154.2,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2000-09-05,1999,12,49,249,241.09,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,808
2000-09-06,1999,12,49,250,237.53,0.57,4,Mod_Dry,34,6,4,3,44,91,0.38,146.5,0.62,146.5,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00821,0.000323,0.111,0.00437,1,0.14,0.251,0.0099,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2000-09-07,1999,12,49,251,233.98,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.0079,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,768
2000-09-08,1999,12,50,252,231.52,0.58,4,Mod_Dry,34,6,4,3,44,91,0.39,140.5,0.61,140.5,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00426,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2000-09-09,1999,12,50,253,228.51,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,137.5,0.6,137.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2000-09-10,1999,12,50,254,225.5,0.59,4,Mod_Dry,34,6,4,3,44,91,0.4,134.5,0.6,134.5,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00415,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2000-09-11,1999,12,50,255,222.49,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-09-12,1999,12,50,256,219.49,0.61,4,Mod_Dry,34,6,4,3,44,91,0.41,128.5,0.58,128.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0964,0.00667,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-09-13,1999,12,50,257,216.48,0.62,4,Mod_Dry,34,6,4,3,44,91,0.42,125.5,0.58,125.5,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.00642,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,673
2000-09-14,1999,12,50,258,214.02,0.63,4,Mod_Dry,34,6,4,3,44,91,0.42,123,0.57,123,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-09-15,1999,12,51,259,211.56,0.63,4,Mod_Dry,34,6,4,3,44,91,0.43,120.6,0.57,120.6,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2000-09-16,1999,12,51,260,209.1,0.64,4,Mod_Dry,34,6,4,3,44,91,0.43,118.1,0.56,118.1,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00579,0.000227,0.0985,0.00386,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2000-09-17,1999,12,51,261,207.73,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00775,25.4,0.923,0.97,0.895,26.8,26,26,623
2000-09-18,1999,12,51,262,205.81,0.65,4,Mod_Dry,34,6,4,3,44,91,0.44,114.8,0.56,114.8,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00551,0.000215,0.0971,0.0038,1,0.0975,0.195,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-09-19,1999,12,51,263,204.45,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,113.5,0.56,113.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0957,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2000-09-20,1999,12,51,264,202.53,0.66,4,Mod_Dry,34,6,4,3,44,91,0.45,111.5,0.55,111.5,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0904,0.00523,0.000204,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2000-09-21,1999,12,51,265,199.52,0.67,5,Dry,30,6,4,2,30,72,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00659,0.000257,0.101,0.00395,1,0.115,0.216,0.00843,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2000-09-22,1999,12,52,266,197.06,0.68,5,Dry,30,6,4,2,30,72,0.36,125.1,0.64,125.1,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00638,0.000249,0.1,0.00391,1,0.111,0.211,0.00826,25.4,0.928,0.97,0.901,28.9,28,28,673
2000-09-23,1999,12,52,267,195.7,0.69,5,Dry,30,6,4,2,30,72,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000245,0.0996,0.00389,1,0.109,0.209,0.00817,25.4,0.927,0.97,0.9,28.6,27.7,27.7,665
2000-09-24,1999,12,52,268,193.78,0.7,5,Dry,30,6,4,2,30,72,0.37,121.8,0.63,121.8,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.0061,0.000238,0.0987,0.00386,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2000-09-25,1999,12,52,269,191.87,0.7,5,Dry,30,6,4,2,30,72,0.38,119.9,0.63,119.9,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.0079,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2000-09-26,1999,12,52,270,189.95,0.71,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2000-09-27,1999,12,52,271,188.04,0.72,5,Dry,30,6,4,2,30,72,0.38,116,0.62,116,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00561,0.000219,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2000-09-28,1999,12,52,272,186.13,0.73,5,Dry,30,6,4,2,30,72,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0966,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2000-09-29,1999,12,53,273,184.21,0.73,5,Dry,30,6,4,2,30,72,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00529,0.000207,0.0945,0.0037,1,0.094,0.189,0.00737,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2000-09-30,1999,12,53,274,182.3,0.74,5,Dry,30,6,4,2,30,72,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00513,0.0002,0.0937,0.00367,1,0.0914,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2000-10-01,2000,1,1,275,180.38,0.75,5,Dry,24,4,2,2,20,52,0.29,128.4,0.71,128.4,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0914,0.00666,0.000261,0.0981,0.00384,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2000-10-02,2000,1,1,276,179.02,0.75,5,Dry,24,4,2,2,20,52,0.29,127,0.71,127,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0909,0.00655,0.000256,0.0975,0.00381,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2000-10-03,2000,1,1,277,177.65,0.75,5,Dry,24,4,2,2,20,52,0.29,125.7,0.71,125.7,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00643,0.000252,0.0969,0.00379,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2000-10-04,2000,1,1,278,176.28,0.76,5,Dry,24,4,2,2,20,52,0.29,124.3,0.7,124.3,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00631,0.000247,0.0963,0.00377,1,0.11,0.207,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2000-10-05,2000,1,1,279,174.92,0.76,5,Dry,24,4,2,2,20,52,0.3,122.9,0.7,122.9,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.0062,0.000243,0.0957,0.00375,1,0.108,0.204,0.00799,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-10-06,2000,1,1,280,173.55,0.77,5,Dry,24,4,2,2,20,52,0.3,121.5,0.7,121.5,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.089,0.00608,0.000238,0.0951,0.00372,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2000-10-07,2000,1,1,281,173.27,0.77,5,Dry,24,4,2,2,20,52,0.3,121.3,0.7,121.3,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00606,0.000237,0.095,0.00372,1,0.106,0.201,0.00788,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2000-10-08,2000,1,2,282,171.36,0.77,5,Dry,24,4,2,2,20,52,0.3,119.4,0.7,119.4,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.0059,0.000231,0.0941,0.00369,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2000-10-09,2000,1,2,283,169.99,0.78,5,Dry,24,4,2,2,20,52,0.31,118,0.69,118,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00578,0.000226,0.0935,0.00366,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2000-10-10,2000,1,2,284,169.72,0.78,5,Dry,24,4,2,2,20,52,0.31,117.7,0.69,117.7,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00576,0.000225,0.0934,0.00366,1,0.101,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2000-10-11,2000,1,2,285,168.9,0.78,5,Dry,24,4,2,2,20,52,0.31,116.9,0.69,116.9,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00569,0.000223,0.0931,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2000-10-12,2000,1,2,286,168.08,0.79,5,Dry,24,4,2,2,20,52,0.31,116.1,0.69,116.1,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00562,0.00022,0.0927,0.00363,1,0.0992,0.192,0.00752,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2000-10-13,2000,1,2,287,166.17,0.79,5,Dry,24,4,2,2,20,52,0.31,114.2,0.69,114.2,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000214,0.0919,0.0036,1,0.0966,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-14,2000,1,2,288,164.8,0.8,5,Dry,24,4,2,2,20,52,0.32,112.8,0.68,112.8,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00534,0.000209,0.0913,0.00357,1,0.0948,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25,25,600
2000-10-15,2000,1,3,289,163.43,0.8,5,Dry,24,4,2,2,20,52,0.32,111.4,0.68,111.4,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00522,0.000205,0.0907,0.00355,1,0.0929,0.184,0.00719,25.3,0.919,0.97,0.891,25.5,24.7,24.7,592
2000-10-16,2000,1,3,290,162.06,0.81,5,Dry,24,4,2,2,20,52,0.32,110.1,0.68,110.1,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00511,0.0002,0.0901,0.00353,1,0.0911,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
2000-10-17,2000,1,3,291,160.7,0.81,5,Dry,24,4,2,2,20,52,0.32,108.7,0.68,108.7,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00499,0.000196,0.0895,0.00351,1,0.0892,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24,24,577
2000-10-18,2000,1,3,292,159.33,0.82,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0889,0.00348,1,0.0874,0.176,0.00691,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2000-10-19,2000,1,3,293,157.96,0.83,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000186,0.0883,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2000-10-20,2000,1,3,294,157.69,0.83,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000186,0.0882,0.00345,1,0.0852,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2000-10-21,2000,1,3,295,155.77,0.83,5,Dry,24,4,2,2,20,52,0.33,103.8,0.67,103.8,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00457,0.000179,0.0873,0.00342,1,0.0826,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,548
2000-10-22,2000,1,4,296,155.5,0.83,5,Dry,24,4,2,2,20,52,0.33,103.5,0.67,103.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0826,0.00455,0.000178,0.0872,0.00342,1,0.0822,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2000-10-23,2000,1,4,297,154.68,0.84,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000176,0.0868,0.0034,1,0.0811,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2000-10-24,2000,1,4,298,153.86,0.84,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.08,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2000-10-25,2000,1,4,299,153.04,0.84,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00434,0.00017,0.0861,0.00338,1,0.0789,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2000-10-26,2000,1,4,300,152.22,0.85,5,Dry,24,4,2,2,20,52,0.34,100.2,0.66,100.2,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000167,0.0858,0.00336,1,0.0778,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,528
2000-10-27,2000,1,4,301,151.95,0.85,5,Dry,24,4,2,2,20,52,0.34,99.95,0.66,99.95,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000166,0.0856,0.00336,1,0.0774,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2000-10-28,2000,1,4,302,151.13,0.85,5,Dry,24,4,2,2,20,52,0.34,99.13,0.66,99.13,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00334,1,0.0763,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2000-10-29,2000,1,5,303,150.85,0.85,5,Dry,24,4,2,2,20,52,0.34,98.85,0.66,98.85,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0852,0.00334,1,0.0759,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2000-10-30,2000,1,5,304,150.58,0.85,5,Dry,24,4,2,2,20,52,0.34,98.58,0.66,98.58,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.085,0.00333,1,0.0756,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.6,21.6,519
