date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-31,2000,1,5,305,149.76,0.85,5,Dry,24,4,2,2,20,52,0.35,97.76,0.65,97.76,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0745,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2000-11-01,2000,2,5,306,150.03,0.85,5,Dry,23,4,2,2,19,50,0.33,100,0.67,100,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00425,0.000167,0.0853,0.00335,1,0.0775,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2000-11-02,2000,2,5,307,152.49,0.84,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2000-11-03,2000,2,5,308,155.5,0.83,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.0849,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2000-11-04,2000,2,5,309,155.77,0.83,5,Dry,23,4,2,2,19,50,0.32,105.8,0.68,105.8,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00474,0.000186,0.0878,0.00344,1,0.0853,0.173,0.00679,25.3,0.915,0.97,0.888,24,23.3,23.3,560
2000-11-05,2000,2,6,310,156.6,0.83,5,Dry,23,4,2,2,19,50,0.32,106.6,0.68,106.6,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000189,0.0882,0.00346,1,0.0864,0.175,0.00684,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2000-11-06,2000,2,6,311,157.42,0.83,5,Dry,23,4,2,2,19,50,0.32,107.4,0.68,107.4,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0886,0.00347,1,0.0875,0.176,0.0069,25.3,0.916,0.97,0.889,24.5,23.7,23.7,569
2000-11-07,2000,2,6,312,159.33,0.82,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00504,0.000198,0.0894,0.0035,1,0.0901,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2000-11-08,2000,2,6,313,161.79,0.81,5,Dry,23,4,2,2,19,50,0.31,111.8,0.69,111.8,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00525,0.000206,0.0905,0.00354,1,0.0934,0.184,0.0072,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2000-11-09,2000,2,6,314,163.16,0.8,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2000-11-10,2000,2,6,315,163.98,0.8,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0914,0.00358,1,0.0964,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2000-11-11,2000,2,6,316,163.16,0.8,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2000-11-12,2000,2,7,317,164.52,0.8,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00548,0.000215,0.0917,0.00359,1,0.0971,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-11-13,2000,2,7,318,165.89,0.79,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.000219,0.0923,0.00361,1,0.099,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2000-11-14,2000,2,7,319,166.17,0.79,5,Dry,23,4,2,2,19,50,0.3,116.2,0.7,116.2,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00562,0.00022,0.0924,0.00362,1,0.0993,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2000-11-15,2000,2,7,320,165.35,0.8,5,Dry,23,4,2,2,19,50,0.3,115.3,0.7,115.3,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00555,0.000218,0.092,0.0036,1,0.0982,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2000-11-16,2000,2,7,321,165.07,0.8,5,Dry,23,4,2,2,19,50,0.3,115.1,0.7,115.1,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0978,0.19,0.00743,25.3,0.922,0.97,0.894,26.4,25.6,25.6,613
2000-11-17,2000,2,7,322,164.25,0.8,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00546,0.000214,0.0915,0.00359,1,0.0967,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2000-11-18,2000,2,7,323,163.43,0.8,5,Dry,23,4,2,2,19,50,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00539,0.000211,0.0912,0.00357,1,0.0956,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2000-11-19,2000,2,8,324,161.52,0.81,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0851,0.00523,0.000205,0.0904,0.00354,1,0.0931,0.183,0.00719,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-11-20,2000,2,8,325,160.15,0.82,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0898,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2000-11-21,2000,2,8,326,158.78,0.82,5,Dry,23,4,2,2,19,50,0.32,108.8,0.69,108.8,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.005,0.000196,0.0892,0.00349,1,0.0894,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24,24,577
2000-11-22,2000,2,8,327,158.51,0.82,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,576
2000-11-23,2000,2,8,328,157.69,0.83,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-11-24,2000,2,8,329,158.51,0.82,5,Dry,23,4,2,2,19,50,0.32,108.5,0.69,108.5,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00497,0.000195,0.089,0.00349,1,0.089,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,576
2000-11-25,2000,2,8,330,157.69,0.83,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.0049,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-11-26,2000,2,9,331,160.15,0.82,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0898,0.00352,1,0.0912,0.181,0.00709,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2000-11-27,2000,2,9,332,167.53,0.79,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0872,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2000-11-28,2000,2,9,333,169.99,0.78,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.104,0.199,0.00777,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2000-11-29,2000,2,9,334,171.91,0.77,5,Dry,23,4,2,2,19,50,0.29,121.9,0.71,121.9,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00611,0.000239,0.0949,0.00372,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2000-11-30,2000,2,9,335,177.1,0.76,5,Dry,23,4,2,2,19,50,0.28,127.1,0.72,127.1,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,683
2000-12-01,2000,3,9,336,182.3,0.74,5,Dry,26,4,3,2,24,59,0.32,123.3,0.68,123.3,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00623,0.000244,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2000-12-02,2000,3,9,337,184.21,0.73,5,Dry,26,4,3,2,24,59,0.32,125.2,0.68,125.2,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.00639,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28,28,673
2000-12-03,2000,3,10,338,186.13,0.73,5,Dry,26,4,3,2,24,59,0.32,127.1,0.68,127.1,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00656,0.000256,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2000-12-04,2000,3,10,339,189.13,0.71,5,Dry,26,4,3,2,24,59,0.31,130.1,0.69,130.1,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00681,0.000266,0.0999,0.00391,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2000-12-05,2000,3,10,340,189.41,0.71,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00683,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2000-12-06,2000,3,10,341,188.59,0.72,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000264,0.0997,0.0039,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2000-12-07,2000,3,10,342,188.86,0.72,5,Dry,26,4,3,2,24,59,0.31,129.9,0.69,129.9,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000265,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,700
2000-12-08,2000,3,10,343,192.96,0.7,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2000-12-09,2000,3,10,344,197.06,0.68,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000292,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2000-12-10,2000,3,11,345,200.62,0.67,5,Dry,26,4,3,2,24,59,0.29,141.6,0.71,141.6,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00932,25.4,0.935,0.97,0.907,32.9,31.9,31.9,767
2000-12-11,2000,3,11,346,200.89,0.67,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00781,0.000305,0.105,0.00411,1,0.134,0.239,0.00934,25.4,0.935,0.97,0.907,33,32,32,768
2000-12-12,2000,3,11,347,198.43,0.68,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-12-13,2000,3,11,348,197.06,0.68,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000292,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,746
2000-12-14,2000,3,11,349,196.79,0.69,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2000-12-15,2000,3,11,350,195.42,0.69,5,Dry,26,4,3,2,24,59,0.3,136.4,0.7,136.4,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2000-12-16,2000,3,11,351,196.24,0.69,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
2000-12-17,2000,3,12,352,200.35,0.67,5,Dry,26,4,3,2,24,59,0.29,141.3,0.71,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.0041,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2000-12-18,2000,3,12,353,204.45,0.66,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2000-12-19,2000,3,12,354,208.55,0.64,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2000-12-20,2000,3,12,355,212.1,0.63,5,Dry,26,4,3,2,24,59,0.28,153.1,0.72,153.1,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.6,34.6,34.6,830
2000-12-21,2000,3,12,356,213.47,0.63,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,837
2000-12-22,2000,3,12,357,214.84,0.62,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.009,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2000-12-23,2000,3,12,358,217.85,0.61,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2000-12-24,2000,3,13,359,220.31,0.61,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2000-12-25,2000,3,13,360,221.67,0.6,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2000-12-26,2000,3,13,361,222.49,0.6,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2000-12-27,2000,3,13,362,222.77,0.6,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
2000-12-28,2000,3,13,363,225.77,0.59,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,908
2000-12-29,2000,3,13,364,230.97,0.58,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2000-12-30,2000,3,13,365,232.88,0.58,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2000-12-31,2000,3,14,366,235.89,0.57,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2001-01-01,2000,4,14,1,241.63,0.56,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,916
2001-01-02,2000,4,14,2,245.19,0.55,5,Dry,29,5,4,2,33,73,0.3,172.2,0.7,172.2,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,937
2001-01-03,2000,4,14,3,247.1,0.55,5,Dry,29,5,4,2,33,73,0.29,174.1,0.7,174.1,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000417,0.121,0.00478,1,0.178,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2001-01-04,2000,4,14,4,250.66,0.54,5,Dry,29,5,4,2,33,73,0.29,177.7,0.71,177.7,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.122,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2001-01-05,2000,4,14,5,256.4,0.53,5,Dry,29,5,4,2,33,73,0.28,183.4,0.71,183.4,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2001-01-06,2000,4,14,6,263.78,0.52,5,Dry,29,5,4,2,33,73,0.28,190.8,0.72,190.8,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-01-07,2000,4,15,7,269.52,0.51,5,Dry,29,5,4,2,33,73,0.27,196.5,0.73,196.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00518,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2001-01-08,2000,4,15,8,273.63,0.51,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2001-01-09,2000,4,15,9,274.99,0.5,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2001-01-10,2000,4,15,10,275.27,0.5,5,Dry,29,5,4,2,33,73,0.27,202.3,0.73,202.3,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000514,0.133,0.00529,1,0.216,0.349,0.0138,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2001-01-11,2000,4,15,11,275.54,0.5,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2001-01-12,2000,4,15,12,277.45,0.5,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.6,46.6,1120
2001-01-13,2000,4,15,13,277.73,0.5,5,Dry,29,5,4,2,33,73,0.26,204.7,0.74,204.7,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000522,0.134,0.00533,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2001-01-14,2000,4,16,14,278.55,0.5,5,Dry,29,5,4,2,33,73,0.26,205.6,0.74,205.6,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1130
2001-01-15,2000,4,16,15,279.37,0.5,5,Dry,29,5,4,2,33,73,0.26,206.4,0.74,206.4,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2001-01-16,2000,4,16,16,283.47,0.49,5,Dry,29,5,4,2,33,73,0.26,210.5,0.74,210.5,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.363,0.0144,24.8,0.957,0.98,0.937,49,48,48,1150
2001-01-17,2000,4,16,17,290.85,0.48,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2001-01-18,2000,4,16,18,298.24,0.48,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2001-01-19,2000,4,16,19,305.07,0.47,5,Dry,29,5,4,2,33,73,0.24,232.1,0.76,232.1,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00584,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2001-01-20,2000,4,16,20,310.81,0.46,5,Dry,29,5,4,2,33,73,0.23,237.8,0.77,237.8,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2001-01-21,2000,4,17,21,316.56,0.45,5,Dry,29,5,4,2,33,73,0.23,243.6,0.77,243.6,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2001-01-22,2000,4,17,22,322.3,0.45,5,Dry,29,5,4,2,33,73,0.23,249.3,0.77,249.3,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2001-01-23,2000,4,17,23,326.4,0.44,5,Dry,29,5,4,2,33,73,0.22,253.4,0.78,253.4,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0186,0.000745,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.4,1330
2001-01-24,2000,4,17,24,326.67,0.44,5,Dry,29,5,4,2,33,73,0.22,253.7,0.78,253.7,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.00075,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2001-01-25,2000,4,17,25,329.13,0.44,5,Dry,29,5,4,2,33,73,0.22,256.1,0.78,256.1,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000797,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.8,28,56,1340
2001-01-26,2000,4,17,26,333.78,0.44,5,Dry,29,5,4,2,33,73,0.22,260.8,0.78,260.8,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000886,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2001-01-27,2000,4,17,27,340.07,0.43,5,Dry,29,5,4,2,33,73,0.21,267.1,0.79,267.1,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2001-01-28,2000,4,18,28,346.36,0.42,5,Dry,29,5,4,2,33,73,0.21,273.4,0.79,273.4,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2001-01-29,2000,4,18,29,353.74,0.41,5,Dry,29,5,4,2,33,73,0.21,280.7,0.79,280.7,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00723,2,0.132,0.312,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2001-01-30,2000,4,18,30,362.22,0.41,5,Dry,29,5,4,2,33,73,0.2,289.2,0.8,289.2,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.187,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.6,63.1,1520
2001-01-31,2000,4,18,31,370.15,0.4,5,Dry,29,5,4,2,33,73,0.2,297.1,0.8,297.1,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2001-02-01,2000,5,18,32,378.08,0.39,5,Dry,31,6,4,3,41,85,0.23,293.1,0.78,293.1,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0373,0.00151,0.191,0.00772,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
2001-02-02,2000,5,18,33,386.01,0.39,5,Dry,31,6,4,3,41,85,0.22,301,0.78,301,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0411,0.00167,0.197,0.008,2,0.146,0.343,0.0139,24.3,0.94,0.97,0.912,33.8,32.8,65.5,1570
2001-02-03,2000,5,18,34,393.94,0.38,5,Dry,31,6,4,3,41,85,0.22,308.9,0.78,308.9,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0448,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2001-02-04,2000,5,19,35,403.51,0.37,5,Dry,31,6,4,3,41,85,0.21,318.5,0.79,318.5,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.162,0.0493,0.00201,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2001-02-05,2000,5,19,36,412.53,0.37,5,Dry,31,6,4,3,41,85,0.21,327.5,0.79,327.5,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2001-02-06,2000,5,19,37,423.2,0.36,5,Dry,31,6,4,3,41,85,0.2,338.2,0.8,338.2,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
2001-02-07,2000,5,19,38,434.41,0.35,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76,1830
2001-02-08,2000,5,19,39,446.71,0.34,5,Dry,31,6,4,3,41,85,0.19,361.7,0.81,361.7,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2001-02-09,2000,5,19,40,459.02,0.33,5,Dry,31,6,4,3,41,85,0.18,374,0.81,374,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0755,0.0031,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2001-02-10,2000,5,19,41,470.23,0.33,5,Dry,31,6,4,3,41,85,0.18,385.2,0.82,385.2,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.203,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2001-02-11,2000,5,20,42,485.27,0.32,5,Dry,31,6,4,3,41,85,0.17,400.3,0.82,400.3,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2001-02-12,2000,5,20,43,504.68,0.31,5,Dry,31,6,4,3,41,85,0.17,419.7,0.83,419.7,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0971,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.5,45.5,91.1,2190
2001-02-13,2000,5,20,44,524.64,0.29,5,Dry,31,6,4,3,41,85,0.16,439.6,0.84,439.6,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00443,0.312,0.013,2,0.239,0.551,0.0229,23.5,0.958,0.98,0.938,48.5,47.5,95,2280
2001-02-14,2000,5,20,45,547.34,0.28,5,Dry,31,6,4,3,41,85,0.15,462.3,0.84,462.3,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2001-02-15,2000,5,20,46,571.67,0.27,5,Dry,31,6,4,3,41,85,0.15,486.7,0.85,486.7,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2001-02-16,2000,5,20,47,598.2,0.26,5,Dry,31,6,4,3,41,85,0.14,513.2,0.86,513.2,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00607,0.385,0.0163,3,0.173,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2001-02-17,2000,5,20,48,626.91,0.24,5,Dry,31,6,4,3,41,85,0.14,541.9,0.86,541.9,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00691,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.7,113,2710
2001-02-18,2000,5,21,49,659.45,0.23,5,Dry,31,6,4,3,41,85,0.13,574.5,0.87,574.5,0,0,0,0,-3,3,31,6,4,0,44,615,990,966.5,23.5,0.276,0.185,0.00787,0.461,0.0196,3,0.201,0.662,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2001-02-19,2000,5,21,50,696.36,0.22,5,Dry,31,6,4,3,41,85,0.12,611.4,0.88,611.4,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00898,0.507,0.0217,3,0.218,0.724,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2001-02-20,2000,5,21,51,733.82,0.21,5,Dry,31,6,4,3,41,85,0.12,648.8,0.88,648.8,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.234,0.0101,0.553,0.0239,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2001-02-21,2000,5,21,52,773.23,0.19,5,Dry,31,6,4,3,41,85,0.11,688.2,0.89,688.2,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3370
2001-02-22,2000,5,21,53,806.4,0.18,5,Dry,31,6,4,3,41,85,0.1,721.4,0.9,721.4,0,0,0,0,-3,3,31,6,4,0,44,762,990,967.1,22.9,0.36,0.283,0.0124,0.643,0.0281,3,0.267,0.91,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2001-02-23,2000,5,21,54,856.88,0.16,5,Dry,31,6,4,3,41,85,0.099,771.9,0.9,771.9,0,0,0,0,-3,3,31,6,4,0,44,813,990,967.3,22.7,0.399,0.313,0.0138,0.712,0.0314,3,0.286,0.998,0.044,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
2001-02-24,2000,5,21,55,923.73,0.15,5,Dry,31,6,4,3,41,85,0.092,838.7,0.91,838.7,0,0,0,0,-3,3,31,6,4,0,44,880,990,967.6,22.4,0.46,0.345,0.0154,0.805,0.0359,4,0.226,1.03,0.046,21.4,0.954,0.98,0.935,41.9,41.1,164,3950
2001-02-25,2000,5,22,56,1002.5,0.14,5,Dry,31,6,4,3,41,85,0.085,917.5,0.92,917.5,0,0,0,0,-3,3,31,6,4,0,44,958,990,967.9,22.1,0.532,0.383,0.0173,0.915,0.0414,4,0.252,1.17,0.0528,20.9,0.956,0.98,0.937,45,44.1,176,4230
2001-02-26,2000,5,22,57,1092.7,0.12,5,Dry,31,6,4,3,41,85,0.078,1008,0.92,1008,0,0,0,0,-3,3,31,6,4,0,44,1050,990,968.2,21.8,0.623,0.44,0.0202,1.06,0.0488,4,0.282,1.35,0.0617,20.5,0.956,0.98,0.937,48.3,47.4,189,4550
2001-02-27,2000,5,22,58,1194.4,0.11,5,Dry,31,6,4,3,41,85,0.071,1109,0.93,1100,9,2,0,0,-3,10,33,6,4,0,51,1140,990,968.5,21.5,0.761,0.648,0.0302,1.41,0.0656,4,0.3,1.71,0.0796,19.8,0.954,0.98,0.935,50.9,48.2,193,4630
2001-02-28,2000,5,22,59,1301.6,0.1,5,Dry,31,6,4,3,41,85,0.065,1217,0.94,1100,117,26,4,4,1,82,57,10,8,4,123,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2001-03-01,2000,6,22,60,1401.3,0.091,3,Normal,49,9,9,9,107,183,0.13,1218,0.87,1100,118,27,4,4,-5,88,76,13,13,4,195,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-03-02,2000,6,22,61,1447.9,0.084,3,Normal,49,9,9,9,107,183,0.13,1265,0.87,1100,165,37,5,5,-4,122,86,14,14,5,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-03-03,2000,6,22,62,1488.8,0.078,3,Normal,49,9,9,9,107,183,0.12,1306,0.88,1100,206,47,6,6,-3,150,96,15,15,6,257,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2001-03-04,2000,6,23,63,1530.2,0.073,3,Normal,49,9,9,9,107,183,0.12,1347,0.88,1100,247,51,7,8,-2,183,100,16,17,7,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2001-03-05,2000,6,23,64,1572.1,0.068,3,Normal,49,9,9,9,107,183,0.12,1389,0.88,1100,289,51,9,9,0,220,100,18,18,9,327,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2001-03-06,2000,6,23,65,1621,0.064,3,Normal,49,9,9,9,107,183,0.11,1438,0.89,1100,338,51,9,10,1,267,100,18,19,10,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2001-03-07,2000,6,23,66,1670.6,0.059,3,Normal,49,9,9,9,107,183,0.11,1488,0.89,1100,388,51,9,12,3,313,100,18,21,12,420,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-03-08,2000,6,23,67,1727.5,0.054,3,Normal,49,9,9,9,107,183,0.11,1544,0.89,1100,444,51,9,14,4,366,100,18,23,13,473,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-03-09,2000,6,23,68,1785.1,0.049,3,Normal,49,9,9,9,107,183,0.1,1602,0.9,1100,502,51,9,15,6,421,100,18,24,15,528,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-03-10,2000,6,23,69,1843.5,0.045,3,Normal,49,9,9,9,107,183,0.099,1661,0.9,1100,561,51,9,16,8,477,100,18,25,17,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-03-11,2000,6,24,70,1902.6,0.04,3,Normal,49,9,9,9,107,183,0.096,1720,0.9,1100,620,51,9,16,10,534,100,18,25,19,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2001-03-12,2000,6,24,71,1962.3,0.037,3,Normal,49,9,9,9,107,183,0.093,1779,0.91,1100,679,51,9,16,11,592,100,18,25,20,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2001-03-13,2000,6,24,72,2022.7,0.034,3,Normal,49,9,9,9,107,183,0.09,1840,0.91,1100,740,51,9,16,13,651,100,18,25,22,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2001-03-14,2000,6,24,73,2090.9,0.031,3,Normal,49,9,9,9,107,183,0.087,1908,0.91,1100,808,51,9,16,15,717,100,18,25,24,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2001-03-15,2000,6,24,74,2160,0.028,3,Normal,49,9,9,9,107,183,0.085,1977,0.92,1100,877,51,9,16,17,784,100,18,25,26,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2001-03-16,2000,6,24,75,2222.4,0.026,3,Normal,49,9,9,9,107,183,0.082,2039,0.92,1100,939,51,9,16,19,844,100,18,25,28,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2001-03-17,2000,6,24,76,2278,0.024,3,Normal,49,9,9,9,107,183,0.08,2095,0.92,1100,995,51,9,16,21,898,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2001-03-18,2000,6,25,77,2311.5,0.023,3,Normal,49,9,9,9,107,183,0.079,2129,0.92,1100,1030,51,9,16,22,931,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2001-03-19,2000,6,25,78,2345.2,0.022,3,Normal,49,9,9,9,107,183,0.078,2162,0.92,1100,1060,51,9,16,23,963,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-03-20,2000,6,25,79,2379.1,0.021,3,Normal,49,9,9,9,107,183,0.077,2196,0.92,1100,1100,51,9,16,24,996,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-03-21,2000,6,25,80,2413.2,0.02,3,Normal,49,9,9,9,107,183,0.076,2230,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,39.9,160,3840
2001-03-22,2000,6,25,81,2447.3,0.018,3,Normal,49,9,9,9,107,183,0.075,2264,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2001-03-23,2000,6,25,82,2474,0.017,3,Normal,49,9,9,9,107,183,0.074,2291,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2001-03-24,2000,6,25,83,2493.2,0.017,3,Normal,49,9,9,9,107,183,0.073,2310,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2001-03-25,2000,6,26,84,2512.3,0.016,3,Normal,49,9,9,9,107,183,0.073,2329,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2001-03-26,2000,6,26,85,2531.5,0.015,3,Normal,49,9,9,9,107,183,0.072,2349,0.93,1100,1250,51,9,16,28,1150,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2001-03-27,2000,6,26,86,2550.8,0.014,3,Normal,49,9,9,9,107,183,0.072,2368,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2001-03-28,2000,6,26,87,2570.1,0.014,3,Normal,49,9,9,9,107,183,0.071,2387,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.9,155,3730
2001-03-29,2000,6,26,88,2589.5,0.013,3,Normal,49,9,9,9,107,183,0.071,2406,0.93,1100,1310,51,9,16,30,1200,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2001-03-30,2000,6,26,89,2608.9,0.012,3,Normal,49,9,9,9,107,183,0.07,2426,0.93,1100,1330,51,9,16,31,1220,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2001-03-31,2000,6,26,90,2620.5,0.012,3,Normal,49,9,9,9,107,183,0.07,2438,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2001-04-01,2000,7,27,91,2632.2,0.011,3,Normal,54,13,14,19,117,217,0.082,2415,0.92,1100,1320,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-04-02,2000,7,27,92,2643.9,0.011,3,Normal,54,13,14,19,117,217,0.082,2427,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-04-03,2000,7,27,93,2655.6,0.01,3,Normal,54,13,14,19,117,217,0.082,2439,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2001-04-04,2000,7,27,94,2667.3,0.01,3,Normal,54,13,14,19,117,217,0.081,2450,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2001-04-05,2000,7,27,95,2679.1,0.0098,3,Normal,54,13,14,19,117,217,0.081,2462,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2001-04-06,2000,7,27,96,2690.8,0.0097,3,Normal,54,13,14,19,117,217,0.081,2474,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-04-07,2000,7,27,97,2702.6,0.0095,3,Normal,54,13,14,19,117,217,0.08,2486,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2001-04-08,2000,7,28,98,2714.4,0.0094,3,Normal,54,13,14,19,117,217,0.08,2497,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2001-04-09,2000,7,28,99,2726.2,0.0092,3,Normal,54,13,14,19,117,217,0.08,2509,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2001-04-10,2000,7,28,100,2738,0.0091,3,Normal,54,13,14,19,117,217,0.079,2521,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-04-11,2000,7,28,101,2742,0.009,3,Normal,54,13,14,19,117,217,0.079,2525,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-04-12,2000,7,28,102,2745.9,0.009,3,Normal,54,13,14,19,117,217,0.079,2529,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2001-04-13,2000,7,28,103,2742,0.009,3,Normal,54,13,14,19,117,217,0.079,2525,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-04-14,2000,7,28,104,2738,0.0091,3,Normal,54,13,14,19,117,217,0.079,2521,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-04-15,2000,7,29,105,2734.1,0.0091,3,Normal,54,13,14,19,117,217,0.079,2517,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2001-04-16,2000,7,29,106,2730.1,0.0092,3,Normal,54,13,14,19,117,217,0.08,2513,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2001-04-17,2000,7,29,107,2718.3,0.0093,3,Normal,54,13,14,19,117,217,0.08,2501,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2001-04-18,2000,7,29,108,2706.5,0.0095,3,Normal,54,13,14,19,117,217,0.08,2490,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2001-04-19,2000,7,29,109,2686.9,0.0097,3,Normal,54,13,14,19,117,217,0.081,2470,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2001-04-20,2000,7,29,110,2667.3,0.01,3,Normal,54,13,14,19,117,217,0.081,2450,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2001-04-21,2000,7,29,111,2647.8,0.011,3,Normal,54,13,14,19,117,217,0.082,2431,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-04-22,2000,7,30,112,2620.5,0.012,3,Normal,54,13,14,19,117,217,0.083,2404,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2001-04-23,2000,7,30,113,2593.3,0.013,3,Normal,54,13,14,19,117,217,0.084,2376,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2001-04-24,2000,7,30,114,2566.3,0.014,3,Normal,54,13,14,19,117,217,0.085,2349,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2001-04-25,2000,7,30,115,2531.5,0.015,3,Normal,54,13,14,19,117,217,0.086,2315,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2001-04-26,2000,7,30,116,2497,0.016,3,Normal,54,13,14,19,117,217,0.087,2280,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2001-04-27,2000,7,30,117,2462.6,0.018,3,Normal,54,13,14,19,117,217,0.088,2246,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-04-28,2000,7,30,118,2428.3,0.019,3,Normal,54,13,14,19,117,217,0.089,2211,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3830
2001-04-29,2000,7,31,119,2394.2,0.02,3,Normal,54,13,14,19,117,217,0.091,2177,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-04-30,2000,7,31,120,2360.3,0.021,3,Normal,54,13,14,19,117,217,0.092,2143,0.91,1100,1040,46,5,11,12,969,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2001-05-01,2000,8,31,121,2326.5,0.023,3,Normal,55,13,13,17,178,276,0.12,2050,0.88,1100,950,45,5,12,12,876,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-05-02,2000,8,31,122,2292.9,0.024,3,Normal,55,13,13,17,178,276,0.12,2017,0.88,1100,917,45,5,12,11,844,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2001-05-03,2000,8,31,123,2252,0.025,3,Normal,55,13,13,17,178,276,0.12,1976,0.88,1100,876,45,5,12,9,805,100,18,25,26,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-05-04,2000,8,31,124,2196.6,0.027,3,Normal,55,13,13,17,178,276,0.13,1921,0.87,1100,821,45,5,12,8,751,100,18,25,25,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2001-05-05,2000,8,31,125,2149,0.029,3,Normal,55,13,13,17,178,276,0.13,1873,0.87,1100,773,45,5,12,6,705,100,18,25,23,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2001-05-06,2000,8,32,126,2101.8,0.031,3,Normal,55,13,13,17,178,276,0.13,1826,0.87,1100,726,45,5,12,5,659,100,18,25,22,837,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-05-07,2000,8,32,127,2054.9,0.033,3,Normal,55,13,13,17,178,276,0.13,1779,0.87,1100,679,45,5,12,3,614,100,18,25,20,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-05-08,2000,8,32,128,2008.4,0.035,3,Normal,55,13,13,17,178,276,0.14,1732,0.86,1100,632,45,5,12,2,568,100,18,25,19,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2001-05-09,2000,8,32,129,1962.3,0.037,3,Normal,55,13,13,17,178,276,0.14,1686,0.86,1100,586,45,5,12,1,523,100,18,25,18,701,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2001-05-10,2000,8,32,130,1916.5,0.039,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4160
2001-05-11,2000,8,32,131,1871.2,0.042,3,Normal,55,13,13,17,178,276,0.15,1595,0.85,1100,495,45,5,12,-2,435,100,18,25,15,613,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2001-05-12,2000,8,32,132,1833.2,0.045,3,Normal,55,13,13,17,178,276,0.15,1557,0.85,1100,457,45,5,12,-3,398,100,18,25,14,576,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2001-05-13,2000,8,33,133,1795.4,0.048,3,Normal,55,13,13,17,178,276,0.15,1519,0.85,1100,419,45,5,12,-4,361,100,18,25,13,539,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2001-05-14,2000,8,33,134,1757.9,0.051,3,Normal,55,13,13,17,178,276,0.16,1482,0.84,1100,382,45,5,12,-6,326,100,18,25,11,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2001-05-15,2000,8,33,135,1720.8,0.055,3,Normal,55,13,13,17,178,276,0.16,1445,0.84,1100,345,45,5,11,-7,291,100,18,24,10,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-05-16,2000,8,33,136,1683.9,0.058,3,Normal,55,13,13,17,178,276,0.16,1408,0.84,1100,308,45,5,9,-8,257,100,18,22,9,435,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2001-05-17,2000,8,33,137,1647.4,0.062,3,Normal,55,13,13,17,178,276,0.17,1371,0.83,1100,271,45,5,8,-9,222,100,18,21,8,400,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-05-18,2000,8,33,138,1611.2,0.065,3,Normal,55,13,13,17,178,276,0.17,1335,0.83,1100,235,45,5,7,-10,188,100,18,20,7,366,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2001-05-19,2000,8,33,139,1575.3,0.068,3,Normal,55,13,13,17,178,276,0.17,1299,0.82,1100,199,45,5,6,-11,154,100,18,19,6,332,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-05-20,2000,8,34,140,1546.2,0.071,3,Normal,55,13,13,17,178,276,0.18,1270,0.82,1100,170,38,5,5,-12,134,93,18,18,5,312,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2001-05-21,2000,8,34,141,1517.4,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1325,0.87,1100,225,51,7,7,-3,163,98,17,17,7,278,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2001-05-22,2000,8,34,142,1488.8,0.078,4,Mod_Dry,47,10,10,10,115,192,0.13,1297,0.87,1100,197,45,6,6,-4,144,92,16,16,6,259,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2001-05-23,2000,8,34,143,1460.4,0.081,4,Mod_Dry,47,10,10,10,115,192,0.13,1268,0.87,1100,168,38,5,5,-5,125,85,15,15,5,240,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-05-24,2000,8,34,144,1432.3,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1240,0.87,1100,140,32,4,4,-6,106,79,14,14,4,221,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2001-05-25,2000,8,34,145,1404.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-05-26,2000,8,34,146,1364.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.14,1173,0.86,1100,73,16,2,2,-8,61,63,12,12,2,176,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-05-27,2000,8,35,147,1313.5,0.099,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-05-28,2000,8,35,148,1269.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.597,0.0281,1.36,0.064,4,0.295,1.66,0.0779,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2001-05-29,2000,8,35,149,1225.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,1034,0.84,1034,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.699,0.499,0.0233,1.2,0.056,4,0.287,1.48,0.0694,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2001-05-30,2000,8,35,150,1188.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.16,996.7,0.84,996.7,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.645,0.421,0.0196,1.07,0.0496,4,0.279,1.35,0.0626,20.2,0.955,0.98,0.936,47.1,46.1,184,4430
2001-05-31,2000,8,35,151,1152.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.17,960.4,0.83,960.4,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.404,0.0187,0.999,0.0462,4,0.267,1.27,0.0585,20.4,0.955,0.98,0.936,45.8,44.9,179,4310
