date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-06-01,2000,9,35,152,1122.3,0.12,4,Mod_Dry,45,10,9,9,88,161,0.14,961.3,0.86,961.3,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.593,0.404,0.0186,0.998,0.0459,4,0.267,1.26,0.0582,20.5,0.955,0.98,0.936,46,45.1,181,4330
2001-06-02,2000,9,35,153,1092.7,0.12,4,Mod_Dry,45,10,9,9,88,161,0.15,931.7,0.85,931.7,0,0,0,0,-9,9,45,10,9,0,97,996,990,968.2,21.8,0.566,0.39,0.0179,0.956,0.0438,4,0.257,1.21,0.0556,20.6,0.955,0.98,0.936,44.9,44,176,4230
2001-06-03,2000,9,36,154,1063.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,902.7,0.85,902.7,0,0,0,0,-9,9,45,10,9,0,97,967,990,968.1,21.9,0.54,0.376,0.0172,0.916,0.0418,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.8,43,172,4120
2001-06-04,2000,9,36,155,1040.3,0.13,4,Mod_Dry,45,10,9,9,88,161,0.15,879.4,0.84,879.4,0,0,0,0,-9,9,45,10,9,0,97,943,990,968,22,0.518,0.365,0.0166,0.883,0.0402,4,0.239,1.12,0.0511,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2001-06-05,2000,9,36,156,1017.5,0.13,4,Mod_Dry,45,10,9,9,88,161,0.16,856.5,0.84,856.5,0,0,0,0,-9,9,45,10,9,0,97,920,990,968,22,0.498,0.354,0.016,0.851,0.0386,4,0.232,1.08,0.0491,21,0.954,0.98,0.935,42,41.2,165,3950
2001-06-06,2000,9,36,157,995.02,0.14,4,Mod_Dry,45,10,9,9,88,161,0.16,834,0.84,834,0,0,0,0,-9,9,45,10,9,0,97,898,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2001-06-07,2000,9,36,158,973.04,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,812,0.83,812,0,0,0,0,-9,9,45,10,9,0,97,876,990,967.8,22.2,0.457,0.332,0.015,0.789,0.0355,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.2,39.3,157,3770
2001-06-08,2000,9,36,159,956.28,0.14,4,Mod_Dry,45,10,9,9,88,161,0.17,795.3,0.83,795.3,0,0,0,0,-9,9,45,10,9,0,97,859,990,967.7,22.3,0.442,0.324,0.0145,0.765,0.0344,4,0.211,0.976,0.0438,21.3,0.953,0.975,0.929,39.6,38.6,154,3700
2001-06-09,2000,9,36,160,939.84,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,778.8,0.83,778.8,0,0,0,0,-9,9,45,10,9,0,97,843,990,967.7,22.3,0.427,0.316,0.0141,0.742,0.0332,3,0.288,1.03,0.0461,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2001-06-10,2000,9,37,161,923.73,0.15,4,Mod_Dry,45,10,9,9,88,161,0.17,762.7,0.83,762.7,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0138,0.72,0.0321,3,0.283,1,0.0448,21.4,0.956,0.98,0.937,51,48.2,145,3470
2001-06-11,2000,9,37,162,907.96,0.15,4,Mod_Dry,45,10,9,9,88,161,0.18,747,0.82,747,0,0,0,0,-9,9,45,10,9,0,97,811,990,967.5,22.5,0.397,0.3,0.0134,0.697,0.031,3,0.279,0.976,0.0434,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2001-06-12,2000,9,37,163,892.56,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,731.6,0.82,731.6,0,0,0,0,-9,9,45,10,9,0,97,796,990,967.5,22.5,0.383,0.29,0.0129,0.673,0.0299,3,0.272,0.945,0.0419,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2001-06-13,2000,9,37,164,877.56,0.16,4,Mod_Dry,45,10,9,9,88,161,0.18,716.6,0.82,716.6,0,0,0,0,-9,9,45,10,9,0,97,781,990,967.4,22.6,0.37,0.28,0.0124,0.65,0.0288,3,0.265,0.915,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2001-06-14,2000,9,37,165,862.99,0.16,4,Mod_Dry,45,10,9,9,88,161,0.19,702,0.81,702,0,0,0,0,-9,9,45,10,9,0,97,766,990,967.4,22.6,0.362,0.27,0.0119,0.632,0.0279,3,0.258,0.89,0.0393,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2001-06-15,2000,9,37,166,848.87,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,687.9,0.81,687.9,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.26,0.0115,0.614,0.0271,3,0.252,0.866,0.0382,21.8,0.957,0.98,0.938,47,46,138,3320
2001-06-16,2000,9,37,167,835.26,0.17,4,Mod_Dry,45,10,9,9,88,161,0.19,674.3,0.81,674.3,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0263,3,0.246,0.843,0.0371,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2001-06-17,2000,9,38,168,825.88,0.17,4,Mod_Dry,45,10,9,9,88,161,0.2,664.9,0.81,664.9,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2001-06-18,2000,9,38,169,816.82,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,655.8,0.8,655.8,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.812,0.0356,22,0.956,0.98,0.937,45.1,44.2,133,3190
2001-06-19,2000,9,38,170,808.1,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,647.1,0.8,647.1,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.331,0.233,0.0102,0.564,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2001-06-20,2000,9,38,171,799.77,0.18,4,Mod_Dry,45,10,9,9,88,161,0.2,638.8,0.8,638.8,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00994,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.1,43.3,130,3110
2001-06-21,2000,9,38,172,791.89,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,630.9,0.8,630.9,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.321,0.222,0.0097,0.544,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2001-06-22,2000,9,38,173,784.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.2,623.5,0.8,623.5,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00947,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
2001-06-23,2000,9,38,174,777.88,0.19,4,Mod_Dry,45,10,9,9,88,161,0.21,616.9,0.79,616.9,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00927,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2001-06-24,2000,9,39,175,770.46,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2001-06-25,2000,9,39,176,763.63,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,602.6,0.79,602.6,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2001-06-26,2000,9,39,177,750.77,0.2,4,Mod_Dry,45,10,9,9,88,161,0.21,589.8,0.79,589.8,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0303,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2001-06-27,2000,9,39,178,739.56,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,578.6,0.78,578.6,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.187,0.0081,0.479,0.0207,3,0.203,0.682,0.0295,22.5,0.953,0.977,0.931,40.5,39.5,119,2850
2001-06-28,2000,9,39,179,727.81,0.21,4,Mod_Dry,45,10,9,9,88,161,0.22,566.8,0.78,566.8,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00775,0.465,0.02,3,0.198,0.662,0.0286,22.5,0.952,0.975,0.928,39.7,38.8,116,2790
2001-06-29,2000,9,39,180,716.05,0.21,4,Mod_Dry,45,10,9,9,88,161,0.23,555,0.78,555,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00739,0.45,0.0194,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,38,114,2730
2001-06-30,2000,9,39,181,704.84,0.22,4,Mod_Dry,45,10,9,9,88,161,0.23,543.8,0.77,543.8,0,0,0,0,-9,9,45,10,9,0,97,608,990,966.7,23.3,0.272,0.164,0.00706,0.436,0.0187,3,0.187,0.623,0.0268,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2001-07-01,2000,10,40,182,693.63,0.22,3,Normal,50,10,9,9,108,186,0.27,507.6,0.73,507.6,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.00601,0.394,0.0169,3,0.171,0.565,0.0242,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2001-07-02,2000,10,40,183,683.51,0.22,3,Normal,50,10,9,9,108,186,0.27,497.5,0.73,497.5,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
2001-07-03,2000,10,40,184,672.85,0.23,3,Normal,50,10,9,9,108,186,0.28,486.9,0.72,486.9,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2001-07-04,2000,10,40,185,662.18,0.23,3,Normal,50,10,9,9,108,186,0.28,476.2,0.72,476.2,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2001-07-05,2000,10,40,186,652.06,0.23,3,Normal,50,10,9,9,108,186,0.28,466.1,0.71,466.1,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00506,0.35,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2001-07-06,2000,10,40,187,643.04,0.24,3,Normal,50,10,9,9,108,186,0.29,457,0.71,457,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00488,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2001-07-07,2000,10,40,188,633.47,0.24,3,Normal,50,10,9,9,108,186,0.29,447.5,0.71,447.5,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00468,0.33,0.014,2,0.245,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
2001-07-08,2000,10,41,189,623.9,0.24,3,Normal,50,10,9,9,108,186,0.3,437.9,0.7,437.9,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00448,0.32,0.0136,2,0.238,0.558,0.0237,23,0.957,0.98,0.938,47.4,46.4,92.9,2230
2001-07-09,2000,10,41,190,614.88,0.25,3,Normal,50,10,9,9,108,186,0.3,428.9,0.7,428.9,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.101,0.00429,0.313,0.0132,2,0.232,0.545,0.023,23.1,0.957,0.98,0.938,46.5,45.5,91.1,2190
2001-07-10,2000,10,41,191,605.85,0.25,3,Normal,50,10,9,9,108,186,0.31,419.9,0.69,419.9,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0972,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.6,89.3,2140
2001-07-11,2000,10,41,192,597.92,0.26,3,Normal,50,10,9,9,108,186,0.31,411.9,0.69,411.9,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0934,0.00394,0.299,0.0126,2,0.221,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.7,2110
2001-07-12,2000,10,41,193,589.45,0.26,3,Normal,50,10,9,9,108,186,0.32,403.4,0.68,403.4,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0894,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2001-07-13,2000,10,41,194,580.97,0.26,3,Normal,50,10,9,9,108,186,0.32,395,0.68,395,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.4,2020
2001-07-14,2000,10,41,195,572.49,0.27,3,Normal,50,10,9,9,108,186,0.33,386.5,0.68,386.5,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0814,0.00342,0.278,0.0117,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.6,1980
2001-07-15,2000,10,42,196,564.56,0.27,3,Normal,50,10,9,9,108,186,0.33,378.6,0.67,378.6,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.193,0.0777,0.00326,0.271,0.0114,2,0.198,0.469,0.0197,23.4,0.952,0.979,0.932,41.3,40.5,80.9,1940
2001-07-16,2000,10,42,197,557.73,0.28,3,Normal,50,10,9,9,108,186,0.33,371.7,0.67,371.7,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0745,0.00312,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2001-07-17,2000,10,42,198,550.35,0.28,3,Normal,50,10,9,9,108,186,0.34,364.4,0.66,364.4,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.071,0.00297,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2001-07-18,2000,10,42,199,542.96,0.29,3,Normal,50,10,9,9,108,186,0.34,357,0.66,357,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2001-07-19,2000,10,42,200,535.58,0.29,3,Normal,50,10,9,9,108,186,0.35,349.6,0.65,349.6,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.064,0.00267,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.949,0.972,0.922,38.3,37.3,74.5,1790
2001-07-20,2000,10,42,201,528.2,0.29,3,Normal,50,10,9,9,108,186,0.35,342.2,0.65,342.2,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0605,0.00252,0.241,0.01,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.9,1750
2001-07-21,2000,10,42,202,521.36,0.3,3,Normal,50,10,9,9,108,186,0.36,335.4,0.64,335.4,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0573,0.00238,0.236,0.00979,2,0.169,0.404,0.0168,23.6,0.946,0.97,0.918,36.8,35.7,71.4,1710
2001-07-22,2000,10,43,203,514.52,0.3,3,Normal,50,10,9,9,108,186,0.36,328.5,0.64,328.5,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0541,0.00224,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2001-07-23,2000,10,43,204,508.78,0.3,3,Normal,50,10,9,9,108,186,0.37,322.8,0.63,322.8,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0514,0.00213,0.225,0.00934,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2001-07-24,2000,10,43,205,502.49,0.31,3,Normal,50,10,9,9,108,186,0.37,316.5,0.63,316.5,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.172,0.0484,0.002,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2001-07-25,2000,10,43,206,496.2,0.31,3,Normal,50,10,9,9,108,186,0.38,310.2,0.63,310.2,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0454,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2001-07-26,2000,10,43,207,489.92,0.31,3,Normal,50,10,9,9,108,186,0.38,303.9,0.62,303.9,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0425,0.00175,0.21,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2001-07-27,2000,10,43,208,483.63,0.32,3,Normal,50,10,9,9,108,186,0.39,297.6,0.61,297.6,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0395,0.00163,0.204,0.00844,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2001-07-28,2000,10,43,209,477.88,0.32,3,Normal,50,10,9,9,108,186,0.39,291.9,0.61,291.9,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00823,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.4,1500
2001-07-29,2000,10,44,210,472.14,0.33,3,Normal,50,10,9,9,108,186,0.39,286.1,0.61,286.1,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.0014,0.195,0.00803,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2001-07-30,2000,10,44,211,466.4,0.33,3,Normal,50,10,9,9,108,186,0.4,280.4,0.6,280.4,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0313,0.00129,0.19,0.00783,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,30,59.9,1440
2001-07-31,2000,10,44,212,461.75,0.33,3,Normal,50,10,9,9,108,186,0.4,275.8,0.6,275.8,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.186,0.00766,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2001-08-01,2000,11,44,213,455.46,0.34,3,Normal,47,8,6,5,89,155,0.34,300.5,0.66,300.5,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0408,0.00168,0.204,0.00837,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.6,1550
2001-08-02,2000,11,44,214,448.08,0.34,3,Normal,47,8,6,5,89,155,0.35,293.1,0.65,293.1,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0373,0.00153,0.198,0.00811,2,0.14,0.338,0.0139,24,0.939,0.97,0.911,32.5,31.5,63,1510
2001-08-03,2000,11,44,215,441.24,0.35,3,Normal,47,8,6,5,89,155,0.35,286.2,0.65,286.2,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0341,0.0014,0.192,0.00787,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.5,1480
2001-08-04,2000,11,44,216,435.5,0.35,3,Normal,47,8,6,5,89,155,0.36,280.5,0.64,280.5,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0314,0.00128,0.187,0.00767,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.3,1450
2001-08-05,2000,11,45,217,429.21,0.35,3,Normal,47,8,6,5,89,155,0.36,274.2,0.64,274.2,0,0,0,0,-5,5,47,8,6,0,94,335,990,965.5,24.5,0.154,0.0284,0.00116,0.182,0.00745,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2001-08-06,2000,11,45,218,422.92,0.36,3,Normal,47,8,6,5,89,155,0.37,267.9,0.63,267.9,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0255,0.00104,0.177,0.00723,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2001-08-07,2000,11,45,219,416.63,0.36,3,Normal,47,8,6,5,89,155,0.37,261.6,0.63,261.6,0,0,0,0,-5,5,47,8,6,0,94,323,990,965.5,24.5,0.149,0.0225,0.000917,0.172,0.00701,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2001-08-08,2000,11,45,220,410.89,0.37,3,Normal,47,8,6,5,89,155,0.38,255.9,0.62,255.9,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0198,0.000806,0.167,0.00681,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2001-08-09,2000,11,45,221,405.15,0.37,3,Normal,47,8,6,5,89,155,0.38,250.2,0.62,250.2,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0171,0.000695,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-08-10,2000,11,45,222,400.5,0.37,3,Normal,47,8,6,5,89,155,0.39,245.5,0.61,245.5,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.7,1270
2001-08-11,2000,11,45,223,395.31,0.38,3,Normal,47,8,6,5,89,155,0.39,240.3,0.61,240.3,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2001-08-12,2000,11,46,224,390.11,0.38,3,Normal,47,8,6,5,89,155,0.4,235.1,0.6,235.1,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2001-08-13,2000,11,46,225,384.92,0.39,3,Normal,47,8,6,5,89,155,0.4,229.9,0.6,229.9,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2001-08-14,2000,11,46,226,379.72,0.39,3,Normal,47,8,6,5,89,155,0.41,224.7,0.59,224.7,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2001-08-15,2000,11,46,227,375.07,0.4,3,Normal,47,8,6,5,89,155,0.41,220.1,0.59,220.1,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00603,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2001-08-16,2000,11,46,228,370.42,0.4,3,Normal,47,8,6,5,89,155,0.42,215.4,0.58,215.4,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2001-08-17,2000,11,46,229,365.77,0.4,3,Normal,47,8,6,5,89,155,0.42,210.8,0.58,210.8,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2001-08-18,2000,11,46,230,361.13,0.41,3,Normal,47,8,6,5,89,155,0.43,206.1,0.57,206.1,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2001-08-19,2000,11,47,231,357.57,0.41,3,Normal,47,8,6,5,89,155,0.43,202.6,0.57,202.6,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2001-08-20,2000,11,47,232,353.47,0.42,3,Normal,47,8,6,5,89,155,0.44,198.5,0.56,198.5,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2001-08-21,2000,11,47,233,349.37,0.42,3,Normal,47,8,6,5,89,155,0.44,194.4,0.56,194.4,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2001-08-22,2000,11,47,234,345.27,0.42,3,Normal,47,8,6,5,89,155,0.45,190.3,0.55,190.3,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2001-08-23,2000,11,47,235,341.17,0.43,3,Normal,47,8,6,5,89,155,0.45,186.2,0.55,186.2,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2001-08-24,2000,11,47,236,337.06,0.43,3,Normal,47,8,6,5,89,155,0.46,182.1,0.54,182.1,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2001-08-25,2000,11,47,237,333.51,0.44,3,Normal,47,8,6,5,89,155,0.47,178.5,0.54,178.5,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
2001-08-26,2000,11,48,238,329.95,0.44,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40.1,39.1,39.1,938
2001-08-27,2000,11,48,239,326.4,0.44,3,Normal,47,8,6,5,89,155,0.47,171.4,0.53,171.4,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2001-08-28,2000,11,48,240,322.85,0.45,3,Normal,47,8,6,5,89,155,0.48,167.8,0.52,167.8,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2001-08-29,2000,11,48,241,319.29,0.45,3,Normal,47,8,6,5,89,155,0.48,164.3,0.52,164.3,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00971,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.916,37.6,36.5,36.5,876
2001-08-30,2000,11,48,242,315.74,0.45,3,Normal,47,8,6,5,89,155,0.49,160.7,0.51,160.7,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00941,0.000376,0.123,0.00492,1,0.159,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,856
2001-08-31,2000,11,48,243,313.27,0.46,3,Normal,47,8,6,5,89,155,0.49,158.3,0.51,158.3,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.0092,0.000368,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2001-09-01,2000,12,48,244,309.17,0.46,3,Normal,40,6,4,3,65,118,0.38,191.2,0.62,191.2,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00529,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2001-09-02,2000,12,49,245,303.98,0.47,3,Normal,40,6,4,3,65,118,0.39,186,0.61,186,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2001-09-03,2000,12,49,246,300.42,0.47,3,Normal,40,6,4,3,65,118,0.39,182.4,0.61,182.4,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
2001-09-04,2000,12,49,247,296.32,0.48,3,Normal,40,6,4,3,65,118,0.4,178.3,0.6,178.3,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2001-09-05,2000,12,49,248,292.22,0.48,3,Normal,40,6,4,3,65,118,0.4,174.2,0.6,174.2,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.924,40.2,39.2,39.2,941
2001-09-06,2000,12,49,249,288.12,0.49,3,Normal,40,6,4,3,65,118,0.41,170.1,0.59,170.1,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2001-09-07,2000,12,49,250,284.02,0.49,3,Normal,40,6,4,3,65,118,0.41,166,0.58,166,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00986,0.000392,0.122,0.00483,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2001-09-08,2000,12,49,251,280.46,0.5,3,Normal,40,6,4,3,65,118,0.42,162.5,0.58,162.5,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2001-09-09,2000,12,50,252,276.91,0.5,3,Normal,40,6,4,3,65,118,0.43,158.9,0.57,158.9,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00926,0.000367,0.119,0.0047,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2001-09-10,2000,12,50,253,273.35,0.51,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2001-09-11,2000,12,50,254,269.8,0.51,3,Normal,40,6,4,3,65,118,0.44,151.8,0.56,151.8,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00865,0.000343,0.115,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2001-09-12,2000,12,50,255,267.34,0.52,3,Normal,40,6,4,3,65,118,0.44,149.3,0.56,149.3,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00844,0.000335,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2001-09-13,2000,12,50,256,264.33,0.52,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2001-09-14,2000,12,50,257,261.32,0.52,3,Normal,40,6,4,3,65,118,0.45,143.3,0.55,143.3,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2001-09-15,2000,12,50,258,258.31,0.53,3,Normal,40,6,4,3,65,118,0.46,140.3,0.54,140.3,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00768,0.000304,0.11,0.00437,1,0.132,0.242,0.00959,25,0.935,0.97,0.907,32.2,31.2,31.2,750
2001-09-16,2000,12,51,259,255.31,0.53,3,Normal,40,6,4,3,65,118,0.46,137.3,0.54,137.3,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00742,0.000294,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2001-09-17,2000,12,51,260,252.3,0.54,3,Normal,40,6,4,3,65,118,0.47,134.3,0.53,134.3,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2001-09-18,2000,12,51,261,249.29,0.54,3,Normal,40,6,4,3,65,118,0.47,131.3,0.53,131.3,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.00691,0.000273,0.106,0.00421,1,0.12,0.226,0.00894,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2001-09-19,2000,12,51,262,246.28,0.55,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00665,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2001-09-20,2000,12,51,263,243.82,0.55,3,Normal,40,6,4,3,65,118,0.48,125.8,0.52,125.8,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2001-09-21,2000,12,51,264,241.36,0.56,3,Normal,40,6,4,3,65,118,0.49,123.4,0.51,123.4,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2001-09-22,2000,12,51,265,238.9,0.56,3,Normal,40,6,4,3,65,118,0.49,120.9,0.51,120.9,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2001-09-23,2000,12,52,266,236.44,0.57,3,Normal,40,6,4,3,65,118,0.5,118.4,0.5,118.4,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.095,0.00582,0.000229,0.101,0.00397,1,0.102,0.203,0.00801,25.2,0.924,0.97,0.897,27,26.2,26.2,629
2001-09-24,2000,12,52,267,233.98,0.57,3,Normal,40,6,4,3,65,118,0.5,116,0.5,116,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00561,0.000221,0.0997,0.00393,1,0.0991,0.199,0.00783,25.2,0.923,0.97,0.895,26.4,25.7,25.7,616
2001-09-25,2000,12,52,268,231.52,0.58,3,Normal,40,6,4,3,65,118,0.51,113.5,0.49,113.5,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0932,0.0054,0.000212,0.0986,0.00388,1,0.0958,0.194,0.00765,25.2,0.921,0.97,0.893,25.9,25.1,25.1,602
2001-09-26,2000,12,52,269,229.06,0.58,3,Normal,40,6,4,3,65,118,0.52,111.1,0.48,111.1,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00519,0.000204,0.0976,0.00384,1,0.0924,0.19,0.00747,25.2,0.919,0.97,0.892,25.3,24.5,24.5,588
2001-09-27,2000,12,52,270,226.6,0.59,3,Normal,40,6,4,3,65,118,0.52,108.6,0.48,108.6,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00498,0.000196,0.0965,0.00379,1,0.0891,0.186,0.0073,25.3,0.918,0.97,0.89,24.7,23.9,23.9,575
2001-09-28,2000,12,52,271,224.13,0.6,3,Normal,40,6,4,3,65,118,0.53,106.1,0.47,106.1,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0906,0.00477,0.000187,0.0954,0.00375,1,0.0858,0.181,0.00712,25.3,0.916,0.97,0.888,24.1,23.4,23.4,561
2001-09-29,2000,12,52,272,222.77,0.6,3,Normal,40,6,4,3,65,118,0.53,104.8,0.47,104.8,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00466,0.000183,0.0948,0.00372,1,0.0839,0.179,0.00702,25.3,0.915,0.97,0.887,23.8,23.1,23.1,553
2001-09-30,2000,12,53,273,220.85,0.6,3,Normal,40,6,4,3,65,118,0.53,102.8,0.47,102.8,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0895,0.00449,0.000176,0.094,0.00369,1,0.0813,0.175,0.00688,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2001-10-01,2001,1,1,274,218.94,0.61,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2001-10-02,2001,1,1,275,219.21,0.61,3,Normal,37,5,3,2,50,97,0.44,122.2,0.56,122.2,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00614,0.000241,0.101,0.00395,1,0.107,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2001-10-03,2001,1,1,276,220.03,0.61,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2001-10-04,2001,1,1,277,218.12,0.61,3,Normal,37,5,3,2,50,97,0.45,121.1,0.56,121.1,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00605,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,647
2001-10-05,2001,1,1,278,216.2,0.62,3,Normal,37,5,3,2,50,97,0.45,119.2,0.55,119.2,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.000231,0.0994,0.0039,1,0.103,0.203,0.00795,25.3,0.925,0.97,0.897,27.3,26.5,26.5,637
2001-10-06,2001,1,1,279,214.84,0.62,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2001-10-07,2001,1,1,280,212.92,0.63,3,Normal,37,5,3,2,50,97,0.46,115.9,0.54,115.9,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.00022,0.0979,0.00384,1,0.099,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,618
2001-10-08,2001,1,2,281,211.01,0.64,3,Normal,37,5,3,2,50,97,0.46,114,0.54,114,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00544,0.000213,0.0971,0.0038,1,0.0964,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2001-10-09,2001,1,2,282,209.1,0.64,3,Normal,37,5,3,2,50,97,0.46,112.1,0.54,112.1,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0938,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2001-10-10,2001,1,2,283,207.18,0.65,3,Normal,37,5,3,2,50,97,0.47,110.2,0.53,110.2,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00512,0.0002,0.0954,0.00373,1,0.0912,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2001-10-11,2001,1,2,284,205.27,0.65,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000194,0.0946,0.0037,1,0.0887,0.183,0.00717,25.4,0.916,0.97,0.889,24.7,24,24,575
2001-10-12,2001,1,2,285,203.35,0.66,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00479,0.000187,0.0937,0.00366,1,0.0861,0.18,0.00703,25.4,0,0,0,0,0,0,0
2001-10-13,2001,1,2,286,201.99,0.67,3,Normal,37,5,3,2,50,97,0.48,105,0.52,105,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00467,0.000183,0.0931,0.00364,1,0.0842,0.177,0.00693,25.4,0,0,0,0,0,0,0
2001-10-14,2001,1,2,287,200.62,0.67,3,Normal,37,5,3,2,50,97,0.48,103.6,0.52,103.6,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00456,0.000178,0.0925,0.00362,1,0.0824,0.175,0.00683,25.4,0,0,0,0,0,0,0
2001-10-15,2001,1,3,288,199.25,0.68,3,Normal,37,5,3,2,50,97,0.49,102.3,0.51,102.3,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000173,0.0919,0.00359,1,0.0805,0.172,0.00674,25.4,0,0,0,0,0,0,0
2001-10-16,2001,1,3,289,197.88,0.68,3,Normal,37,5,3,2,50,97,0.49,100.9,0.51,100.9,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0787,0.17,0.00664,25.4,0,0,0,0,0,0,0
2001-10-17,2001,1,3,290,196.52,0.69,3,Normal,37,5,3,2,50,97,0.49,99.52,0.51,99.52,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0865,0.00421,0.000164,0.0907,0.00355,1,0.0769,0.168,0.00655,25.4,0,0,0,0,0,0,0
2001-10-18,2001,1,3,291,195.15,0.69,3,Normal,37,5,3,2,50,97,0.5,98.15,0.5,98.15,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00409,0.00016,0.0901,0.00352,1,0.075,0.165,0.00645,25.4,0,0,0,0,0,0,0
2001-10-19,2001,1,3,292,198.16,0.68,3,Normal,37,5,3,2,50,97,0.49,101.2,0.51,101.2,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00435,0.00017,0.0915,0.00357,1,0.0791,0.171,0.00666,25.4,0,0,0,0,0,0,0
2001-10-20,2001,1,3,293,199.52,0.67,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00446,0.000174,0.0921,0.0036,1,0.0809,0.173,0.00676,25.4,0,0,0,0,0,0,0
2001-10-21,2001,1,3,294,198.16,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,125.2,0.63,125.2,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00639,0.00025,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
2001-10-22,2001,1,4,295,197.34,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.00632,0.000247,0.0991,0.00387,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2001-10-23,2001,1,4,296,197.61,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0993,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2001-10-24,2001,1,4,297,197.88,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.9,28,28,672
2001-10-25,2001,1,4,298,197.06,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.0063,0.000246,0.099,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2001-10-26,2001,1,4,299,195.15,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00613,0.00024,0.0982,0.00384,1,0.107,0.206,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2001-10-27,2001,1,4,300,194.33,0.7,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2001-10-28,2001,1,4,301,195.7,0.69,4,Mod_Dry,31,4,3,2,33,73,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00618,0.000241,0.0984,0.00385,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2001-10-29,2001,1,5,302,198.7,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,125.7,0.63,125.7,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2001-10-30,2001,1,5,303,197.88,0.68,4,Mod_Dry,31,4,3,2,33,73,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000249,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.9,28,28,672
2001-10-31,2001,1,5,304,194.88,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,121.9,0.63,121.9,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2001-11-01,2001,2,5,305,193.51,0.7,4,Mod_Dry,29,4,2,2,30,67,0.35,126.5,0.65,126.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.0083,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2001-11-02,2001,2,5,306,194.33,0.7,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.6,28.6,686
2001-11-03,2001,2,5,307,195.15,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.00026,0.0998,0.0039,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2001-11-04,2001,2,5,308,195.97,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,129,0.66,129,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,29,29,695
2001-11-05,2001,2,6,309,195.15,0.69,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.00026,0.0998,0.0039,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.8,28.8,690
2001-11-06,2001,2,6,310,197.06,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2001-11-07,2001,2,6,311,197.34,0.68,4,Mod_Dry,29,4,2,2,30,67,0.34,130.3,0.66,130.3,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00393,1,0.118,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2001-11-08,2001,2,6,312,200.35,0.67,4,Mod_Dry,29,4,2,2,30,67,0.33,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000277,0.102,0.00399,1,0.123,0.225,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,720
2001-11-09,2001,2,6,313,202.81,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,135.8,0.67,135.8,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
2001-11-10,2001,2,6,314,200.89,0.67,4,Mod_Dry,29,4,2,2,30,67,0.33,133.9,0.67,133.9,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00713,0.000279,0.102,0.004,1,0.123,0.226,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2001-11-11,2001,2,6,315,202.81,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,135.8,0.67,135.8,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.5,30.6,30.6,733
2001-11-12,2001,2,7,316,204.17,0.66,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00405,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2001-11-13,2001,2,7,317,206.63,0.65,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2001-11-14,2001,2,7,318,209.1,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,142.1,0.68,142.1,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00783,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,768
2001-11-15,2001,2,7,319,208.82,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,141.8,0.68,141.8,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000306,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2001-11-16,2001,2,7,320,208.55,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,141.6,0.68,141.6,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0978,0.00778,0.000305,0.106,0.00413,1,0.134,0.239,0.00936,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2001-11-17,2001,2,7,321,211.01,0.64,4,Mod_Dry,29,4,2,2,30,67,0.32,144,0.68,144,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2001-11-18,2001,2,7,322,212.38,0.63,4,Mod_Dry,29,4,2,2,30,67,0.32,145.4,0.69,145.4,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00811,0.000318,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.8,32.7,32.7,786
2001-11-19,2001,2,8,323,213.2,0.63,4,Mod_Dry,29,4,2,2,30,67,0.31,146.2,0.69,146.2,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.00032,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,32.9,32.9,790
2001-11-20,2001,2,8,324,215.66,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2001-11-21,2001,2,8,325,216.48,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.253,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2001-11-22,2001,2,8,326,215.11,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,148.1,0.69,148.1,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.108,0.00425,1,0.142,0.251,0.00984,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2001-11-23,2001,2,8,327,215.93,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,148.9,0.69,148.9,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00841,0.00033,0.109,0.00427,1,0.144,0.252,0.0099,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2001-11-24,2001,2,8,328,215.66,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2001-11-25,2001,2,8,329,216.48,0.62,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.253,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2001-11-26,2001,2,9,330,220.03,0.61,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.69,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2001-11-27,2001,2,9,331,219.21,0.61,4,Mod_Dry,29,4,2,2,30,67,0.31,152.2,0.69,152.2,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00869,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2001-11-28,2001,2,9,332,220.03,0.61,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.69,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2001-11-29,2001,2,9,333,223.59,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,156.6,0.7,156.6,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2001-11-30,2001,2,9,334,222.77,0.6,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00899,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2001-12-01,2001,3,9,335,221.4,0.6,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2001-12-02,2001,3,9,336,220.58,0.61,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2001-12-03,2001,3,10,337,218.67,0.61,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2001-12-04,2001,3,10,338,216.75,0.62,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2001-12-05,2001,3,10,339,217.02,0.62,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2001-12-06,2001,3,10,340,217.3,0.62,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2001-12-07,2001,3,10,341,218.12,0.61,5,Dry,26,4,3,2,24,59,0.27,159.1,0.73,159.1,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,35.9,35.9,863
2001-12-08,2001,3,10,342,222.22,0.6,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
2001-12-09,2001,3,10,343,221.4,0.6,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,882
2001-12-10,2001,3,11,344,218.94,0.61,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2001-12-11,2001,3,11,345,216.48,0.62,5,Dry,26,4,3,2,24,59,0.27,157.5,0.73,157.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00914,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2001-12-12,2001,3,11,346,214.02,0.63,5,Dry,26,4,3,2,24,59,0.28,155,0.72,155,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2001-12-13,2001,3,11,347,215.93,0.62,5,Dry,26,4,3,2,24,59,0.27,156.9,0.73,156.9,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2001-12-14,2001,3,11,348,217.3,0.62,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2001-12-15,2001,3,11,349,218.67,0.61,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2001-12-16,2001,3,11,350,221.13,0.6,5,Dry,26,4,3,2,24,59,0.27,162.1,0.73,162.1,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.8,36.7,36.7,880
2001-12-17,2001,3,12,351,223.04,0.6,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2001-12-18,2001,3,12,352,223.31,0.6,5,Dry,26,4,3,2,24,59,0.26,164.3,0.74,164.3,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2001-12-19,2001,3,12,353,223.04,0.6,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.000381,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2001-12-20,2001,3,12,354,218.94,0.61,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000367,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2001-12-21,2001,3,12,355,214.84,0.62,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.009,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2001-12-22,2001,3,12,356,210.74,0.64,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,822
2001-12-23,2001,3,12,357,208.27,0.65,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2001-12-24,2001,3,13,358,205.27,0.65,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,792
2001-12-25,2001,3,13,359,202.81,0.66,5,Dry,26,4,3,2,24,59,0.29,143.8,0.71,143.8,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00797,0.000312,0.106,0.00414,1,0.137,0.243,0.00948,25.3,0.936,0.97,0.908,33.5,32.4,32.4,779
2001-12-26,2001,3,13,360,200.35,0.67,5,Dry,26,4,3,2,24,59,0.29,141.3,0.71,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00776,0.000303,0.105,0.0041,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2001-12-27,2001,3,13,361,198.98,0.68,5,Dry,26,4,3,2,24,59,0.3,140,0.7,140,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.131,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.6,31.6,757
2001-12-28,2001,3,13,362,199.25,0.68,5,Dry,26,4,3,2,24,59,0.3,140.3,0.7,140.3,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2001-12-29,2001,3,13,363,198.43,0.68,5,Dry,26,4,3,2,24,59,0.3,139.4,0.7,139.4,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2001-12-30,2001,3,13,364,199.25,0.68,5,Dry,26,4,3,2,24,59,0.3,140.3,0.7,140.3,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2001-12-31,2001,3,14,365,201.17,0.67,5,Dry,26,4,3,2,24,59,0.29,142.2,0.71,142.2,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00783,0.000306,0.105,0.00411,1,0.134,0.24,0.00936,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
